# Panasonic Service Manual – Monobloc T-Cap R32 J-series 9 and 12 kW (WH-MXC09J3E5, WH-MXC12J6E5), Order No PAPAMY2101001CE

<!-- Page markers added for citation; text as extracted from the uploaded manual (printed page numbers match the PDF pages). -->

--- Page 1 ---
Order No: PAPAMY2101001CE

Mono Bloc Unit
WH-MXC09J3E5
WH-MXC12J6E5
Destination
Europe
Turkey

WARNING
This service information is designed for experienced repair technicians only and is not designed for use by the general public.
It does not contain warnings or cautions to advise non-technical individuals of potential dangers in attempting to service a product.
Products powered by electricity should be serviced or repaired only by experienced professional technicians. Any attempt to
service or repair the products dealt with in this service information by anyone else could result in serious injury or death.

CAUTION
R32 REFRIGERANT – This Air Conditioner contains and operates with refrigerant R32.
THIS PRODUCT MUST ONLY BE INSTALLED OR SERVICED BY QUALIFIED PERSONNEL.
Refer to National, State, Territory and local legislation, regulations, codes, installation & operation manuals, before the installation,
maintenance and/or service of this product.

PRECAUTION OF LOW TEMPERATURE
In order to avoid frostbite, be assured of no refrigerant leakage during the installation or repairing of refrigerant circuit.

© Panasonic Corporation 2021.

--- Page 2 ---
TABLE OF CONTENTS
PAGE

PAGE

1. Safety Precautions .............................................4

11.1 Water System ..............................................45
11.2 Refrigerant System ......................................47

14.2 Water Pump .............................................. 117
14.3 Indoor Unit Safety ..................................... 120
14.4 Auto Restart Control ................................. 120
14.5 Indication Panel ........................................ 120
14.6 Indoor Back-Up Heater Control ................ 121
14.7 Tank Heater Control.................................. 122
14.8 Base Pan Heater Control (Optional) ......... 124
14.9 Heater Turn ON/OFF priority Control........ 125
14.10 Force Heater Mode ................................... 125
14.11 Powerful Operation ................................... 127
14.12 Quiet Operation......................................... 127
14.13 Sterilization Mode ..................................... 128
14.14 Outdoor Ambient Thermo OFF Control .... 128
14.15 Alternative Outdoor Ambient Sensor
Control ...................................................... 129
14.16 Force DHW mode ..................................... 129
14.17 SMART DHW mode .................................. 130
14.18 DHW Capacity Setting .............................. 130
14.19 Anti Freeze Control ................................... 131
14.20 Solar Operation (Optional) ........................ 132
14.21 Boiler Bivalent Control .............................. 133
14.22 External Room Thermostat Control
(Optional) .................................................. 135
14.23 Three Ways Valve Control ........................ 136
14.24 Two Ways Valve Control........................... 137
14.25 External OFF/ON Control ......................... 137
14.26 External Compressor Switch
(Optional PCB) .......................................... 138
14.27 Heat/Cool Switch (Optional PCB) ............. 139
14.28 SG Ready Control (Optional PCB) ........... 140
14.29 Demand Control (Optional PCB) .............. 141
14.30 Holiday Mode ............................................ 142
14.31 Dry Concrete ............................................. 142
14.32 Flow Sensor .............................................. 142

12. Installation Instruction .....................................49

15. Protection Control ......................................... 143

12.1 Mono Bloc Unit.............................................49
12.2 Variation of system ......................................63
12.3 How to Fix External Device ..........................70
12.4 System Installation .......................................73
12.5 Service and maintenance ............................84

15.1 Protection Control for All Operations ........ 143
15.2 Protection Control for Heating
Operation .................................................. 145
15.3 Protection Control for Cooling
Operation .................................................. 147

13. Installation and Servicing Air Conditioner
using R32 ..........................................................85

16. Servicing Mode .............................................. 148

2. Precaution for Using R32 Refrigerant ..............6
3. Specifications ...................................................10
3.1
3.2

WH-MXC09J3E5..........................................10
WH-MXC12J6E5..........................................13

4. Features.............................................................16
5. Location of Controls and Components ..........17
5.1

Indoor Unit ...................................................17

6. Dimensions .......................................................35
6.1

Mono Bloc Unit.............................................35

7. Refrigeration and Water Cycle Diagram ........36
7.1
7.2

Standard System
(Optional PCB not connected) .....................37
Advance System
(Optional PCB connected) ...........................37

8. Block Diagram ..................................................38
9. Wiring Connection Diagram ............................39
9.1
9.2

Water System ..............................................39
Refrigerant System ......................................41

10. Electronic Circuit Diagram ..............................42
10.1 Water System ..............................................42
10.2 Refrigerant System ......................................44
11. Printed Circuit Board .......................................45

16.1 Expansion Vessel Pre Pressure
Checking ................................................... 148
16.2 Maintenance ............................................. 148
16.3 Pump Down Procedures ........................... 149
16.4 How To Adjust Pump Speed ..................... 150
16.5 How To Adjust Pump Speed ..................... 151
16.6 How To Unlock Cool Mode ....................... 152
16.7 EEPROM Factory Default Data Setup
Procedure ................................................. 153
16.8 Dry Concrete Setup .................................. 154

13.1 About R32 Refrigerant .................................85
13.2 Characteristics of R32 Refrigerant...............85
13.3 Refrigerant piping installation • Tools used
in services ....................................................87
13.4 New installation, Relocation,
Repairing of Refrigerant Cycle System
The Procedures ...........................................91
13.5 Piping installation of R32 .............................92
13.6 Installation, Relocation, and Service............93
13.7 Repairing of refrigerant cycle /
Brazing point ................................................97
13.8 <Reference> Analysis method for no error
code, no cooling / no warming ...................103

17. Maintenance Guide........................................ 156
17.1 Maintenance Menu ................................... 158
18. Troubleshooting Guide ................................. 160

14. Operation and Control ...................................105

18.1 Refrigeration Cycle System ...................... 160

14.1 Basic Function ...........................................105
2

--- Page 3 ---
18.2 Relationship between the Condition of the
Air-to-Water Heatpump Indoor and
Outdoor Units and Pressure and Electric
Current ....................................................... 161
18.3 Breakdown Self Diagnosis Function .......... 162
18.4 Error Codes Table ..................................... 164
18.5 Self-diagnosis Method ............................... 166
19. Disassembly and Assembly Instructions .... 212
19.1 To Remove The Cabinet Front Plate ......... 212
19.2 To Remove The Cabinet Top Plate ........... 212
19.3 To Remove The Cabinet Rear Plate ......... 213
19.4 To Remove Pressure Gauge ..................... 213
19.5 To Remove Water System Electronic
Controller Board......................................... 214
19.6 To Remove Air Purge Valve ...................... 215
19.7 To Remove Flow Sensor ........................... 215
19.8 To Remove Water Pump ........................... 216
19.9 To Remove Heater .................................... 217
19.10 To Remove Filter ....................................... 218
20. Technical Data ................................................ 219
20.1 Operation Characteristics .......................... 219
20.2 Heating Capacity Table ............................. 227
20.3 Cooling Capacity Table ............................. 229
21. Exploded View and Replacement Parts
List ................................................................... 230
21.1 Water System ............................................ 230
21.2 Refrigerant System .................................... 231

3

 Specifications, designs and contents in this Service Manual are subject to change without notice.

--- Page 4 ---
1. Safety Precautions


Read the following “SAFETY PRECAUTIONS” carefully before installation of (Mono bloc) Air-to-Water Heatpump
system (hereafter referred to as “Mono bloc unit”).
Electrical works and water installation works must be done by licensed electrician and licensed water system
installer respectively. Be sure to use the correct rating and main circuit for the model to be installed.
The caution items stated here must be followed because these important contents are related to safety. The
meaning of each indication used is as below.
Incorrect installation due to ignorance or negligence of the instructions will cause harm or damage, and the
seriousness is classified by the following indications.




WARNING

This indication shows the possibility of causing death or serious injury.

CAUTION

This indication shows the possibility of causing injury or damage to properties only.

The items to be followed are classified by the symbols:
Symbol with white background denotes item that is PROHIBITED.
Symbol with dark background denotes item that must be carried out.



Carry out test run to confirm that no abnormality occurs after the installation. Then, explain to user the operation, care and
maintenance as stated in instructions. Please remind the customer to keep the operating instructions for future reference.
If there is any doubt about the installation procedure or operation, always contact the authorized dealer for advice and
information.
This appliance is not intended for accessibility by the general public.
Please leave this installation manual to the user after installation.





WARNING
1.

Do not use means to accelerate the defrosting process or to clean, other than those recommended by the manufacturer. Any unfit
method or using incompatible material may cause product damage, burst and serious injury.

2.

Do not install Mono bloc unit near handrail of veranda. When installing Mono bloc unit at veranda of high rise building, child may climb
up to Mono bloc unit and cross over the handrail and causing accident.

3.

Do not use unspecified cord, modified cord, joint cord or extension cord for power supply cord. Do not share the single outlet with
other electrical appliances. Poor contact, poor insulation or over current will cause electrical shock or fire.

4. Do not tie up the power supply cord into a bundle by band. Abnormal temperature rise on power supply cord may happen.
5. Do not insert your fingers or other objects into the unit, high speed rotating fan may cause injury.
6. Do not sit or step on the unit, you may fall down accidentally.
7. Keep plastic bag (packaging material) away from small children, it may cling to nose and mouth and prevent breathing.
8. Do not purchase unauthorized electrical parts for installation, service, maintenance and etc.. They might cause electrical shock or fire.
9.

Do not pierce or burn as the appliance is pressurized. Do not expose the appliance to heat, flame, sparks, or other sources of ignition.
Else, it may explode and cause injury or death.

10. This Mono bloc unit is a multi supply appliance. All circuits must be disconnected before accessing the unit terminals.
11.

Do not modify the wiring of Mono bloc unit for installation of other components (i.e. heater, etc). Overloaded wiring or wire connection
points may cause electrical shock or fire.

12. Do not add or replace refrigerant other than specified type. It may cause product damage, burst and injury etc.
13.

For electrical work, follow the national regulation, legislation and this installation instructions. An independent circuit and single outlet
must be used. If electrical circuit capacity is not enough or defect found in the electrical work, it will cause electrical shock or fire.

14.

For water circuit installation work, follow to relevant European and national regulations (including EN61770) and local plumbing and
building regulation codes.

15.

Engage authorized dealer or specialist for installation. If installation done by the user is incorrect, it will cause water leakage, electrical
shock or fire.

16. Install according to this installation instructions strictly. If installation is defective, it will cause water leakage, electrical shock or fire.
17.

Only use the supplied or specified installation parts. Else, it may causes Mono bloc unit vibrate, fall, water leakage, electrical shock or
fire.

18.

Install at a flat, strong and firm location which is able to withstand the Mono bloc unit’s weight. If the location is slanting, or strength is
not enough the set will fall and cause injury.

19.

Wire routing must be properly arranged so that control board cover is fixed properly. If control board cover is not fixed perfectly, it will
cause fire or electrical shock.

4

--- Page 5 ---
WARNING
20.

This equipment is strongly recommended to be installed with Residual Current Device (RCD) on-site according to the respective
national wiring rules or country-specific safety measures in terms of residual current.

21.

The unit is only for use in a closed water system. Utilization in an open water system may lead to excessive corrosion of the water
piping and risk of incubating bacteria colonies, particularly Legionella, in water.

22. If there is any doubt about the installation procedure or operation, always contact the authorized dealer for advice and information.
23. Select a location where in case of water leakage, the leakage will not cause damage to other properties.
24.

When installing electrical equipment at wooden building of metal lath or wire lath, in accordance with electrical facility standard, no
electrical contact between equipment and building is allowed. Insulator must be installed in between.

25.

This installation may be subjected to building regulation approval applicable to respective country that may require to notify the local
authority before installation.

26.

Any work carried out on the Mono bloc unit after removing any panel which is secured by screws, must be carried out under the
supervision of authorized dealer and licensed installation contractor.

27. Be aware that refrigerants may not contain an odour.
28.

This equipment must be properly earthed. Earth line must not be connected to gas pipe, water pipe, earth of lightning rod and
telephone. Otherwise, it may cause electrical shock in case of equipment breakdown or insulation breakdown.
CAUTION

Do not install the Mono bloc unit at place where leakage of flammable gas may occur. In case gas leaks and accumulates at
1.
surrounding of the Mono bloc unit, it may cause fire.
2.

Do not release refrigerant during piping work for installation, re-installation and during repairing a refrigeration parts. Take care of the
liquid refrigerant, it may cause frostbite.

3.

Make sure the insulation of power supply cord does not contact hot part (i.e. refrigerant piping, water piping) to prevent from insulation
failure (melt).

4. Do not touch the sharp aluminium fin, sharp parts may cause injury.
5.

Do not apply excessive force to water pipes that may damage the pipes. If water leakage occurs, it will cause flooding and damage to
other properties.

6.

Carry out drainage piping as mentioned in installation instructions. If drainage is not perfect, water leakage may happen and may
cause damage to properties of the user.

7.

The piping installation work must be flushed before the Mono bloc unit is connected to remove contaminants. Contaminants may
damage the Mono bloc unit components.

8.

Select an installation location which is easy for maintenance. Incorrect installation, service or repair of this Mono bloc unit may
increase the risk of rupture and this may result in loss damage or injury and/or property.

Power supply connection to Mono bloc unit.

Power supply point should be in easily accessible place for power disconnection in case of emergency.

Must follow local national wiring standard, regulation and this installation instruction.
9. 
Strongly recommended to make permanent connection to a circuit breaker. It must be a double pole switch with a minimum
3.0 mm gap.
Power supply 1: Use approved 30A circuit breaker
Power supply 2: Use approved 30A circuit breaker
10. Ensure the correct polarity is maintained throughout all wiring. Otherwise, it will cause electrical shock or fire.
11.

After installation, the installer is obliged to verify correct operation of the Mono bloc unit. Check the connection point for water leakage
during test run. If leakage occurs, it will cause damage to other properties.

12. Keep any required ventilation openings clear of obstruction.
Installation work.
13. Four or more people are required to carry out the installation work. The weight of Mono bloc unit might cause injury if carried by less
than four people.

5

--- Page 6 ---
2. Precaution for Using R32 Refrigerant


The basic installation work procedures are the same as conventional refrigerant (R410A, R22) models.
However, pay careful attention to the following points:
WARNING

1.

Since the working pressure is higher than that of refrigerant R22 models, some of the piping and installation and service tools
are special.
Especially, when replacing a refrigerant R22 model with a new refrigerant R32 model, always replace the conventional piping
with the R32 and R410A piping on the outdoor unit side.
For R32 and R410A, the same pipe can be used.

2.

The mixing of different refrigerants within a system is prohibited. Models that use refrigerant R32 and R410A have a different
charging port thread diameter to prevent erroneous charging with refrigerant R22 and for safety.
Therefore, check beforehand. [The charging port thread diameter for R32 and R410A is 12.7 mm (1/2 inch).]

3.

Ensure that foreign matter (oil, water, etc.) does not enter the piping.

4.
5.

Operation, maintenance, repairing and refrigerant recovery should be carried out by trained and certified personnel in the use of
flammable refrigerants and as recommended by the manufacturer. Any personnel conducting an operation, servicing or
maintenance on a system or associated parts of the equipment should be trained and certified.
Any part of refrigerating circuit (evaporators, air coolers, AHU, condensers or liquid receivers) or piping should not be located in
the proximity of heat sources, open flames, operating gas appliance or an operating electric heater.

6.

The user/owner or their authorized representative shall regularly check the alarms, mechanical ventilation and detectors, at
least once a year, where as required by national regulations, to ensure their correct functioning.

7.

A logbook shall be maintained. The results of these checks shall be recorded in the logbook.

8.

In case of ventilations in occupied spaces shall be checked to confirm no obstruction.

9.

Before a new refrigerating system is put into service, the person responsible for placing the system in operation should ensure
that trained and certified operating personnel are instructed on the basis of the instruction manual about the construction,
supervision, operation and maintenance of the refrigerating system, as well as the safety measures to be observed, and the
properties and handling of the refrigerant used.

10.

The general requirement of trained and certified personnel are indicated as below:
a) Knowledge of legislation, regulations and standards relating to flammable refrigerants; and,
b) Detailed knowledge of and skills in handling flammable refrigerants, personal protective equipment, refrigerant leakage
prevention, handling of cylinders, charging, leak detection, recovery and disposal; and,
c) Able to understand and to apply in practice the requirements in the national legislation, regulations and Standards; and,
d) Continuously undergo regular and further training to maintain this expertise.

11.

Protect the refrigerating system from accidental rupture due to moving furniture or reconstruction activities.

12.

To ensure no leaking, refrigerant joints shall be tightness tested. The test method shall have a sensitivity of
5 grams per year of refrigerant or better under a pressure of at least 0,25 times the maximum allowable pressure (>1.04MPa,
max 4.3MPa). No leak shall be detected.

6

--- Page 7 ---
CAUTION

1.

Installation (Space)

Must comply with national gas regulations, state municipal rules and legislation. Notify relevant authorities in accordance with all
applicable regulations.

Must ensure mechanical connections be accessible for maintenance purposes.

In cases that require mechanical ventilation, ventilation openings shall be kept clear of obstruction.

When disposal of the product, do follow to the precautions in #12 and comply with national regulations.
Always contact to local municipal offices for proper handling.

2.

Servicing
2-1. Service personnel

Any qualified person who is involved with working on or breaking into a refrigerant circuit should hold a current valid certificate from
an industry-accredited assessment authority, which authorizes their competence to handle refrigerants safely in accordance with an
industry recognized assessment specification.

Servicing shall only be performed as recommended by the equipment manufacturer. Maintenance and repair requiring the
assistance of other skilled personnel shall be carried out under the supervision of the person competent in the use of flammable
refrigerants.

Servicing shall be performed only as recommended by the manufacturer.

The system is inspected, regularly supervised and maintained by a trained and certified service personnel who is employed by the
person user or party responsible.

Ensure refrigerant charge not to leak.
2-2. Work

Prior to beginning work on systems containing flammable refrigerants, safety checks are necessary to ensure that the risk of
ignition is minimised.
For repair to the refrigerating system, the precautions in #2-2 to #2-8 must be followed before conducting work on the system.

Work shall be undertaken under a controlled procedure so as to minimize the risk of a flammable gas or vapour being present while
the work is being performed.

All maintenance staff and others working in the local area shall be instructed and supervised on the nature of work being carried
out.

Avoid working in confined spaces. Always ensure away from source, at least 2 meter of safety distance, or zoning of free space
area of at least 2 meter in radius.

Wear appropriate protective equipment, including respiratory protection, as conditions warrant.

Keep all sources of ignition and hot metal surfaces away.
2-3. Checking for presence of refrigerant

The area shall be checked with an appropriate refrigerant detector prior to and during work, to ensure the technician is aware of
potentially flammable atmospheres.

Ensure that the leak detection equipment being used is suitable for use with flammable refrigerants, i.e. non sparking, adequately
sealed or intrinsically safe.

In case of leakage/spillage happened, immediately ventilate area and stay upwind and away from spill/release.

In case of leakage/spillage happened, do notify persons downwind of the leaking/spill, isolate immediate hazard area and keep
unauthorized personnel out.
2-4. Presence of fire extinguisher

If any hot work is to be conducted on the refrigeration equipment or any associated parts, appropriate fire extinguishing equipment
shall be available at hand.

Have a dry powder or CO2 fire extinguisher adjacent to the charging area.
2-5. No ignition sources

No person carrying out work in relation to a refrigerating system which involves exposing any pipe work that contains or has
contained flammable refrigerant shall use any sources of ignition in such a manner that it may lead to the risk of fire or explosion.
He/She must not be smoking when carrying out such work.

All possible ignition sources, including cigarette smoking, should be kept sufficiently far away from the site of installation, repairing,
removing and disposal, during which flammable refrigerant can possibly be released to the surrounding space.

Prior to work taking place, the area around the equipment is to be surveyed to make sure that there are no flammable hazards or
ignition risks.

“No Smoking” signs shall be displayed.
2-6. Ventilated area

Ensure that the area is in the open or that it is adequately ventilated before breaking into the system or conducting any hot work.

A degree of ventilation shall continue during the period that the work is carried out.

The ventilation should safely disperse any released refrigerant and preferably expel it externally into the atmosphere.
2-7. Checks to the refrigerating equipment

Where electrical components are being changed, they shall be fit for the purpose and to the correct specification.

At all times the manufacturer’s maintenance and service guidelines shall be followed.

If in doubt consult the manufacturer’s technical department for assistance.

The following checks shall be applied to installations using flammable refrigerants.
The ventilation machinery and outlets are operating adequately and are not obstructed.
Marking to the equipment continues to be visible and legible. Markings and signs that are illegible shall be corrected.
2-8. Checks to electrical devices

Repair and maintenance to electrical components shall include initial safety checks and component inspection procedures.

Initial safety checks shall include but not limit to:That capacitors are discharged: this shall be done in a safe manner to avoid possibility of sparking.
That there is no live electrical components and wiring are exposed while charging, recovering or purging the system.
That there is continuity of earth bonding.

At all times the manufacturer’s maintenance and service guidelines shall be followed.

If in doubt consult the manufacturer’s technical department for assistance.

If a fault exists that could compromise safety, then no electrical supply shall be connected to the circuit until it is satisfactorily dealt
with.

If the fault cannot be corrected immediately but it is necessary to continue operation, an adequate temporary solution shall be used.

The owner of the equipment must be informed or reported so all parties are advised thereinafter.

7

--- Page 8 ---
CAUTION

3.

Repairs to sealed components

During repairs to sealed components, all electrical supplies shall be disconnected from the equipment being worked upon prior to
any removal of sealed covers, etc.

If it is absolutely necessary to have an electrical supply to equipment during servicing, then a permanently operating form of leak
detection shall be located at the most critical point to warn of a potentially hazardous situation.

Particular attention shall be paid to the following to ensure that by working on electrical components, the casing is not altered in
such a way that the level of protection is affected. This shall include damage to cables, excessive number of connections, terminals
not made to original specification, damage to seals, incorrect fitting of glands, etc.

Ensure that apparatus is mounted securely.

Ensure that seals or sealing materials have not degraded such that they no longer serve the purpose of preventing the ingress of
flammable atmospheres.

Replacement parts shall be in accordance with the manufacturer’s specifications.
NOTE:

The use of silicon sealant may inhibit the effectiveness of some types of leak detection equipment.
Intrinsically safe components do not have to be isolated prior to working on them.

4.

Repair to intrinsically safe components

Do not apply any permanent inductive or capacitance loads to the circuit without ensuring that this will not exceed the permissible
voltage and current permitted for the equipment in use.

Intrinsically safe components are the only types that can be worked on while live in the presence of a flammable atmosphere.

The test apparatus shall be at the correct rating.

Replace components only with parts specified by the manufacturer. Unspecified parts by manufacturer may result ignition of
refrigerant in the atmosphere from a leak.

5.

Cabling

Check that cabling will not be subject to wear, corrosion, excessive pressure, vibration, sharp edges or any other adverse
environmental effects.

The check shall also take into account the effects of aging or continual vibration from sources such as compressors or fans.

6.

Detection of flammable refrigerants

Under no circumstances shall potential sources of ignition be used in the searching or detection of refrigerant leaks.

A halide torch (or any other detector using a naked flame) shall not be used.

7.

The following leak detection methods are deemed acceptable for all refrigerant systems.

No leaks shall be detected when using detection equipment with a sensitivity of 5 grams per year of refrigerant or better under a
pressure of at least 0,25 times the maximum allowable pressure (>1.04MPa, max 4.3MPa) for example, a universal sniffer.

Electronic leak detectors may be used to detect flammable refrigerants, but the sensitivity may not be adequate, or may need
re-calibration.
(Detection equipment shall be calibrated in a refrigerant-free area.)

Ensure that the detector is not a potential source of ignition and is suitable for the refrigerant used.

Leak detection equipment shall be set at a percentage of the LFL of the refrigerant and shall be calibrated to the refrigerant
employed and the appropriate percentage of gas (25 % maximum) is confirmed.

Leak detection fluids are also suitable for use with most refrigerants, for example, bubble method and fluorescent method agents.
The use of detergents containing chlorine shall be avoided as the chlorine may react with the refrigerant and corrode the copper
pipe-work.

If a leak is suspected, all naked flames shall be removed/extinguished.

If a leakage of refrigerant is found which requires brazing, all of the refrigerant shall be recovered from the system, or isolated (by
means of shut off valves) in a part of the system remote from the leak. The precautions in #8 must be followed to remove the
refrigerant.
Removal and evacuation

When breaking into the refrigerant circuit to make repairs – or for any other purpose – conventional procedures shall be used.
However, it is important that best practice is followed since flammability is a consideration.
The following procedure shall be adhered to:
• remove refrigerant -> • purge the circuit with inert gas -> • evacuate -> • purge again with inert gas ->
• open the circuit by cutting or brazing

8.











The refrigerant charge shall be recovered into the correct recovery cylinders.
The system shall be purged with OFN to render the appliances safe. (remark: OFN = oxygen free nitrogen, type of inert gas)
This process may need to be repeated several times.
Compressed air or oxygen shall not be used for this task.
Purging shall be achieved by breaking the vacuum in the system with OFN and continuing to fill until the working pressure is
achieved, then venting to atmosphere, and finally pulling down to a vacuum.
This process shall be repeated until no refrigerant is within the system.
When the final OFN charge is used, the system shall be vented down to atmospheric pressure to enable work to take place.
This operation is absolutely vital if brazing operations on the pipe work are to take place.
Ensure that the outlet for the vacuum pump is not close to any ignition sources and there is ventilation available.

8

--- Page 9 ---
CAUTION

9.

Charging procedures

In addition to conventional charging procedures, the following requirements shall be followed.
Ensure that contamination of different refrigerants does not occur when using charging equipment.
Hoses or lines shall be as short as possible to minimize the amount of refrigerant contained in them.
Cylinders shall be kept in an appropriate position according to the instructions.
Ensure that the refrigerating system is earthed prior to charging the system with refrigerant.
Label the system when charging is complete (if not already).
Extreme care shall be taken not to over fill the refrigeration system.

Prior to recharging the system it shall be pressure tested with OFN (refer to #7).

The system shall be leak tested on completion of charging but prior to commissioning.

A follow up leak test shall be carried out prior to leaving the site.

Electrostatic charge may accumulate and create a hazardous condition when charging and discharging the refrigerant.
To avoid fire or explosion, dissipate static electricity during transfer by grounding and bonding containers and equipment before
charging/discharging.
Decommissioning

Before carrying out this procedure, it is essential that the technician is completely familiar with the equipment and all its details.

It is recommended good practice that all refrigerants are recovered safely.

Prior to the task being carried out, an oil and refrigerant sample shall be taken in case analysis is required prior to re-use of
reclaimed refrigerant.

It is essential that electrical power is available before the task is commenced.
a) Become familiar with the equipment and its operation.
b) Isolate system electrically.
c) Before attempting the procedure ensure that:
• mechanical handling equipment is available, if required, for handling refrigerant cylinders;
• all personal protective equipment is available and being used correctly;
• the recovery process is supervised at all times by a competent person;
• recovery equipment and cylinders conform to the appropriate standards.

10.

Pump down refrigerant system, if possible.
If a vacuum is not possible, make a manifold so that refrigerant can be removed from various parts of the system.
Make sure that cylinder is situated on the scales before recovery takes place.
Start the recovery machine and operate in accordance with manufacturer’s instructions.
Do not over fill cylinders. (No more than 80 % volume liquid charge).
Do not exceed the maximum working pressure of the cylinder, even temporarily.
When the cylinders have been filled correctly and the process completed, make sure that the cylinders and the
equipment are removed from site promptly and all isolation valves on the equipment are closed off.
k) Recovered refrigerant shall not be charged into another refrigeration system unless it has been cleaned and checked.
Electrostatic charge may accumulate and create a hazardous condition when charging or discharging the refrigerant.
To avoid fire or explosion, dissipate static electricity during transfer by grounding and bonding containers and equipment before
charging/discharging.
d)
e)
f)
g)
h)
i)
j)



11.

Labelling

Equipment shall be labelled stating that it has been de-commissioned and emptied of refrigerant.

The label shall be dated and signed.

Ensure that there are labels on the equipment stating the equipment contains flammable refrigerant.

12.

Recovery

When removing refrigerant from a system, either for servicing or decommissioning, it is recommended good practice that all
refrigerants are removed safely.

When transferring refrigerant into cylinders, ensure that only appropriate refrigerant recovery cylinders are employed.

Ensure that the correct number of cylinders for holding the total system charge are available.

All cylinders to be used are designated for the recovered refrigerant and labelled for that refrigerant (i.e. special cylinders for the
recovery of refrigerant).

Cylinders shall be complete with pressure relief valve and associated shut-off valves in good working order.

Recovery cylinders are evacuated and, if possible, cooled before recovery occurs.

The recovery equipment shall be in good working order with a set of instructions concerning the equipment that is at hand and shall
be suitable for the recovery of concerning the equipment that is at hand and shall be suitable for the recovery of flammable
refrigerants.

In addition, a set of calibrated weighing scales shall be available and in good working order.

Hoses shall be complete with leak-free disconnect couplings and in good condition.

Before using the recovery machine, check that it is in satisfactory working order, has been properly maintained and that any
associated electrical components are sealed to prevent ignition in the event of a refrigerant release.
Consult manufacturer if in doubt.

The recovered refrigerant shall be returned to the refrigerant supplier in the correct recovery cylinder, and the relevant Waste
Transfer Note arranged.

Do not mix refrigerants in recovery units and especially not in cylinders.

If compressors or compressor oils are to be removed, ensure that they have been evacuated to an acceptable level to make certain
that flammable refrigerant does not remain within the lubricant.

The evacuation process shall be carried out prior to returning the compressor to the suppliers.

Only electric heating to the compressor body shall be employed to accelerate this process.

When oil is drained from a system, it shall be carried out safely.

9

--- Page 10 ---
3. Specifications
3.1

WH-MXC09J3E5
Item

Unit

Refrigerant System

Performance Test Condition

EN 14511 / EN14825

POS (EAN)

5025232910687

Cooling Capacity

Cooling EER

Heating Capacity

Heating COP

Condition
(Ambient/Water)

A35W7

kW

9.00

BTU/h

30700

kcal/h

7740

W/W

3.18

kcal/h

2.73

Condition
(Ambient/Water)

A7W35

A2W35

kW

9.00

9.00

BTU/h

30700

30700

kcal/h

7740

7740

W/W

5.08

3.81

kcal/h

4.37

3.28

Low temperature Application (W35)
Application

Climate

Warmer

Average

Colder

Pdesign

kW

9.0

9.0

11.0

Tbivalent / TOL

°C

2/2

-10 / -10

-15 / -22

SCOP / ns

(W/W) / %

6.47 / 256

4.96 / 195

4.31 / 169

Annual Consumption

kWh

1859

3747

6289

A+++

A+++

A++

Class

Heating ErP

Low temperature Application (W55)
Application

Climate

Warmer

Average

Colder

Pdesign

kW

9.0

9.0

11.0

Tbivalent / TOL

°C

2/2

-10 / -10

-15 / -22

SCOP / ns

(W/W) / %

4.34 / 171

3.57 / 140

3.26 / 127

Annual Consumption

kWh

2772

5208

8327

A+++

A++

A++

Class
Air Flow

m³/min (ft³/min)

Refrigerant Control Device

Expansion Valve

Refrigerant Oil
Refrigerant (R32)
F-GAS

cm³

FW50S (1200)

kg (oz)

1.6 (56.4)

GWP

675

CO2eq (ton) (Precharged / Maximum)

1.080 / -

Type
Compressor

Cooling: 96.4 (3400)
Heating: 76.8 (2710)

Hermetic Motor

Motor Type
Rated Output

Brushless (4-poles)
kW

10

3.00

--- Page 11 ---
Item

Fan

Heat Exchanger

Refrigerant System

Type

Propeller Fan

Material

PP

Motor Type

DC (8-poles)

Output Power

W

60

Fan Speed

rpm

Cooling: Top: 640, Bottom: 680
Heating: Top: 490, Bottom: 530

Fin Material

Aluminium (Pre Coat)

Fin Type

Corrugated Fin

Row x Stage x FPI
Size (W x H X L)

2 x 51 x 19
mm

38.1 x 1259.4 x 903.7:873.8

Unit

Mono bloc Unit

Height

mm (inch)

1410 (55-17/32)

Width

mm (inch)

1283 (50-17/32)

Depth

mm (inch)

320 (12-5/8)

kg (lbs)

140 (309)

Item

Dimension

Unit

Net Weight

Noise Level

Condition
(Ambient/Water)

A35W7

A7W35

A2W35

dB(A)

Cooling: 50

Heating: 51

Heating: 51

Cooling: 68

Heating: 68
Heating: 65

Heating: 68
Heating: 65

Power level dB

Power Source (Phase, Voltage, Cycle)

Input Power

Maximum Input Power for Heatpump System

Ø

Single

V

230

Hz

50

Condition
(Ambient/Water)

A35W7

A7W35

A2W35

kW

Cooling: 2.83

Heating: 1.77

Heating: 2.36

kW

6.27

Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)

1Ø / 29.0 / 6.27k

Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)

1Ø / 13.0 / 3.00k

Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)

-/-/-

Starting current

A

13.1

Running Current

Condition
(Ambient/Water)

A35W7

A7W35

A2W35

A

Cooling: 13.1

Heating: 8.3

Heating: 10.9

Maximum Current for Heatpump System
Power Factor
Power factor means total figure of compressor and
outdoor fan motor.

Power Cord

A

29.0

Condition
(Ambient/Water)

A35W7

A7W35

A2W35

%

Cooling: 94

Heating: 93

Heating: 94

Number of core
Length

m (ft)

-

Thermostat

Electronic Control

Protection Device

Electronic Control

11

--- Page 12 ---
Item

Unit

Performance Test Condition

EN14511 / EN14825

POS (EAN)

5025232910687
°C (min. / max.)

Cooling: 10 / 43
Heating: -20 / 35

°C (min. / max.)

Cooling: 5 / 20
*3
Heating: 20/55 (Below Ambient -20°C)
20/60 (Ambient -15~0°C) or
*3
Above Ambient 25°C)
*3*4
20/65 (Ambient 5~20°C)

kPa

Cooling: 35
Heating: 35

Inlet

inch

(1-1/4)

Outlet

inch

(1-1/4)

mm (inch)

15.00 (19/32)

Outdoor Ambient
Operation Range
Water Outlet

Internal Pressure Differential

Water Pipe Diameter

Water Drain Hose Inner Diameter
Pump

Motor Type
Input Power

DC Motor
W

173

Type

Brazed Plate

No. of Plates
Hot Water Coil

mm

71.4 x 121 x 333

Water Flow Rate

l/min (m³/h)

Cooling: 25.8 (1.5)
Heating: 25.8 (1.5)

kPa

Open: 800, Close: 640 and below

Type

Protection Device
Expansion Vessel

38

Size (H x W x L)

Pressure Relief Valve Water Circuit
Flow Switch

Water System

Electronic Sensor
A

Residual Current Circuit Breaker ()

Volume

l

10

MWP

bar

3

kW / °C

3.00

Capacity of Integrated Electric Heater / OLP TEMP

Note:
 Cooling capacities are based on outdoor air temperature of 35°C Dry Bulb with controlled indoor water inlet
temperature of 12°C and water outlet temperature of 7°C.
 Heating capacities are based on outdoor air temperature of 7°C Dry Bulb (44.6°F Dry Bulb), 6°C Wet Bulb
(42.8°F Wet Bulb) with controlled indoor water inlet temperature of 30°C and water outlet temperature of 35°C.
 Specification are subjected to change without prior notice for further improvement.
 Flow rate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
=5°C
*3
Between outdoor ambient -15°C and -20°C, the water outlet temperature gradually decreases from 60°C to 55°C.
*3
Between outdoor ambient 5°C and 0°C, the water outlet temperature gradually decreases from 65°C to 60°C.
*3
Between outdoor ambient 20°C and 25°C, the water outlet temperature gradually decreases from 65°C to 60°C.
*4
Only when ΔT is set to 15°C, the set temperature above 60°C will take effect.

12

--- Page 13 ---
3.2

WH-MXC12J6E5
Item

Unit

Refrigerant System

Performance Test Condition

EN 14511 / EN14825

POS (EAN)

5025232910694
Condition
(Ambient/Water)

Cooling Capacity

Cooling EER

A35W7

kW

12.00

BTU/h

41000

kcal/h

10320

W/W

2.90

kcal/h

2.49

Condition
(Ambient/Water)
Heating Capacity

Heating COP

A7W35

A2W35

kW

12.00

12.00

BTU/h

41000

41000

kcal/h

10320

10320

W/W

4.80

3.53

kcal/h

4.13

3.04

Low temperature Application (W35)
Application

Climate

Warmer

Average

Colder

Pdesign

kW

9.0

9.0

11.0

Tbivalent / TOL

°C

2/2

-10 / -10

-15 / -22

SCOP / ns

(W/W) / %

6.47 / 256

4.96 / 195

4.31 / 169

Annual Consumption

kWh

1859

3747

6289

A+++

A+++

A++

Class

Heating ErP

Low temperature Application (W55)
Application

Climate

Warmer

Average

Colder

Pdesign

kW

9.0

9.0

11.0

Tbivalent / TOL

°C

2/2

-10 / -10

-15 / -22

SCOP / ns

(W/W) / %

4.34 / 171

3.57 / 140

3.26 / 127

Annual Consumption

kWh

2772

5208

8327

A+++

A++

A++

Class
Air Flow

m³/min (ft³/min)

Refrigerant Control Device

Cooling: 102.4 (3620)
Heating: 81.3 (2870)
Expansion Valve

Refrigerant Oil

cm³

FW50S (1200)

Refrigerant (R32)

kg (oz)

1.60 (56.4)

F-GAS

GWP

675

CO2eq (ton) (Precharged / Maximum)

1.080 / -

Type
Compressor

Hermetic Motor

Motor Type
Rated Output

Brushless (4-poles)
kW

13

3.00

--- Page 14 ---
Item

Unit

Refrigerant System

Type

Propeller Fan

Material

PP

Motor Type

Fan

Heat Exchanger

Output Power

W

60

Fan Speed

rpm

Cooling: Top: 680, Bottom: 720
Heating: Top: 520, Bottom: 560

Fin Material

Aluminium (Pre Coat)

Fin Type

Corrugated Fin

Row x Stage x FPI
Size (W x H X L)

2 x 51 x 19
mm

38.1 x 1259.4 x 903.7 : 873.8

Unit

Mono bloc Unit

Height

mm (inch)

1410 (55-17/32)

Width

mm (inch)

1283 (50-17/32)

Depth

mm (inch)

320 (12-5/8)

kg (lbs)

140 (309)

Item

Dimension

DC (8-poles)

Net Weight

Noise Level

Condition
(Ambient/Water)

A35W7

A7W35

A2W35

dB(A)

Cooling: 52

Heating: 52

Heating: 52

Cooling: 69

Heating: 69
Heating: 65

Heating: 69
Heating: 65

Power level dB

Power Source (Phase, Voltage, Cycle)

Input Power

Maximum Input Power for Heatpump System

Ø

Single

V

230

Hz

50

Condition
(Ambient/Water)

A35W7

A7W35

A2W35

kW

Cooling: 4.14

Heating: 2.50

Heating: 3.40

kW

6.27

Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)

1Ø / 29.0 / 6.27k

Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)

1Ø / 26.0 / 6.00k

Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)

-/-/-

Starting current

A

19.1

Running Current

Condition
(Ambient/Water)

A35W7

A7W35

A2W35

A

Cooling: 19.1

Heating: 11.6

Heating: 15.7

Maximum Current for Heatpump System
Power Factor
Power factor means total figure of compressor and
outdoor fan motor.

Power Cord

A

29.0

Condition
(Ambient/Water)

A35W7

A7W35

A2W35

%

Cooling: 94

Heating: 94

Heating: 94

-

Number of core
Length

m (ft)

-

Thermostat

Electronic Control

Protection Device

Electronic Control

14

--- Page 15 ---
Item

Unit

Performance Test Condition

EN14511 / EN14825

POS (EAN)

5025232910694
°C (min. / max.)

Cooling: 10 / 43
Heating: -20 / 35

°C (min. / max.)

Cooling: 5 / 20
*3
Heating: 20/55 (Below Ambient -20°C)
20/60 (Ambient -15~0°C) or
*3
Above Ambient 25°C)
*3*4
20/65 (Ambient 5~20°C)

kPa

Cooling: 55
Heating: 55

Inlet

inch

(1-1/4)

Outlet

inch

(1-1/4)

mm (inch)

15.00 (19/32)

Outdoor Ambient
Operation Range
Water Outlet

Internal Pressure Differential

Water Pipe Diameter

Water Drain Hose Inner Diameter
Pump

DC Motor

Motor Type
Input Power

W

173
Brazed Plate

Type
No. of Plates
Hot Water Coil

mm

71.4 x 121 x 333

Water Flow Rate

l/min (m³/h)

Cooling: 34.4 (2.1)
Heating: 34.4 (2.1)

kPa

Open: 800, Close: 640 and below

Type

Protection Device
Expansion Vessel

38

Size (H x W x L)

Pressure Relief Valve Water Circuit
Flow Switch

Water System

Electronic Sensor
A

Residual Current Circuit Breaker ()

Volume

l

10

MWP

bar

3

kW / °C

6.00

Capacity of Integrated Electric Heater / OLP TEMP

Note:
 Cooling capacities are based on outdoor air temperature of 35°C Dry Bulb with controlled indoor water inlet
temperature of 12°C and water outlet temperature of 7°C.
 Heating capacities are based on outdoor air temperature of 7°C Dry Bulb (44.6°F Dry Bulb), 6°C Wet Bulb
(42.8°F Wet Bulb) with controlled indoor water inlet temperature of 30°C and water outlet temperature of 35°C.
 Specification are subjected to change without prior notice for further improvement.
 Flow rate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
=5°C
*3
Between outdoor ambient -15°C and -20°C, the water outlet temperature gradually decreases from 60°C to 55°C.
*3
Between outdoor ambient 5°C and 0°C, the water outlet temperature gradually decreases from 65°C to 60°C.
*3
Between outdoor ambient 20°C and 25°C, the water outlet temperature gradually decreases from 65°C to 60°C.
*4
Only when ΔT is set to 15°C, the set temperature above 60°C will take effect.

15

--- Page 16 ---
4. Features


Inverter Technology



High Efficiency



Compact Design



Environment Protection



Easy to use control panel



Weekly Timer setting



Quality Improvement



Serviceability Improvement



Operation Condition

- Energy saving

- Non-ozone depletion substances refrigerant (R32)

- Random auto restart after power failure for safety restart operation
- Gas leakage protection
- Prevent compressor reverse cycle
- Inner protector to protect compressor

- Breakdown Self Diagnosis function
- System Status Check Buttons for servicing purpose
- System Pumpdown Button for servicing purpose
- Front maintenance design for outdoor unit

*1*2

HEATING (CIRCUIT)

COOLING (CIRCUIT)

*3

Water outlet temperature (°C)
(Min. / Max)
Outdoor ambient temperature (°C)
(Min. / Max)

20 / 55 (Below Ambient -20°C)
20 / 60 (Ambient -15 ~ 0°C or
Above Ambient 25°C) *³
*3*4
20 / 65 (Ambient 5 ~ 20°C)

5 / 20

-20 / 35

10 / 43

NOTICE : When the outdoor temperature is out of the above temperature range, the heating capacity will drop significantly and
outdoor unit might stop for protection control.
*3

Between outdoor ambient -15°C and -20°C, the water outlet temperature gradually decreases from 60°C to 55°C.
Between outdoor ambient 5°C and 0°C, the water outlet temperature gradually decreases from 65°C to 60°C.
*3
Between outdoor ambient 20°C and 25°C, the water outlet temperature gradually decreases from 65°C to 60°C.
*4
Only when ΔT is set to 15°C, the set temperature above 60°C will take effect.
*3

16

--- Page 17 ---
5. Location of Controls and Components
5.1
5.1.1

Indoor Unit
Remote Controller buttons and display
3

Buttons / Indicator
1
2
3
4
5
6

Quick Menu button
(For more details, refer to the separate
Quick Menu Guide.)
Back button
Returns to the previous screen
LCD Display
Main Menu button
For function setup
ON/OFF button
Starts/Stops operation
Operation indicator
Illuminates during operation, blinks during
alarm.

2

4

1

5
6

Cross key buttons
Selects an item.

Up

Left

Right

Press centre
Down
Enter button
Fixes the selected content.

No glove

No pen

17

--- Page 18 ---
2

3

4

5
1

6

7

Display
1

Mode selection
*1, *2 AUTO

• Depending on the preset outdoor *1, *2 COOL
temperature, the system selects
HEAT or *1, *2 COOL operation
mode.
Auto Heat

*1, *2 AUTO
+ TANK

HEAT
+ TANK

Auto Cool

• Depending on the preset outdoor *1, *2 COOL
temperature, the system selects + TANK
HEAT + TANK or *1, *2 COOL +
TANK operation mode.
Auto Heat

HEAT

• COOL operation is either turned
ON or OFF.
• The unit provides cooling to the
system.
• The unit provides cooling to the
system.
• The unit provides heating when
boiling tank.

Auto Cool

• HEAT operation is either turned
ON or OFF.
• The unit provides heat to the
system.
• The unit provides heat to the
water tank and the system.
• This mode can be selected only
when the water tank is installed.

TANK

• TANK operation is either turned
ON or OFF.
• The unit provides heat to the
water tank.
* The direction icons point to the currently
active mode.
• Room operation / Tank operation.
• Deice operation.

2

Operation icons
The status of operation is displayed.
Icon will not display (under operation OFF screen) whenever operation is OFF except weekly timer.
Holiday operation status

Weekly Timer operation status

Quiet operation status

Zone:Room Thermostat
Internal sensor status

Powerful operation status

Demand Control or
SG ready or SHP status

Room Heater status

Tank Heater status

Solar status

Bivalent status
(Boiler)
*1 The system is locked to operate without COOL mode. It can be unlocked only by authorised installers or our authorised service partners.
*2 Only displayed when COOL mode is unlocked (This means when COOL mode is available).

3

Temperature of each zone

4

Time and day

5

Water Tank temperature

6

Outdoor temperature

7

Sensor type/Set temperature type icons
Water Temperature
Compensation curve
Room Thermostat
External

Water Temperature
Direct
Room Thermostat
Internal

18

Pool only

--- Page 19 ---
5.1.2

Initialization
Before starting to install the various menu settings, please initiate the Remote Controller by selecting the language of
operation and installing the date and time correctly.
When power is turned on for the rst time, it becomes the setting screen automatically. It can also be set from personal
setting of the menu.

Selecting the language

LCD blinking

Wait while the display is initializing.
When initializing screen ends, it turns to
normal screen.
When any button is pressed, language
setting screen appears.
1 Scroll with
2 Press

and

to select the language.

to con rm the selection.

Setting the clock
1 Select with
or
how to display the time,
either 24h or am/pm format (for example, 15:00
or 3:00 pm).
2 Press

to con rm the selection.

3 Use
and
to select year, month, day, hour
and minutes. (Select and move with
and
press
to con rm.)
4 Once the time is set, time and day will appear
on the display even if the Remote Controller is
turned OFF.

5.1.3

Quick Menu
After the initial settings have been completed, you can select a quick menu from the following options and edit the setting.
1 Press

to display the quick menu.

Force DHW

Powerful

Quiet

Force Heater

Weekly Timer

Force Defrost

Error Reset

R/C Lock

2 Use
3 Press

to select menu.
to turn on/off the select menu.

19

--- Page 20 ---
5.1.4

Menus For user
Select menus and determine settings according to the system
available in the household. All initial settings must be done by an
authorised dealer or a specialist. It is recommended that all alterations
of the initial settings are also done by an authorised dealer or a
specialist.
• After initial installation, you may manually adjust the settings.
• The initial setting remains active until the user changes it.
• The Remote Controller can be used for multiple installations.
• Ensure the operation indicator is OFF before setting.
• The system may not work properly if set wrongly.
Please consult an authorised dealer.

To display <Main Menu>:
To select menu:
To confirm the selected content:
Menu

Default Setting

Setting Options / Display

1 Function setup
Weekly timer
1.1
Once the weekly timer is set up,
User can edit from Quick Menu.
To set up to 6 patterns of
operation on a daily basis.
• Disabled if Heat-Cool SW is
select “Yes” or if Force Heater
is on.

1.2

Timer setup
Select day of the week and
set the patterns needed
(Time / Operation ON/OFF / Mode)
Timer copy
Select day of the week

Holiday timer
To save energy, a holiday
period may be set to either turn
OFF the system or lower the
temperature during the period.

OFF
ON
Holiday start and end.
Date and time
OFF or lowered temperature

• Weekly timer setting may be temporarily disabled during Holiday timer setting
but it will be restored once the Holiday timer is completed.

1.3

Quiet timer
To operate quietly during the
preset period.
6 patterns may be set.
Level 0 means the mode is off.

1.4

Level of quietness:
0~3

Room heater
To set the room heater ON or
OFF.

1.5

Time to start Quiet :
Date and time

OFF

Tank heater
To set the tank heater ON or
OFF.

OFF

• Available only if connected to the tank.

1.6

Sterilization
To set the auto sterilization ON
or OFF.

OFF

• Available only if connected to the tank.
• Do not use the system during sterilization in order to prevent scalding with hot water, or overheating of shower.
• Ask an authorised dealer to determine the level of sterilization function eld settings according to the local laws and
regulations.

20

--- Page 21 ---
2 System check
Energy monitor
2.1
Present or historical chart of
energy consumption, generation
or COP.

Present

Select and retrieve
Historical chart
Select and retrieve
• COP= Coef cient of Performance.
• For historical chart, the period is selected from 1 day/1 week/1year.
• Energy consumption (kWh) of heating, *1, *2 cooling, tank and total may be
retrieved.
• The total power consumption is an estimated value based on AC 230 V and
may differ from value measured by precise equipment.

2.2

System information
Shows all system information in
each area.

Actual system information of 10 items:
Inlet / Outlet / Zone 1 / Zone 2 / Tank /
Buffer tank / Solar / Pool / COMP
frequency / Pump owrate
Select and retrieve

2.3

Error history
• Refer to Troubleshooting for
error codes.
• The most recent error code is
displayed at the top.

2.4

Select and retrieve

Compressor
Shows the compressor
performance.
Select and retrieve

2.5

Heater
Total hours of ON time for
Room heater/Tank heater.
Select and retrieve

3 Personal setup
Touch sound
3.1
Turns the operation sound ON/
OFF.
LCD contrast
3.2

ON

Sets the screen contrast.
3

*1 The system is locked to operate without COOL mode. It can be unlocked only by authorised installers or our authorised service partners.
*2 Only displayed when COOL mode is unlocked (This means when COOL mode is available).

21

--- Page 22 ---
Menu
3.3

Default Setting

Setting Options / Display

Backlight
Sets the duration of screen
backlight.
1 min

3.4

Backlight intensity
Sets screen backlight
brightness.
4

3.5

Clock format
Sets the type of clock display.
24h

3.6

Date & Time
Sets the present date and time.
Year / Month / Day / Hour / Min

3.7

Language
Sets the display language for
the top screen.
• For Greek, please refer to the
English version.

3.8

ENGLISH / FRANÇAIS / DEUTSCH /
ITALIANO / ESPAÑOL / DANISH /
SWEDISH / NORWEGIAN /
POLISH / CZECH / NEDERLANDS /
TÜRKÇE / SUOMI / MAGYAR /
SLOVENŠ INA / HRVATSKI / LIETUVI

Unlock password
4 digit password for all the
settings.
0000

4 Service contact
Contact 1 / Contact 2
4.1
Preset contact number for
installer.
Select and retrieve

22

--- Page 23 ---
5.1.5

Menus For installer
Menu

Default Setting

Setting Options / Display

5 Installer setup System setup
5.1

Optional PCB connectivity
To connect to the external PCB
required for servicing.

No

• If the external PCB is connected (optional), the system will have following additional functions:
1 Buffer tank connection and control over its function and temperature.
2 Control over 2 zones (including the swimming pool and the function to heat water in it).
3 Solar function (the solar thermal panels connected to either the DHW (Domestic Hot Water) Tank or the Buffer Tank.
• DHW is not applicable for WH-ADC *models.
4 External compressor switch.
5 External error signal.
6 SG ready control.
7 Demand control.
8 Heat-Cool SW

5.2

Zone & Sensor
To select the sensors and to
select either 1 zone or 2 zone
system.

Zone
• After selecting 1 or 2 zone system, proceed
to the selection of room or swimming pool.
• If the swimming pool is selected, the
temperature must be selected for
T temperature between 0°C ~ 10°C.
Sensor
* For room thermostat, there is a further
selection of external or internal.

5.3

Heater capacity
To reduce the heater power if
unnecessary.*
3 kW / 6 kW / 9kW

* Options of kW vary depending
on the model.
5.4 Anti freezing
To activate or deactivate the
water freeze prevention when
the system is OFF
Tank connection
5.5
To connect tank to the system.

Yes

No

5.6

DHW capacity
To select tank heating capacity
to variable or standard. Variable
capacity heat up tank with
fast mode and keep the tank
temperature with ef cient mode.
While standard capacity heat up
tank with rated heating capacity.
* This option is available if Tank
connection is selected (YES).

Variable

23

--- Page 24 ---
Menu
5.7

Default Setting
Buffer tank connection

To connect tank to the system
and if selected YES, to set
T temperature.
• The optional PCB connectivity
must be selected YES to
enable the function.
• If the optional PCB
connectivity is not selected,
the function will not appear on
the display.

5.8

Setting Options / Display

No
Yes

Set T for Buffer
Tank

5°C

Tank heater
To select external or internal
tank heater and if External is
selected, set a timer for the
heater to come on.
* This option is available if Tank
connection is selected (YES).

Internal

External
Tank heater ON time
set.

0:20

5.9

Base pan heater
To select whether or not
optional base pan heater is
connected.
* Type A - The base pan heater
activates only during
deice operation.
* Type B - The base pan heater
activates when outdoor
ambient temperature is
5°C or lower.

5.10

Yes

Set base pan heater
type*.

A

Alternative outdoor sensor
To select an alternative outdoor
sensor.

5.11

No

No

Bivalent connection
To select to enable or disable
bivalent connection.

No

Yes
To select either auto control
pattern or SG ready input
control pattern.
* This selection only display
to select when optional pcb
connection set to Yes.

Auto

24

--- Page 25 ---
Menu
To select a bivalent connection
to allow an additional heat
source such as a boiler to heatup the buffer tank and domestic
hot water tank when heatpump
capacity is insuf cient at low
outdoor temperature. The
bivalent feature can be set-up
either in alternative mode
(heatpump and boiler operate
alternately), or in parallel
mode (both heatpump and
boiler operate simultaneously),
or in advance parallel mode
(heatpump operates and boiler
turns on for buffer-tank and/or
domestic hot water depending
on the control pattern setting
options).

Default Setting

Setting Options / Display

Yes Auto
Set outdoor
temperature for
turn ON Bivalent
connection.

-5°C

Yes After selecting the outdoor temperature
Control pattern
Alternative / Parallel / Advanced parallel
• Select advanced parallel for bivalent use of
the tanks.
Control pattern Alternative
Option to set external
pump either ON or
OFF during bivalent
OFF
operation. Set to ON
if system is simple
bivalent connection.
Control pattern Advanced parallel
Heat
Selection of the tank
• “Heat” implies Buffer Tank and “DHW”
implies Domestic Hot Water Tank.
Control pattern Advanced parallel Heat Yes

• Buffer Tank is activated only after selecting
“Yes”.

-8°C

Set the temperature
threshold to start the
bivalent heat source.

0:30

Delay timer to start
the bivalent heat
source
(in hour and minutes).

-2°C

Set the temperature
threshold to stop the
bivalent heat source.

25

--- Page 26 ---
Menu

Default Setting

Setting Options / Display
Delay timer to stop
the bivalent heat
source
(in hour and minutes).

0:30

Control pattern Advanced parallel DHW Yes

• DHW Tank is activated only after selecting
“Yes”.

Delay timer to start
the bivalent heat
source
(in hour and minutes).

0:30

SG ready input control for
bivalent system follow below
input condition.
SG signal
Vcc-bit1 Vcc-bit2

5.12

Open

Open

Short

Open

Open

Short

Short

Short

Yes SG ready

Option to set external
pump either ON or
OFF during bivalent
operation. Set to ON
if system is simple
bivalent connection.

Operation pattern
Heat Pump OFF,
Boiler OFF
Heat Pump ON,
Boiler OFF
Heat Pump OFF,
Boiler ON
Heat Pump ON,
Boiler ON

OFF

External SW
No

5.13

Solar connection
• The optional PCB connectivity
must be selected YES to
enable the function.
• If the optional PCB
connectivity is not selected,
the function will not appear on
the display.
• DHW is not applicable for
WH-ADC *models.

No
Yes

Buffer tank

Selection of the tank

Yes After selecting the tank

Set T ON
temperature

10°C

26

--- Page 27 ---
Menu

Default Setting

Setting Options / Display

Yes After selecting the tank

T ON temperature

Set T OFF
temperature

5°C

Yes After selecting the tank

T ON temperature

Set Antifreeze
temperature

5°C

Yes After selecting the tank
T ON temperature
After setting the antifreeze temperature

80°C

5.14

Set Hi limit

External error signal
No

5.15

Demand control
No

5.16

SG ready
No
Yes
Capacity (1) & (2)
of DHW (in %),
Heat (in %) and
Cool (in°C)

120 %

5.17

External compressor SW
No

5.18

T OFF temperature

Circulation liquid
To select whether to circulate
water or glycol in the system.
Water

27

T OFF temperature

--- Page 28 ---
Menu
5.19

Default Setting

Setting Options / Display

Heat-Cool SW
No

5.20

Force heater
To turn on Force heater either
manually (by default) or
automatically.

5.21

Manual

Force defrost
If auto selection is set, the
unit will start defrost operation
if long heating hour operate
during low outdoor temperature.

5.22

Manual

Defrost signal
To turn on defrost signal to stop
fan coil during defrost operation.
(If defrost signal set to yes,
bivalent function will not
available to use)

5.23

No

Pump owrate
To set variable ow pump
control or x pump duty control.

T

6 Installer setup Operation setup
To access to the four major
functions or modes.

4 main modes
Heat / *1, *2 Cool / *1, *2 Auto / Tank

6.1

Heat
To set various water & ambient
temperatures for heating.

Water temp. for heating ON /
Outdoor temp. for heating OFF /
T for heating ON /
Heater ON/OFF
Water temp. for heating ON

Compensation curve

Heating ON
temperatures in
compensation curve
or direct input.

*1 The system is locked to operate without COOL mode. It can be unlocked only by authorised installers or our authorised service partners.
*2 Only displayed when COOL mode is unlocked (This means when COOL mode is available).

28

--- Page 29 ---
Menu

Default Setting

Setting Options / Display

Water temp. for heating ON Compensation curve
Input the 4
temperature points
(2 on horizontal X
axis, 2 on vertical Y
axis).

X axis: -5°C, 15°C
Y axis: 55°C, 35°C

• Temperature range: X axis: -20°C ~ 15°C, Y axis: See below
• Temperature range for the Y axis input:
1. WH-MXC model: 20°C ~ 65°C
Regardless of the above setting, there is a limit to the water set temperature.
Refer to the operating conditions on page 3.
• If 2 zone system is selected, the 4 temperature points must also be input for Zone 2.
• “Zone 1” and “Zone 2” will not appear on the display if only 1 zone system.
Water temp. for heating ON Direct

Temperature for
heating ON

35°C

• Min. ~ Max. range is conditional as follows:
1. WH-MXC model: 20°C ~ 65°C
Regardless of the above setting, there is a limit to the water set temperature.
Refer to the operating conditions on page 3.
• If 2 zone system is selected, temperature set point must input for Zone 2.
• “Zone 1” and “Zone 2” will not appear on the display if only 1 zone system.
Outdoor temp. for heating OFF

Temperature for
heating OFF

24°C

T for heating ON
Set T for heating
ON.
* This setting will not
available to set when
pump owrate set to
Max. duty.

5°C

Heater ON/OFF
Heater ON/OFF Outdoor temp. for heater ON

Temperature for
heater ON

0°C

29

--- Page 30 ---
Menu

Default Setting

Setting Options / Display

Heater ON/OFF Delay time for heater ON

Delay time for heater
to turn on

0:30 min

Heater ON/OFF Water temperature for heater ON
Setting of water
temperature to turn
on from water set
temperature.

-4°C

Heater ON/OFF Water temperature for heater OFF
Setting of water
temperature to turn
off from water set
temperature.

-2°C

6.2

*1, *2 Cool
To set various water & ambient
temperatures for cooling.

Water temperatures for cooling ON
and T for cooling ON.

Water temp. for cooling ON

Compensation curve

Cooling ON
temperatures in
compensation curve
or direct input.

Water temp. for cooling ON Compensation curve
Input the 4
temperature points
(2 on horizontal X
axis, 2 on vertical Y
axis)

X axis: 20°C, 30°C
Y axis: 15°C, 10°C

• If 2 zone system is selected, the 4 temperature points must also be input for Zone
2.
• “Zone 1” and “Zone 2” will not appear on the display if only 1 zone system.

*1 The system is locked to operate without COOL mode. It can be unlocked only by authorised installers or our authorised service partners.
*2 Only displayed when COOL mode is unlocked (This means when COOL mode is available).

30

--- Page 31 ---
Menu

Default Setting

Setting Options / Display

Water temp. for cooling ON Direct

Set temperature for
Cooling ON

10°C

• If 2 zone system is selected, temperature set point must input for Zone 2.
• “Zone 1” and “Zone 2” will not appear on the display if only 1 zone system.
T for cooling ON
Set T for cooling ON
* This setting will not
available to set when
pump owrate set to
Max. duty.

5°C

6.3

*1, *2 Auto
Automatic switch from Heat to
Cool or Cool to Heat.

Outdoor temperatures for switching from Heat
to Cool or Cool to Heat.
Outdoor temp. for (Heat to Cool) /
Outdoor temp. for (Cool to Heat)
Outdoor temp. for (Heat to Cool)
Set outdoor
temperature for
switching
from Heat to Cool.

15°C

Outdoor temp. for (Cool to Heat)
Set outdoor
temperature for
switching
from Cool to Heat.

10°C

6.4

Tank
Setting functions for the tank.
• Available only if connected to
the tank.

Floor operation time (max) /
Tank heat up time (max) /
Tank re-heat temp. /
Sterilization
• The display will show 3 functions at a time.
Floor operation time (max)
Maximum time for
oor operation
(in hours and minutes)

8:00

*1 The system is locked to operate without COOL mode. It can be unlocked only by authorised installers or our authorised service partners.
*2 Only displayed when COOL mode is unlocked (This means when COOL mode is available).

31

--- Page 32 ---
Menu

Default Setting

Setting Options / Display

Tank heat up time (max)
Maximum time for
heating the tank
(in hours and minutes)

1:00

Tank re-heat temp.
Set temperature to
perform reboil of tank
water.

-8°C

Sterilization
Sterilization may be
set for 1 or more days
of the week.

Monday

Sun / Mon / Tue /
Wed / Thu / Fri / Sat
Sterilization: Time
Time of the selected
day(s) of the week to
sterilize the tank

12:00

0:00 ~ 23:59
Sterilization: Boiling temp.
Set boiling
temperatures for
sterilize the tank.

65°C

Sterilization: Ope. time (max)

Set sterilizing time
(in hours and minutes)

0:10

7 Installer setup Service setup
Pump maximum speed
7.1
To set the maximum speed of
the pump.

Setting the ow rate, max. duty and operation
ON/OFF of the pump.
Flow rate: XX:X L/min
Max. Duty: 0x40 ~ 0xFE,
Pump: ON/OFF/Air Purge

32

--- Page 33 ---
Menu
7.2

Default Setting

Setting Options / Display

Pump down
To set the pump down
operation.

Pump down operation
ON

7.3

Dry concrete
To dry the concrete ( oor, walls,
etc.) during construction.

Edit to set the temperature of dry concrete.

Do not use this menu for any
other purposes and in period
other than during construction

ON / Edit
Edit

Stages: 1
Temperature: 25°C

Heating temperature
for drying the
concrete.
Select the desired
stages: 1 ~ 10,
range: 1 ~ 99

ON
Con rm the setting temperatures of dry
concrete for each stage.

7.4

Service contact
To set up to 2 contact names
and numbers for the User.

Service engineer’s name and contact number.
Contact 1 / Contact 2
Contact 1 / Contact 2
Contact name or number.
Name / phone icon
Input name and number

Contact name: alphabet a ~ z.
Contact number: 1 ~ 9

33

--- Page 34 ---
5.1.6

Main Components
6

1

CAUTION
240-250V

2-1
2-2

4
12
8
A
b

9
3
7

a

11
5
13

10

10

15

14

DETAIL A a
FOR
WH-MXC12J6E5

Component name
1 PCB
2-1 Single phase RCCB (Main Power)
2-2 Single phase RCCB (Backup Heater)
3 Heat Exchanger
4 Water Pressure gauge
5 Water pump
6 Cabinet top plate
7 Expansion vessel (Not Visible)
8 Flow sensor

DETAIL A b
FOR
WH-MXC09J3E5

17

16

9 Heater assembly
0 Overload protector
a Pressure relief valve
b Air purge valve
c Water Filter Set
d Plug (2 pieces)
e Bushing (6 pieces)
f Cabinet front plate
g Cover

It is advisable to avoid more than 2 blockage directions. For better ventilation &
multiple-outdoor installation, please consult authorized dealer/specialist.

34

Connector name
a Water inlet
b Water outlet

--- Page 35 ---
6. Dimensions
Mono Bloc Unit

400

<Top View>

152

<Front View>

<Side View>
1283

<Side View>

59

320

39

70

427

615

319

51

<Back View>

210

63

195

1410

6.1

Unit: mm
73

35

--- Page 36 ---
7. Refrigeration and Water Cycle Diagram
Outdoor
Side

Mono bloc Unit
Water
Pressure
Gauge
Expansion
Valve

Liquid Side
(3-Way Valve)

Shut
Valve

Subcooler
Receiver

Strainer

Expansion
Valve
(Bypass)

Refrigerant
Temp.
Sensor

Strainer

Defrost
Sensor

Shut
Valve

Water
Inlet

Filter

Water
Pump

Water Inlet
Temp.
Sensor

Pipe
Temp.
Sensor

Heat
Exchanger

Bypass
Exit
Temp.
Sensor

Air
Temp.
Sensor

Eva
Exit
Temp.
Sensor

Heat
Exchanger

2-Way Valve

Hex Water outlet
Temp.
Sensor

4-Way
Valve

High Pressure
Sensor

Pressure
Switch

Pressure
Relief
Valve

Strainer

Expansion
Vessel

Gas Side
(3-Way Valve)

Water
Flow
Switch
Backup Heater

Water Outlet
Temp.
Sensor
Air Purge
Valve
Water
Outlet

Muffler
Compressor Discharge
Temp. Sensor

Compressor

Refrigerant Cycle (Heating)
Water Cycle
Refrigerant Cycle (Cooling)

36

--- Page 37 ---
7.1

Standard System (Optional PCB not connected)
Room Thermo (4 option)

Cold Water
Supply

External
Thermostat

Internal
Thermostat

T
External
Thermistor

DHW Tank

Nothing

THt
3-Way valve

3-Way valve
Extra Pump

Fan Coil Unit
(Heating / Cooling)
DHW Tank

Mono Bloc
Unit

Air purge
valve

Heater

Panel Heater Unit
(Heating)

2-Way valve

Expansion
Vessel (10L)

HEX

T
Addtional
Outdoor Sensor

7.2

Advance System (Optional PCB connected)
Cold Water
Supply

Zone1

Buffer
Tank
Mixing
Valve
DHW Tank
Thermistor

Fan Coil Unit
(Heating / Cooling)

Water Temp
Pump Thermistor

Solar
Panel
Thermistor

THt

Zone1
Room Thermo (4 option )

External
Thermostat
2-Way valve

3-Way valve

Panel Heater Unit
(Heating)

Internal
Thermostat

T
External
Thermistor

Without

FloorHeating Panel

DHW Tank

Mono Bloc
Unit

Zone2

Air purge
valve

Mixing
Valve

Fan Coil Unit
(Heating / Cooling)

Water Temp
Pump Thermistor

Zone2
Room T hermo (4 option )

Heater
External
Thermostat
2-Way valve

Expansion
Vessel (10L)

HEX

Panel Heater Unit
(Heating)

Internal
Thermostat

T
External
Thermistor

Without

FloorHeating Panel

Either Zone2 Heat & Cool or Pool Heating

T
Addtional
Outdoor Sensor

Hex

Boiler
Pool
Pool
Pump Thermistor

37

--- Page 38 ---
8. Block Diagram

38

--- Page 39 ---
POWER SUPPLY 1
Single phase AC230V 50Hz

BLACK

BLUE

R

OPTIONAL

SSR201

WATER PUMP
ZONE 2

1
CN-CNT
(WHITE)
5

SSR200

WATER PUMP
ZONE 1

CN208

SSR203

SOLAR WATER
PUMP

ERROR
SIGNAL

SSR202

POOL WATER
PUMP

CN209

LEAD WIRE FIXING FOR OLP

BLACK

BLUE

3

2

1

REFRIGERANT
SYSTEM
TERMINAL
BOARD

GROUNDING

230V 40A
I n=30mA

W

1

WATER
PUMP

RY1

1

CN205

M

CN201

4
3
2
1

BL
R
BR
B

4
3
2
1

7

BL

R
BR
B

W

G

G

4
5
6
7

1

CN-PUMP1
(WHT)

G02
(GRN)

L

N

CN204

N

CN202

L

DC DC
GND 10V

SIGNAL
DETECTION
CIRCUIT

COOL HEAT

CN207

VCC BIT2 BIT1

CN206

CN210

CN-PWR204 21
(YLW) 3
DCN (BLU)
DCP (RED)

W
W

NOISE
FILTER
CIRCUIT

1
CN203
CN-COMM
(YLW)
4
CN-PWR202 1
(YLW) 2
ACN (WHT)
ACL (BLK)

N OPEN CLOSE N OPEN CLOSE

MIXING
VALVE 2

WATER
PUMP
CIRCUIT

RECTIFICATION
CIRCUIT

ELECTRONIC CONTROLLER
(SUB)

SIGNAL
DETECTION
CIRCUIT

COOL HEAT

NOISE FILTER
CIRCUIT

COMMUNICATION
CIRCUIT

G01
(GRN)

W

DATA
(RED)

AC1-N
(WHT)

BL

MIXING
ROOM THERMO 2 ROOM THERMO 1 VALVE 1

7

W

R

FUSE1
AC1-L3
T6.3A L250V
(BLK)

SSR204

BL

SSR206

(L)

SSR207

(N)

B
R

W
1 CN-PWR (BLK)
2 CN-PWR4
1 (BLK)
3 CN-PWR3
1 (GRN)

1
1
2
3

3

W
W
W
W

5

W

W
BL

FUSE 3
T3.15A L250V

CN-CNT
(WHT)
CN-PWR2
(BLU)

RCCB

SSR205

HEATER

CN-HT
(WHT)

2

2

W

W

W

3

1

1

1

W

SW2

2-WAY
VALVE

R
BL

2

2
W

1

1

SIGNAL
DETECTION
CIRCUIT

RY-HT (L3)

3-WAY
VALVE

CN2

L

ROOM THERMO 1

HEAT COOL N

SIGNAL
DETECTION
CIRCUIT

ELECTRONIC CONTROLLER
(MAIN)

SW1

HT1-L3
(RED)

CLOSE OPEN N CLOSE OPEN N

CN1

G03
(GRN)

G

RECTIFICATION
CIRCUIT

L1
(WHT)

1
1

2
2
L2
(WHT)

NOISE
FILTER
CIRCUIT

LEAD WIRE FIXING FOR HEATER

RY-HT
BL

39
BL

AC2-L3
(BLK)

REACTOR

RY-V2

AC2-N2
(WHT)

WHITE

RY-V3

BL

ACL3
(BLK)

R

BL

CN4

CN5

CN6

6
CN-TH3 1
(WHT) 2

CN-TH1
(WHT)

t˚

t˚

t˚

t˚

B

OLP
80±3°C

FLOW
SENSOR

BOOSTER
HEATER

EXTRA PUMP

OR
4

1

BR
W
B
BL

4
5

1

REMARKS:
W : WHITE
O : ORANGE
R : RED
B : BLUE
BL : BLACK
Y : YELLOW

5

5

FLOW
SENSOR

BR : BROWN
G : GREEN
GR : GRAY
Y/G : YELLOW/GREEN
RCCB : RESIDUAL CURRENT CIRCUIT BREAKER

HEX WATER OUTLET TEMP. SENSOR
(THERMISTOR)

BR 1
W
B
BL
R

1

B TERMINAL BOARD

GROUNDING

CONTROL
PANEL

BOILER CONTACT

EXTERNAL
CONTROL 1

TANK
SENSOR

OUTDOOR AIR
SENSOR

ROOM TEMP.
ZONE 1

OLP BOOSTER
HEATER

A

W

(N1)

RCCB
(L1)

230V 40A
I n=30mA

BL

WATER OUTLET TEMP. SENSOR (THERMISTOR)
REFRIGERANT TEMP. SENSOR (THERMISTOR)
WATER INLET TEMP. SENSOR (THERMISTOR)

BR
W
B
BL

1
4
1

B

CN-FLWSEN
(WHT)

W

BL

BACKUP HEATER (3kW)

OLP
80±3°C

1
CN-OLP1
(WHT) 2

SSR1

CN3
RY-CONTACT1

RY-BOOSTER

9.1.1

POWER SUPPLY 2
Single phase AC230V 50Hz

9.1

RED

9. Wiring Connection Diagram
Water System
WH-MXC09J3E5

EXTERNAL
COMP. SW

HEAT/COOL
SWITCH

SG SIGNAL

SOLAR TEMP.
SENSOR

DEMAND
SIGNAL

WATER TEMP.
ZONE 1

WATER TEMP.
ZONE 2

POOL TEMP.
SENSOR

BUFFER TANK
SENSOR

ROOM TEMP.
ZONE 1

ROOM TEMP.
ZONE 2

--- Page 40 ---
POWER SUPPLY 1
Single phase AC230V 50Hz

ORANGE

BLACK

BLUE

3

2

1

R

REFRIGERANT
SYSTEM
TERMINAL
BOARD

GROUNDING

OPTIONAL

WATER PUMP
ZONE 2

1
CN-CNT
(WHITE)
5

SSR200

SSR201

WATER PUMP
ZONE 1

CN208

SSR203

SOLAR WATER
PUMP

ERROR
SIGNAL

SSR202

POOL WATER
PUMP

CN209

LEAD WIRE FIXING FOR OLP

ORANGE

BLACK

BLUE

W

230V 40A
I n=30mA

BL

1

WATER
PUMP

RY1

1

CN205

M

CN201

4
3
2
1

BL
R
BR
B

4
3
2
1

7
BL
R
BR
B

W

G

G

4
5
6
7

1

CN-PUMP1
(WHT)

G02
(GRN)

L

N

CN204

N

CN202

L

DC DC
GND 10V

SIGNAL
DETECTION
CIRCUIT

COOL HEAT

CN207

VCC BIT2 BIT1

CN206

CN210

CN-PWR204 21
(YLW) 3
DCN (BLU)
DCP (RED)

W
W

NOISE
FILTER
CIRCUIT

1
CN203
CN-COMM
(YLW)
4
CN-PWR202 1
(YLW) 2
ACN (WHT)
ACL (BLK)

N OPEN CLOSE N OPEN CLOSE

ELECTRONIC CONTROLLER
(SUB)

SIGNAL
DETECTION
CIRCUIT

COOL HEAT

MIXING
VALVE 2

WATER
PUMP
CIRCUIT

RECTIFICATION
CIRCUIT

1

2

B
R

W

W

3

W
W
W

1 CN-PWR (BLK)
2 CN-PWR4
1 (BLK)
3 CN-PWR3
1 (GRN)

1
1
2
3

5

W

W
BL

FUSE 3
T3.15A L250V

LEAD WIRE FIXING FOR HEATER

NOISE FILTER
CIRCUIT

RED

COMMUNICATION
CIRCUIT

G01
(GRN)

W

DATA
(RED)

AC1-N
(WHT)

BL

MIXING
ROOM THERMO 2 ROOM THERMO 1 VALVE 1

7

W

R

FUSE1
AC1-L3
T6.3A L250V
(BLK)

SSR204

(L)

SSR205

(N)

SSR206

RCCB

SSR207

HEATER

CN-HT
(WHT)

2

2

W

W

3

1

1

1

SW2

2-WAY
VALVE

Y

SIGNAL
DETECTION
CIRCUIT

R

O

BL

3-WAY
VALVE

CN2

W

L

ROOM THERMO 1

HEAT COOL N

SIGNAL
DETECTION
CIRCUIT

ELECTRONIC CONTROLLER
(MAIN)

SW1

CLOSE OPEN N CLOSE OPEN N

CN1

G03
(GRN)

G

RECTIFICATION
CIRCUIT

L1
(WHT)

1
1

2
2

W

REACTOR
W

L2
(WHT)

NOISE
FILTER
CIRCUIT

WHITE

RY-V3

2

CN-CNT
(WHT)
CN-PWR2
(BLU)

HT1-L2
(ORG)

WHITE

RY-HT
BL

40
BL

HT1-L3
(RED)

1

3

3

BL

1
2

1
2

AC2-N2
(WHT)

ORANGE

RY-V2

AC2-L2
(YLW)
RY-HT (L2)

AC2-L3
(BLK)
RY-HT (L3)

ACL3
(BLK)

O

R

BL

CN4

CN5

CN6

OLP
80±3°C

6
CN-TH3 1
(WHT) 2

CN-TH1
(WHT)

4
1
t˚

t˚

t˚

B

OLP
80±3°C

B

OR
4

1

(L1)
(N1)

BR
W
B
BL

1

1

REMARKS:
W : WHITE
O : ORANGE
R : RED
B : BLUE
BL : BLACK
Y : YELLOW

FLOW
SENSOR

POWER SUPPLY 2
Single phase AC230V 50Hz

BR : BROWN
G : GREEN
GR : GRAY
Y/G : YELLOW/GREEN
RCCB : RESIDUAL CURRENT CIRCUIT BREAKER

HEX WATER OUTLET TEMP. SENSOR
(THERMISTOR)

5

BR 1
W
B
BL
R

GROUNDING
TERMINAL
BOARD

CONTROL
PANEL

FLOW
SENSOR

BOOSTER
HEATER

EXTRA PUMP

BOILER CONTACT

EXTERNAL
CONTROL 1

TANK
SENSOR

OUTDOOR AIR
SENSOR

ROOM TEMP.
ZONE 1

OLP BOOSTER
HEATER

A

RCCB

230V~40A
I n=30mA

W

BL

4
5
5
WATER OUTLET TEMP. SENSOR (THERMISTOR)
REFRIGERANT TEMP. SENSOR (THERMISTOR)
WATER INLET TEMP. SENSOR (THERMISTOR)

BR
W
B
BL

1
CN-FLWSEN
(WHT)

BL

1
1
W
W
2
2
BACKUP HEATER (6kW)

B

t˚

O

OLP
80±3°C

1
CN-OLP1
(WHT) 2

SSR1

CN3
RY-CONTACT1

RY-BOOSTER

9.1.2
WH-MXC12J6E5

EXTERNAL
COMP. SW

HEAT/COOL
SWITCH

SG SIGNAL

SOLAR TEMP.
SENSOR

DEMAND
SIGNAL

WATER TEMP.
ZONE 1

WATER TEMP.
ZONE 2

POOL TEMP.
SENSOR

BUFFER TANK
SENSOR

ROOM TEMP.
ZONE 1

ROOM TEMP.
ZONE 2

--- Page 41 ---
REMARKS:
W : WHITE
R : RED
B : BLUE
P : PINK
BL : BLACK
Y : YELLOW
BR : BROWN
O : ORANGE
G : GREEN
GR: GRAY
Y/G : YELLOW/GREEN

R

3

3

BL
W

(OPTIONAL)

BASE PAN
HEATER

CRANKCASE
HEATER

ELECTRO
MAGNETIC COIL
(4-WAY VALVE)

ELECTRO
MAGNETIC COIL
(2-WAY VALVE)

HIGH PRESSURE
SENSOR

1
2
W
R

BL

COM3
(RED)

AC-WHT02
(WHITE)

AC-BLK02
(BLACK)

3

RY-HT2
1
CN-HT2
(BLACK)

3

CN-HT1
(WHITE)

RY-HT1

RY-HOT

RY-V1
CN-V1
(YELLOW)

CN-HOT
(BLUE)

1

3

1

3

1

4

CN-WHT
(WHITE)

AC-BLK
(BLACK)

AC-BLK01
(BLACK)

CN-HPS
(RED)

1

ELECTRONIC CONTROLLER (SUB)

NOISE FILTER
CIRCUIT

1
2

TERMINAL
BOARD

W

CN-ACN
(WHITE)

CN-BLK
(BLACK)

FUSE2

CN-ACL
(BLACK)

1

BL

CN-DIS
(WHITE)

t°

W

BL

2

t°

t°

CN-TH1
(WHITE)

4

t°

1

CN-TH2
(BLUE)

SWITCHING POWER
SUPPLY CIRCUIT

1

R
BL

DCP
(RED)

DCN
(BLACK)

B

2

t°

1

t°

CN-TH3
(BLACK)
4

M

CN-EV
(WHITE)
6

1

M

CN-EV2
(YELLOW)

BL

6

FG1
(GREEN)

R

Y

B

R

HIGH PRESSURE SWITCH

R

CN-PSW1 7
(BLUE)
2
1

CN-FM2
(RED)
4

1

7

4

1

W (YELLOW)

V (BLUE)

U (RED)

CN-FM1
(WHITE)

W

V

U

NOISE
FILTER
CIRCUIT

DCN2
(BLACK)

DCN-OUT
(BLACK)

CAPACITOR
CIRCUIT

ELECTRO MAGNETIC COIL ELECTRO MAGNETIC COIL
( MAIN EXPANSION VALVE) (BYPASS EXPANSION VALVE)

1

N

P

AC-C
(BLUE)

PFC
CIRCUIT

ELECTRONIC CONTROLLER (MAIN)

RECTIFICATION
CIRCUIT

RECTIFICATION
CIRCUIT

1
2
CN-RY1
(WHITE)

W

AC-C
(BLUE)

DCN-IN
(BLACK)

5

6

G

MS
3~

R

U V W

Y

GR
REACTOR

RED

A TERMINAL
BOARD

M

M

LOWER FAN MOTOR

UPPER FAN MOTOR

BLUE
COMPRESSOR TERMINAL
(REFER TO TERMINAL COVER FOR WIRE INSERT)

YELLOW

COMPRESSOR

B

ELECTRONIC CONTROLLER
(CAPACITOR)
DCP-IN
(WHITE)

AC-L
(GRAY)

GR

RELAY
1
4

W

BR

COMMUNICATION
CIRCUIT

CN-WHT
(WHITE)

DISCHARGE TEMP. SENSOR
(THERMISTOR)

WATER
SYSTEM

BL

T3.15A L250V

FG2 (GREEN)

OUTDOOR AIR TEMP. SENSOR
(THERMISTOR)

FG1 (GREEN)

BYPASS EXIT TEMP. SENSOR
(THERMISTOR)

G

OUTDOOR PIPE TEMP. SENSOR
(THERMISTOR)

FUSE1

G

EVA EXIT TEMP. SENSOR
(THERMISTOR)

41
DEFROST TEMP. SENSOR
(THERMISTOR)

T3.15A L250V

9.2
Refrigerant System

--- Page 42 ---
OPTIONAL

5

CN-CNT
(WHITE)
1

*C204
0.1u
16V

L202

*C208
0.1u
16V

5V_2

L201

RY1

12V

SSR200

SSR201

WATER PUMP
ZONE 1

WATER PUMP
ZONE 2

CN208

SSR203

SOLAR WATER
PUMP

ERROR
SIGNAL

SSR202

POOL WATER
PUMP

CN209

C210
1000p
50V

R222
10k

5V

C212
1000p
50V

R226
10k

CN201

L

N

6

5

5V

4

R245
6.49k
1%
C223
1u
16V

SIGNAL
DETECTION
CIRCUIT

COOL HEAT

N

3

1

MIXING
VALVE 2

*R265
1%

SSR205

C215
1u
16V

R260
6.49k
1%

SSR206

C214
1u
16V

R252
6.49k
1%

6

SSR207

SSR204

5

4

CN203

N OPEN CLOSE N OPEN CLOSE

C217
1u
16V

CN205

C219
1u
16V

R234
6.49k
1%

R268
6.49k
1%

SIGNAL
DETECTION
CIRCUIT

COOL HEAT

5V

2

C242
1u
16V

CN202

L

MIXING
ROOM THERMO 2 ROOM THERMO 1 VALVE 1

1

3

W

BL

BLACK

BLUE

3

2

1

R

REFRIGERANT
SYSTEM
TERMINAL
BOARD

GROUNDING

230V 40A
I n=30mA

RCCB

DC DC
GND 10V

3

R263
1%
1/10W

R266
8.2k
1%

2

C238
1u
16V

1/10W

CN207

R261
6.49k
1%

1

5V

L204

L203

2

3

C277
0.22u
50V

VCC BIT2 BIT1

1

12V

4

1

CN206

LEAD WIRE FIXING FOR OLP

R264
10k
1%

4

POWER SUPPLY 1
Single phase AC230V 50Hz
BLACK

BLUE

R267
47k
1%

CN204

ZD202

2

5V

C239
2200p
50V

R269
374k
1%

K

A

(L)

M

7

4
BL
R
3
BR 2
B 1

W

R

R276
10k

5V

3

4

PC211
2

1

G2 G2

ZD203

10k R275

4

ELECTRONIC CONTROLLER
(SUB)

WATER
PUMP

1

3

4
3
2
1

7

2

1

20V

R
BR
B

CN210

ZD201
G2 G2

10k R201

BL

W

G

G01
(GRN)

G

4
3

1
2

PC201

4
5
6
7

1

4

CN-COMM
(YLW)
1

2

R205
10k

5V

DCN (BLU)
DCP (RED)

CN-PWR204
(YLW)
1
2
3

ACN (WHT)
ACL (BLK)

W
W

B
R

WATER
PUMP
CIRCUIT

3

W
W
W

2

W

5V_2

2

1
CN-PWR3
(GRN)

3

1
CN-PWR4
(BLK)

5V_2

G6

20V

C61
1000p
50V

L4

NOISE
FILTER
CIRCUIT

1 CN-PWR (BLK)

3

1

W

CN-PWR2
(BLU)

CN-CNT
(WHT)

1

5

W

W
BL

RECTIFICATION
CIRCUIT

CN-PWR202
(YLW)
1

CN-PUMP1
(WHT)

G02
(GRN)

NOISE FILTER
CIRCUIT

COMMUNICATION
CIRCUIT

AC1-N
(WHT)

W

DATA
(RED)

FUSE1
AC1-L3
T6.3A L250V
(BLK)

BL

K

R86
10k

C61
C63
1000p 1000p
50V
50V

R81
10k

5V

FUSE 3
T3.15A L250V

HEATER

CN-HT
(WHT)

2

2

W

W

W

3

1

1

1

W

SW2

2-WAY
VALVE

R
BL

2

2
W

1

1

SIGNAL
DETECTION
CIRCUIT

RY-HT (L3)

3-WAY
VALVE

CN2

L

ROOM THERMO 1

HEAT COOL N

SIGNAL
DETECTION
CIRCUIT

ELECTRONIC CONTROLLER
(MAIN)

SW1

HT1-L3
(RED)

CLOSE OPEN N CLOSE OPEN N

CN1

G

G03
(GRN)

RECTIFICATION
CIRCUIT

L1
(WHT)

1
1

2
2

AC2-L3
(BLK)

REACTOR

L2
(WHT)

NOISE
FILTER
CIRCUIT

LEAD WIRE FIXING FOR HEATER

BL

AC2-N2
(WHT)

WHITE

RY-V2

(N)

K
A

RY-HT
BL

42
A

RY-V3

G2

BL

R

BL

R132
20k
1%

C79
1u
16V

R128
20k
1%

C73
1u
16V

C123
1u
50V

ACL3
(BLK)
RY-BOOSTER

C81
1u
16V

R135
20k
1%

5V

C83
0.1u
16V

LF3

R24
10k

3

4

C93
100p
50V

PC1

C84
1u
16V

R139
20k
1%

G2

C90
1u
16V

R140
20k
1%

2

1

5V

C98
1u
16V
G2

R143
6.49k
1%

C88 + C91
1u
220u
16V
10V

5V

5V

R136
1k

W

BL

G2

C89
1u
16V

R141
6.49k
1%

5V

10k R1

12V

A

G2

5V

GROUNDING

4

3

2

1

CN4

1

2

3

4

CN5

4

3

2

1

CN6

2

CN-OLP1
(WHT)
1

SSR1

2

CN-TH3
(WHT)
1

6

CN-TH1
(WHT)
1

4

CN-FLWSEN
(WHT)
1
R130
10k

*RY-HTL3

12V

(N1)

t˚

t˚

t˚

t˚

B

OLP
80±3°C

FLOW
SENSOR

BOOSTER
HEATER

EXTRA PUMP

OR
4

1

BR
W
B
BL

4
5

1

HEX WATER OUTLET TEMP. SENSOR
(THERMISTOR)

WATER OUTLET TEMP. SENSOR (THERMISTOR)
REFRIGERANT TEMP. SENSOR (THERMISTOR)
WATER INLET TEMP. SENSOR (THERMISTOR)

BR
W
B
BL

B

CONTROL
PANEL

BOILER CONTACT

EXTERNAL
CONTROL 1

TANK
SENSOR

OUTDOOR AIR
SENSOR

ROOM TEMP.
ZONE 1

OLP BOOSTER
HEATER

B TERMINAL BOARD

W

RCCB
(L1)

230V 40A
I n=30mA

BL

CN3
RY-CONTACT1

G2

BACKUP HEATER (3kW)

OLP
80±3°C

POWER SUPPLY 2
Single phase AC230V 50Hz

BR 1
W
B
BL
R

5

1

5

FLOW
SENSOR

10.1.1

RED

10. Electronic Circuit Diagram

10.1 Water System
WH-MXC09J3E5

EXTERNAL
COMP. SW

HEAT/COOL
SWITCH

SG SIGNAL

SOLAR TEMP.
SENSOR

DEMAND
SIGNAL

WATER TEMP.
ZONE 2

WATER TEMP.
ZONE 1

POOL TEMP.
SENSOR

BUFFER TANK
SENSOR

ROOM TEMP.
ZONE 2

ROOM TEMP.
ZONE 1

--- Page 43 ---
OPTIONAL

SSR201

WATER PUMP
ZONE 2

6

1
CN-CNT
(WHITE)
5

SSR200

WATER PUMP
ZONE 1

CN208

SSR203

SOLAR WATER
PUMP

ERROR
SIGNAL

SSR202

POOL WATER
PUMP

CN209

5

5V

4

R245
6.49k
1%
C223
1u
16V

RY1

3

2

C242
1u
16V

5V

1

C217
1u
16V

CN205

C219
1u
16V

R234
6.49k
1%

*R265
1%

R268
6.49k
1%

N

C218
1u
16V

L

C215
1u
16V

R260
6.49k
1%

5V

C214
1u
16V

L

N

6

CN202

R252
6.49k
1%

SIGNAL
DETECTION
CIRCUIT

COOL HEAT

5

4

SIGNAL
DETECTION
CIRCUIT

COOL HEAT

W

3

2

1

1
1

WATER
PUMP

3

SSR204

2

C239
2200p
50V

R269
374k
1%

SSR205

1

5V

CN203

M

CN204

ZD202

DC DC
GND 10V

3

R263
1%
1/10W

R266
8.2k
1%

4

R264
10k
1%

R267
47k
1%

2

C238
1u
16V

1/10W

CN207

R261
6.49k
1%

1

5V

L204

L203

3

2

1

3

4
5
6
7

IC204
1

G2

R275
10k
ZD203
4

3

C244
0.01u
50V

2

C294
1u
50V

5V_2

C201
220u
10V

INPUT

*R280

G2

*R279

5V

5V

C282
220u
10V

1

W
R
BR
B

CN-PUMP1
(WHT)

G02
(GRN)

CN210

C245
3300u
35V

DCP (RED)

DCN (BLU)

1
2
3

CN-PWR204
(YLW)

B
R

L3

5V_2

2

1
CN-PWR3
(GRN)

3

1
CN-PWR4
(BLK)

5V_2

G6

1 CN-PWR (BLK)

3

2

W
W

W
BL

1

W

CN-PWR2
(BLU)

W

ACN (WHT)
ACL (BLK)

C48
0.1u
16V

12V

20V

L4

NOISE
FILTER
CIRCUIT

CN-CNT
(WHT)

2

1

20V

G2

3

W
W
W
1

5

W

CN-PWR202
(YLW)
1

4

CN-COMM
(YLW)
1

C222
1000p
50V

WATER
PUMP
CIRCUIT

RECTIFICATION
CIRCUIT

20V

C221
1000p
50V

G

NOISE FILTER
CIRCUIT

COMMUNICATION
CIRCUIT

G01
(GRN)

G

AC1-N
(WHT)

W

DATA
(RED)

FUSE1
AC1-L3
T6.3A L250V
(BLK)

BL

OUTPUT
GND 2
C248
1000u
25V

BL

CN206

12V

12V

C293
1u
50V

4
3
2
1

7

VCC BIT2 BIT1

4

4
3
2
1

*R278

7

W

R

BL
R
BR
B

ELECTRONIC CONTROLLER
(SUB)

SSR206

N OPEN CLOSE N OPEN CLOSE

MIXING
VALVE 2

R

REFRIGERANT
SYSTEM
TERMINAL
BOARD

GROUNDING

230V 40A
I n=30mA

BL

SSR207

POWER SUPPLY 1
Single phase AC230V 50Hz

MIXING
ROOM THERMO 2 ROOM THERMO 1 VALVE 1

C220
220u
10V

CN201

(L)

(N)

K

A

R86
10k

C61
C63
1000p 1000p
50V
50V

R81
10k

5V

FUSE 3
T3.15A L250V

NOISE
FILTER
CIRCUIT

HEATER

CN-HT
(WHT)

1
1

2
2

3

1

L2
(WHT)

SW2

2-WAY
VALVE

O

HT1-L2
(ORG)

BL

3-WAY
VALVE

L

1
2
3
4
5
6
7

3

3

BL

1
2

1
2

G3

ROOM THERMO 1

HEAT COOL N

SIGNAL
DETECTION
CIRCUIT

CN2

W

SIGNAL
DETECTION
CIRCUIT

R

HT1-L3
(RED)

ELECTRONIC CONTROLLER
(MAIN)

SW1

CLOSE OPEN N CLOSE OPEN N

CN1

G03
(GRN)

G

RECTIFICATION
CIRCUIT

L1
(WHT)

1
1
W

2
2
W

W

Y

AC2-N2
(WHT)

REACTOR

RY-V3

W

RY-V2

AC2-L2
(YLW)
RY-HT (L2)

AC2-L3
(BLK)
RY-HT (L3)

ACL3
(BLK)

O

R

BL

C73
1u
16V

R128
20k
1%

16
15
14
13
12
11
10

G2

IC9

RY-BOOSTER

RCCB

K
A

RY-HT
BL

43
BL

*R16

*R23

C79
1u
16V

C81
1u
16V

R135
20k
1%

*R12

*R21

R132
20k
1%

*R11

*R22

*JP8

C123
1u
50V

5V

C83
0.1u
16V

OLP
80±3°C

BL

R143
6.49k
1%

5V

2

1

C84
1u
16V

G2

C90
1u
16V

R140
20k
1%

C89
1u
16V

R141
6.49k
1%

5V

*RY-HTL2

PC1

*RY-HTL1

R139
20k
1%

*RY-HTL3

3

4

5V

C98
G2 1u
16V
G2

C88 + C91
1u
220u
16V
10V

R136
1k

C92
0.1u
16v

B

12V

2

1

CN4

1

2

3

4

CN5

4

3

2

1

CN6

2

1

CN-OLP1
(WHT)

2

CN-TH3
(WHT)
1

6

CN-TH1
(WHT)
1

4

CN-FLWSEN
(WHT)
1
R13
10k

G2

5V

12V_2

SSR1

t˚

t˚

t˚

t˚

TERMINAL
BOARD

FLOW
SENSOR

BOOSTER
HEATER

EXTRA PUMP

OLP
80±3°C
B

OR
4

1

CONTROL
PANEL

BOILER CONTACT

EXTERNAL
CONTROL 1

TANK
SENSOR

OUTDOOR AIR
SENSOR

ROOM TEMP.
ZONE 1

BR
W
B
BL

4
5

1

HEX WATER OUTLET TEMP. SENSOR
(THERMISTOR)

WATER OUTLET TEMP. SENSOR (THERMISTOR)
REFRIGERANT TEMP. SENSOR (THERMISTOR)
WATER INLET TEMP. SENSOR (THERMISTOR)

BR
W
B
BL

B

POWER SUPPLY 2
Single phase AC230V 50Hz

OLP BOOSTER
HEATER

GROUNDING

230V~40A
I n=30mA

(L1)
(N1)

RCCB
BL
W

CN3
RY-CONTACT1

10k R1

C121
1u
50V

G2

A

ZD2

1
1
W
W
2
2
BACKUP HEATER (6kW)

R24
10k

O

OLP
80±3°C

K
A

BR 1
W
B
BL
R

5

1

5

FLOW
SENSOR

10.1.2
WH-MXC12J6E5

EXTERNAL
COMP. SW
HEAT/COOL
SWITCH

SG SIGNAL

SOLAR TEMP.
SENSOR

DEMAND
SIGNAL

WATER TEMP.
ZONE 2

WATER TEMP.
ZONE 1

POOL TEMP.
SENSOR

BUFFER TANK
SENSOR

ROOM TEMP.
ZONE 2

ROOM TEMP.
ZONE 1

--- Page 44 ---
10.2 Refrigerant System
G

G

FG1 (GREEN)

BR

FG2 (GREEN)

CN-BLK
(BLACK)

CN-ACL
(BLACK)

AC-BLK
(BLACK)

5

6

W

AC-C
(BLUE)

R356
1k

1

2

W

3

R

C167
1000p
50V

R358 5V
20k
4

C220
1u
16V

+

*C169

R

1
2
CN-RY1
(WHITE)

BL

B

BL

DCN
(BLACK)

DCP
(RED)

AC-L
(GRAY)

RECTIFICATION
CIRCUIT

AC-C
(BLUE)

DCN2
(BLACK)

FG1
(GREEN)

G

NOISE
FILTER
CIRCUIT

PFC
CIRCUIT

R

P

1

U
V

3

W

RECTIFICATION
CIRCUIT

1

Q25

RY-HT1

CN-HT1
(WHITE)

CRANKCASE
HEATER

SWITCHING POWER
SUPPLY CIRCUIT

3

R318
2k

COMMUNICATION
CIRCUIT

COM3
(RED)

*Q35

C

CN-FM1
(WHITE)

*C183

1

(REFER TO TERMINAL COVER FOR WIRE INSERT)

4

M

UPPER FAN MOTOR

M

LOWER FAN MOTOR

7

E

B 10K
4.7K

B 4.7K
10K

5V
*R376

C
15V_2

1

E

CN-FM2
(RED)

*R372

RED

BLUE
COMPRESSOR TERMINAL

15V_2

4

*R373
7

16
14
13

ELECTRONIC CONTROLLER (MAIN)

12
11
10
16
5V

5V

15

5V

14

13V

13

2

t°

CN-TH1
(WHITE) 1

C45
1u
6.3V

C46
1u
6.3V

*C48

t°

t°

12

*R104

11

2

CN-TH3
(BLACK) 1

t°

t°

16
15

1

13
12
11
10

13V

16

2

15

3

14

4

13

5

12

IC8 6
IC8 7

11

IC8
IC8
IC8
IC8

10

D33

G2 (YELLOW) 1

6

IC7

14

CN-EV2

CN-EV
(WHITE) 1

4

D34

*C215

D36

*C214

*C49

D35

10

CN-TH2
(BLUE) 1

4

*R386

6

IC8
IC8
IC8
IC8
IC8

1

1

IC7 2
3
IC7
4
IC7
5
IC7
6
IC7
7
IC7

2
3
4
5

IC8 6
IC8 7

13V

G2

R138
5.6k
CN-PSW1

G1 (BLUE)

1

t°

2

R

EVA EXIT TEMP. SENSOR
(THERMISTOR)

CN-DIS
(WHITE) 1

*R103

*R385

M

M

ELECTRO MAGNETIC COIL
( MAIN EXPANSION VALVE)

R

ELECTRO MAGNETIC COIL
(BYPASS EXPANSION VALVE)

HIGH PRESSURE SWITCH

Sensor (Thermistor)
Characteristics

70

2 Outdoor Heat Exchanger

60

Sensor

50

50

40

1

30
2

20
10
0

Compressor Temp. Sensor
(Thermistor) Characteristics

70

1 Outdoor Air Sensor

60

Resistance (k Ω )

5V

C47
1u
6.3V

R101
7.50k
1%
1/10W

BYPASS EXIT TEMP. SENSOR
(THERMISTOR)

R102
4.99k
1%
1/10W

R100
15.0k
1%
1/10W

IC8

1

IC7 2
3
IC7
4
IC7
5
IC7
6
IC7
7
IC7

IC7

15

DEFROST TEMP. SENSOR
(THERMISTOR)

R

GR

REACTOR

Y

R170
10k

*Q36

OUTDOOR PIPE TEMP. SENSOR
(THERMISTOR)

3

5V

AC-BLK02
(BLACK)
AC-WHT02
(WHITE)

OUTDOOR AIR TEMP. SENSOR
(THERMISTOR)

BL
W

W (YELLOW)

Y

COMPRESSOR

YELLOW

E
R168
4.42k

Resistance (k Ω )

(OPTIONAL)

B

15V_2

CN-HT2
(BLACK)

1
2

B 10K
4.7K
C

3

DISCHARGE TEMP. SENSOR
(THERMISTOR)

TERMINAL
BOARD

BASE PAN
HEATER

C72
1000p

RY-HT2

1
WATER
SYSTEM

C

E

B 4.7K
10K

R

N

15V_2
Q27

FUSE1

R Y-HOT
CN -HOT
(BLUE)

3

U (RED)
V (BLUE)

T3.15A L250V

1

ELECTRO
MAGNETIC COIL
(4-WAY VALVE)

MS
3~

B

RY-V1
CN -V1
(YE LLO W )

*D62

ELECTRO
MAGNETIC COIL
(2-WAY VALVE)

A TERMINAL
BOARD

U V W

*D65

BL
1

FUSE2

CN-HPS
(RED)

CN-WHT
(WHITE)

T3.15A L250V

HIGH PRESSURE
SENSOR

DCN-OUT
(BLACK)

W

BL

AC-BLK01
(BLACK)

CAPACITOR
CIRCUIT

DCN-IN
(BLACK)
W

CN-WHT
(WHITE)

ELECTRONIC CONTROLLER (SUB)

DCP-IN
(WHITE)

*D64

W

NOISE FILTER
CIRCUIT

CN-ACN
(WHITE)

BL

*D63

BL

ELECTRONIC CONTROLLER
(CAPACITOR)

GR

RELAY
1
4

40
30
20
10

-10

0

10

20

30

40

0

50

Temperature ( oC)

20

40

60

80

Temperature ( oC)

44

100

120

140

--- Page 45 ---
11. Printed Circuit Board
11.1 Water System
11.1.1

Main Printed Circuit Board

G02
CN-OLP1

AC2-N2

HT1-L3

L2
G03

AC2-L3

CN-PWR
G01
L1

CN-PWR2
CN-PWR3
DATA
AC1-N
CN1
AC1-L3

CN-PUMP1
CN-PWR4
CN-FLWSEN

CN2
CN-TH1
CN-TH3

ACL3

CN-CNT

CN3

CN4

45

CN5

CN6

--- Page 46 ---
11.1.2

Optional Printed Circuit Board

46

--- Page 47 ---
11.2 Refrigerant System
11.2.1

Main Printed Circuit Board

CN-FM1

DCN1

CN-WHT
FG1
AC-L

DCP

CURRENT
TRANSFORMER
(CT)

POWER
TRANSISTOR
(IPM)

DCN

COM3
AC-WHT02
AC-C
AC-BLK02
AC-BLK01
CN-HT1
CN-HT2
CN-HOT
CN-PSW1
CN-RY1
CN-TANK
CN-HPS
CN-TH3
CN-EV
CN-DIS
CN-TH1

47

--- Page 48 ---
11.2.2

Capacitor Printed Circuit Board
DCN-IN DCN-OUT

11.2.3

DCP-IN DCP-OUT

Noise Filter Printed Circuit Board
CN-ACL

CN-BLK

CN-ACN
CN-WHT

48

--- Page 49 ---
12. Installation Instruction
12.1 Mono Bloc Unit
Attached Accessories
No.

Accessories part

1

Drain elbow

2

Rubber cap

Qty.
1
8

Remote controller

3

1

Optional Accessory
No.

Accessories part

Qty.

4

Optional PCB (CZ-NS4P)

1

5

Base Pan Heater (CZ-NE3P)

1

6

Network Adaptor (CZ-TAW1)

1

7

Network Adaptor Cable (CZ-TAW1-CBL)

1

Field Supply Accessories (Optional)
No.

Par t

i

2-way valve kit

ii

3-way valve kit

iii

Room thermostat

iv
v
vi
vii
viii
ix
x

Mixing valve
Pump
Buffer tank sensor
Outdoor sensor
Zone water sensor
Zone room sensor
Solar sensor

Model
SFA21/18
VVI46/25
SFA21/18
VXI46/25
PAW-A2W-RTWIRED
PAW-A2W-RTWIRELESS
167032
Yonos 25/6
PAW-A2W-TSBU
PAW-A2W-TSOD
PAW-A2W-TSHC
PAW-A2W-TSRT
PAW-A2W-TSSO

Electromotoric Actuator
2-por t Valve
Electromotoric Actuator
3-port Valve
Wired
Wireless
-

Specification
AC230V
AC230V
-

Maker
Siemens
Siemens
Siemens
Siemens

AC230V

-

AC230V
AC230V
-

Caleffi
Wilo
-

■ It is recommended to purchase the field supply accessories listed in above table.



Handling of Mono bloc unit
o Mono bloc unit is a large and heavy apparatus. The handling of the unit only to be done by lifting tools with
slings. These slings can be fitted into sleeves at the unit’s base frame.

Dimension Diagram
1284

322

100
or momm
re

1410

1340

59

m
0m re
30 r mo
o

Side view

Front view

Bottom view

63

Drain hose
connector

405
195

152
30

20 103
400

980

25

Water Outlet Pipe

mm
00 ore
10or m

73

Rear view

49

Water Inlet Pipe

300
or m
m
orem

--- Page 50 ---
12.1.1

















Install the Mono bloc unit in outdoor locations only.
Avoid installations in areas where the ambient
temperature may drop below -20°C.
The Mono bloc unit must be installed on a flat,
solid surface.
A place removed from any heat source or steam
which may effect the operation of the Mono bloc
unit.
A place where air circulation is good.
A place where drainage can be easily done.
A place where Mono bloc unit’s operation noise
will not cause discomfort to the user.
A place which is accessible for maintenance.
Ensure to keep minimum distance of spaces as
illustrated above from wall, ceiling, or other
obstacles.
A place where flammable gas leaking might not
occur.
A place where the Mono bloc unit’s piping and
wiring lengths come within reasonable ranges.
If an awning is built over the unit to prevent direct
sunlight or rain, be careful that heat radiation from
the condenser is not obstructed.
Do not place any obstacles which may cause a
short circuit of the discharged air.
Avoid installing the Mono bloc unit at a location
where suction side may be exposed directly to
wind.
If Mono bloc unit installed near sea, region with
high content of sulphur or oily location (e.g.
machinery oil, etc.), it lifespan maybe shorten.
When installing the product in a place where it will
be affected by typhoon or strong wind such as
wind blowing between buildings, including the
rooftop of a building and a place where there is no
building in surroundings, fix the product with an
overturn prevention wire, etc. (Overturn prevention
fitting model number: K-KYZP15C)

12.1.2.1


Select the Best Location

12.1.2

Mono Bloc Unit Installation

Mono bloc unit will become heavy when filled with
water. Please install the unit on a strong concrete floor
and consider the weight of the unit and water.
 Fix Mono bloc unit on the concrete floor with M12
anchor bolt at 4 locations.
 Pull-out strength of these anchor bolts must be
above 15000N.
Grip anchor bolt
Floor

Anchor bolt
Broken stone

60mm or more

Concrete

300mm or
more

Embedded anchor bolt
Anchor bolt
80mm
Above
20mm
Floor slab (concrete)

• Compress strength of concrete is above 18MPa {180kgf/cm }
2

Illustration of grip type and embedded type anchor bolt

Disposal of Mono Bloc Unit Drain Water

When a Drain elbow is used, please ensure to follow below:
o The unit should be placed on a stand which is taller than 50mm.
o Cover the 8 holes (ø20mm) with Rubber cap (refer to illustration below)
o Use a tray (field supply) when necessary to dispose the Mono bloc unit drain water.

Drain elbow 1
x8

Rubber cap 2



If the unit is used in an area where temperature falls below 0°C for 2 or 3 consecutive days, it is recommended
not to use the Drain elbow and Rubber cap, for the drain water freezes and the fan will not rotate.

50

--- Page 51 ---
12.1.3

Piping Installation
WARNING

This section is for authorized and licensed electrician / water system installer only. Work behind the Cabinet front plate secured by screws must
only be carried out under supervision of qualified contractor, installation engineer or service person.

12.1.3.1

Typical Piping Installation
Temporary connection to be
Double Check Valve assembly
removed immediately after filling is acceptable in house
Servicing
Servicing
Valve
Valve
Fan Coil Unit
Main Water
Radiator /
Supply
Floor Heater
2-Way Valve
Tank

Please engage a licensed water circuit installer to install this water circuit.
 This water circuit must comply with relevant European and national regulations (including EN61770), and local
building regulation codes.
 Ensure the components installed in the water circuit could withstand water pressure during operation.
 Do not apply excessive force to piping that may damage the pipes.
 Use Rp 1¼" nut for both water inlet and water outlet connection and clean all piping with tap water before
connecting to the Mono bloc unit.
 Cover the pipe end to prevent dirt and dust when inserting it through a wall. If an existing tank is to be connected
to this Mono bloc unit, ensure the pipes are clean before water pipe installation is carried out.
 Choose proper sealer which can withstand the pressures and temperatures of the system.
 Make sure to use two spanners to tighten the connection. Tighten the nuts with torque wrench: 117.6 N•m.
 If non-brass metallic piping is used for installation, make sure to insulate the piping to prevent galvanic corrosion.
 Do not use pipes that are crushed or deformed. If these inferior pipes are used, it may cause unit malfunction.
 Make sure to insulate the water circuit piping (insulator thickness : 20mm or more) to prevent condensation
during cooling operation and reduction of heating capacity, as well as avoid freezing of the outdoor water circuit
piping during winter season.
 After installation, check the water leakage condition in connection area during test run.
 In case of a power supply failure or pump operating failure, drain the system (as suggested in the figure below).

H

<H

When water is idle inside the system, freezing up is very likely to
happen which could damage the system.

Drainage piping installation
 Use a drain hose with inner diameter of 15 mm.
 The hose must be installed in a continuously
downward direction and left open to the frost-free
atmosphere.
 If drain hose is long, use a metal support fixture
along the way to eliminate the wavy pattern of
drain tube.
 Water will drip from this hose, therefore the outlet
of this hose must be installed in an area where the
outlet cannot become blocked.
 Do not insert this hose into sewage or drain pipe
that may generate ammonia gas, sulfuric gas, etc.



If necessary, use a hose clamp to tighten the hose
at drain hose connector to prevent it from leaking.

CAUTION
Do not over tighten, over tightening cause water leakage.
Drain hose
connector
Drain hose

Illustration of how to fix
drain hose to Mono bloc unit

51

--- Page 52 ---
12.1.4

Connect the Cable to Mono Bloc Unit
WARNING

This section is for authorised and licensed electrician only. Work behind the cabinet front plate secured by screws must only be carried out
under supervision of qualified contractor, installation engineer or service person.

12.1.4.1

Remove The Cabinet Front Plate

1. Remove the 4 mounting screws as shown in the illustration.
2. Slide the cabinet front plate downward to release the pawls. Then, pull it toward front to remove it.

Mounting
screws
Cabinet front plate f
Mounting screws

12.1.4.2

Fixing of Power Supply Cord

(REFER TO WIRING DIAGRAM AT UNIT FOR DETAIL)
1. An isolating device must be connected to the power supply cable.
o Isolating device (Disconnecting means) should have minimum 3.0 mm contact gap.
o Connect the approved polychloroprene sheathed power supply 1 cord and power supply 2 cord and type
designation 60245 IEC 57 or heavier cord to the terminal board, and to the other end of the cord to isolating
device (Disconnecting means). See below table for cable size requirement.
Model

Power Supply Cord

Cable Size

Isolating Devices

Recommended RCD

1

3 x min 4.0 mm

2

30A

30mA, 2P, type A

3 x min 4.0 mm

2

30A

30mA, 2P, type AC

WH-MXC09J3E5 and WH-MXC12J6E5

2

2. To avoid the cable and cord being damaged by sharp edges, the cable and cord must be passed through the
designated holes before being connected to the terminal block.
3. Secure the cable onto the control board with the holder (clamper).
Terminal on the Mono bloc unit

L

N

L1 N 1

L

N

L1 N 1

(Power Supply Cord)
Terminals on the isolating device from
power supply (Disconnecting means)

Power Supply 1

Wire Stripping and Connecting Requirement
Wire stripping
10 ± 1 mm

12.1.4.3

Power Supply 2

Terminal
board

Conductor
fully insert

Conductor
over insert

Conductor not
fully insert

ACCEPT

PROHIBITED

PROHIBITED

5 mm or
more
(gap between wires)

No loose strand
when insert

Terminal screw
M4
M5

Tightening torque
cN•m {kgf•cm}
157~196 {16~20}
196~245 {20~25}

*1 - Earth wire must be longer than other cables
for safety reasons.
*1
Power Supply Cord

52

--- Page 53 ---
12.1.4.4

Connecting Requirement

For WH-MXC09J3E5
 This equipment’s Power Supply 1 complies with IEC/EN 61000-3-12 provided that the short circuit power Ssc is
greater than or equal to 1900kW at the interface point between the user’s supply and the public system. It is the
responsibility of the installer or user of the equipment to ensure, by consultation with the distribution network
operator if necessary, that the equipment is connected only to a supply with a short circuit power Ssc greater than
or equal to 1900kW.
 The equipment’s Power Supply 1 complies with IEC/EN 61000-3-11 and shall be connected to a suitable supply
network, having services current capacity ≥ 100A per phase. Please liaise with supply authority that the service
current capacity at the interface point is sufficient for the installation of the equipment.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-2.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-3 and can be connected to current supply
network.
For WH-MXC12J6E5
 This equipment’s Power Supply 1 complies with IEC/EN 61000-3-12 provided that the short circuit power Ssc is
greater than or equal to 1900kW at the interface point between the user’s supply and the public system. It is the
responsibility of the installer or user of the equipment to ensure, by consultation with the distribution network
operator if necessary, that the equipment is connected only to a supply with a short circuit power Ssc greater than
or equal to 1900kW.
 The equipment’s Power Supply 1 complies with IEC/EN 61000-3-11 and shall be connected to a suitable supply
network, having services current capacity ≥ 100A per phase. Please liaise with supply authority that the service
current capacity at the interface point is sufficient for the installation of the equipment.
 This equipment’s Power Supply 2 complies with IEC/EN 61000-3-12.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-11 and shall be connected to suitable supply
network, with the following maximum permissible system impedance Zmax = 0.193 ohm (Ω) at the interface.
Please liaise with supply authority to ensure that the Power Supply 2 is connected only to a supply of that
impedance or less.

12.1.4.5




Connecting with external device (optional)

All connections shall follow to the local national wiring standard.
It is strongly recommended to use manufacturer-recommended parts and accessories for installation.
For connection to main PCB
1 Two-way valve shall be spring and electronic type, refer to “Field Supply Accessories” table for details. Valve
cable shall be (3 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier, or similarly double insulation
sheathed cable.
* note: - Two-way Valve shall be CE marking compliance component.
- Maximum load for the valve is 9.8VA.
2 Three-way valve shall be spring and electronic type. Valve cable shall be (3 x min 1.5 mm2), of type
designation 60245 IEC 57 or heavier, or similarly double insulation sheathed cable.
* note: - Shall be CE marking compliance component.
- It shall be directed to heating mode when it is OFF.
- Maximum load for the valve is 9.8VA.
3 Room thermostat cable must be (4 or 3 x min 0.5 mm2), of type designation 60245 IEC 57 or heavier cord, or
similarly double insulation sheathed cable.
4 Maximum output power of booster heater shall be ≤ 3 kW. Booster heater cable must be (3 x min 1.5 mm2),
of type designation 60245 IEC 57 or heavier.
5 Extra pump cable shall be (2 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier.
6 Boiler contact cable shall be (2 x min 0.5 mm2), of type designation 60245 IEC 57 or heavier.
7 External control shall be connected to 1-pole switch with min 3.0 mm contact gap. Its cable must be (2 x min
0.5 mm2), double insulation layer of PVC-sheathed or rubber-sheathed cable.
* note: - Switch used shall be CE compliance component.
- Maximum operating current shall be less than 3Arms.

53

--- Page 54 ---
8

Tank sensor shall be resistance type, please refer to graph below for the characteristic and details of sensor.
Its cable shall be (2 x min 0.3 mm2), double insulation layer (with insulation strength of min 30V) of PVCsheathed or rubber-sheathed cable.

Resistance Ω

Tank Sensor Resistance Vs Temperature
16000
14000
12000
10000
8000
6000
4000
2000
0
-30 -20 -10

0
˚C

10

20

30

Tank sensor characteristic

Room sensor zone 1 cable shall be (2 x min 0.3 mm2) double insulation layer of PVC-sheathed or rubbersheathed.
10 Outdoor air sensor cable shall be (2 x min 0.3 mm2) double insulation layer of PVC-sheathed or rubbersheathed.
11 Tank OLP cable must be (2 x min 0.5 mm2), double insulation layer of PVC-sheathed or rubber-sheathed
cable.

9

• Power Supply 1 cord
• Power Supply 2 cord
• Remote controller cable
Optional cables:
• External control cable
• Tank sensor cable
• Room sensor zone 1
• Outdoor air sensor cable
• Tank OLP cable

Apply cut

Bushing e x 6

Optional cables:
3-way valve cable
2-way valve cable
Room thermostat zone 1 cable
Booster heater cable
Extra pump cable
Boiler contact cable/
Defrost signal cable

•
•
•
•
•
•

How to guide optional cables and power supply cords to Bushing e

54

--- Page 55 ---
PCB 1

Power supply 2
RCCB
CAUTION
240-250V

Bind all lead wires
with these bands
Power supply 1
RCCB

A

Bind all lead
wires with
these bands

WARNING

B

ABCDEFGHJMFLG
ABCDEFGHJMFLG
ABCDEFGHJMFLG
ABCDEFGHJMFLG

Holder
(Clamper)

L

N

POWER SUPPLY 1

• Power Supply 1 cord
• Power Supply 2 cord
Optional cables:
• 3-way valve cable
• 2-way valve cable
• Room thermostat zone 1 cable
• Booster heater cable
• Extra pump cable
contact cable/
• Boiler
Defrost signal cable

L1 N1
POWER SUPPLY 2

•
•
•
•
•
•

Remote controller cable
Optional cables:
External control cable
Tank sensor cable
Room sensor zone 1
Outdoor air sensor cable
Tank OLP cable

How to guide optional cables and power supply cords
(view without internal wiring)



For connection to optional PCB
1 By connecting optional PCB, 2 Zone temperature control can be achieved. Please connect mixing valves,
water pumps and thermistors in zone 1 and zone 2 to each terminals in optional PCB. Temperature of each
zone can be controlled independently by remote controller.
2 Pump zone 1 and zone 2 cable shall be (2 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier.
3 Solar pump cable shall be (2 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier.
4 Pool pump cable shall be (2 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier.
5 Room thermostat zone 1 and zone 2 cable shall be (4 x min 0.5 mm2), of type designation 60245 IEC 57 or
heavier.
6 Mixing valve zone 1 and zone 2 cable shall be (3 x min 1.5 mm2), of type designation 60245 IEC 57 or
heavier.
7 Room sensor zone 1 and zone 2 cable shall be (2 x min 0.3 mm2), double insulation layer (with insulation
strength of minimum 30V) of PVC-sheathed or rubber-sheathed cable.
8 Buffer tank sensor, pool water sensor and solar sensor cable shall be (2 x min 0.3 mm2), double insulation
layer (with insulation strength of minimum 30V) of PVC-sheathed or rubber-sheathed cable.
9 Water sensor zone 1 and zone 2 cable shall be (2 x min 0.3 mm2), double insulation layer of PVC-sheathed
or rubber-sheathed cable.
10 Demand signal cable shall be (2 x min 0.3 mm2), double insulation layer of PVC-sheathed or rubbersheathed cable.
11 SG signal cable shall be (3 x min 0.3 mm2), double insulation layer of PVC-sheathed or rubber-sheathed
cable.
12 Heat/Cool switch cable shall be (2 x min 0.3 mm2), double insulation layer of PVC-sheathed or rubbersheathed cable.
13 External compressor switch cable shall be (2 x min 0.3 mm2), double insulation layer of PVC-sheathed or
rubber-sheathed cable.

55

--- Page 56 ---
from
optional
PCB

from
optional
PCB

from
optional
PCB

Optional cables:
• Mixing valve zone 1 cable
Optional cables:

• Mixing valve zone 2 cable
Optional cables:
• Room sensor zone 1 cable
• Room sensor zone 2 cable
• Buffer tank sensor cable
• Pool sensor cable
• Water sensor zone 1 cable
• Water sensor zone 2 cable
• Demand signal cable
• Solar sensor cable
• SG signal cable
• Heat/Cool switch cable
• External Compressor
switch cable
Optional cables:
• Pump zone 1 cable
• Pump zone 2 cable
• Solar pump cable
• Pool pump cable
• Error signal cable
• Room thermostat zone 1 cable
• Room thermostat zone 2 cable

How to guide optional cables to bushing e

CAUTION
240-250V

A

WARNING

B

ABCDEFGHJMFLG
ABCDEFGHJMFLG
ABCDEFGHJMFLG
ABCDEFGHJMFLG

L

N

POWER SUPPLY 1

• Pump zone 1 cable
• Pump zone 2 cable
• Solar pump cable
• Pool pump cable
• Error signal cable
• Room thermostat zone 1 cable
• Room thermostat zone 2 cable
• Mixing valve zone 1 cable
• Mixing valve zone 2 cable

L1 N 1
POWER SUPPLY 2

• Room sensor zone 1 cable
• Room sensor zone 2 cable
• Buffer tank sensor cable
• Pool sensor cable
• Water sensor zone 1 cable
• Water sensor zone 2 cable
• Demand signal cable
• Solar sensor cable
• SG signal cable
• Heat/Cool switch cable
• External Compressor switch cable

How to guide optional cables (view without internal wiring)
Terminal screw on PCB

Maximum tightening torque cN•m {kgf•cm}

M3

50 {5.1}

M4

120 {12.24}

56

--- Page 57 ---
12.1.5
12.1.5.1






Installation of Remote Controller
Installation Location

Install at the height of 1 to 1.5 m from the floor (Location where average room temperature can be detected).
Install vertically against the wall.
Avoid the following locations for installation.
1 By the window, etc. exposed to direct sunlight or direct air.
2 In the shadow or backside of objects deviated from the room airflow.
3 Location where condensation occurs (The Remote Controller is not moisture proof or drip proof.)
4 Location near heat source.
5 Uneven surface.
Keep distance of 1 m or more from the TV, radio and PC. (Cause of fuzzy image or noise)

12.1.5.2

Remote Controller Wiring
Mono bloc unit
Remote Controller
1
Remote Controller
wiring (field supply)

2

• No polarity
Terminal for Remote Controller wiring





Remote Controller cable shall be (2 x min 0.3 mm2), of double insulation PVC-sheathed or rubber sheathed cable.
Total cable length shall be 50 m or less.
Be careful not to connect cables to other terminals (e.g. power source wiring terminal). Malfunction may occur.
Do not bundle together with the power source wiring or store in the same metal tube. Operation error may occur.

57

--- Page 58 ---
12.1.5.3

Mounting The Remote Controller

For exposed type
Preparation: Make 2 holes for screws using a driver.
Mount the top case.

Mount the bottom case to
the wall.

• Align the claws of the top

case and then align the claws
of the bottom case.

Cut here with
a nipper and
remove the burr
with a file.

UP

Claw (2 places)
Wall to which
the remote
controller is
fixed
Hole for screw
Screw
(field supply)

Connect the remote control
wiring

• Arrange the wires along the groove
of the case.

Top case

Claw (2 places)

Clamper
(field supply)
Pass through
the hole

Remote controller terminal board
Remove the coating. Approx. 6 mm

Bottom case (Back side)
(Back side)
Remove the sheath. Approx. 180 mm.
Make sure the wiring connection is in the
correct direction.

58

--- Page 59 ---
For embedded type
Preparation: Make 2 holes for screws using a driver.
Mount the bottom case
to the wall.

Mount the top case.

• Align the claws of the top

case and then align the claws
of the bottom case.

• Pass the wire through the hole

in the centre of the bottom case.

Avoid the wire
being caught.

UP
Claw (2 places)

Hole for
screw
Screw
(field supply)

Claw (2 places)

Remote controller
terminal board

Connect the remote
control wiring

Remove the coating.
Approx. 6 mm

Top case
Bottom case (Back side)
(Back side)

Make sure the wiring
connection is in the correct
direction.

WARNING
This section is for authorized and licensed electrician only.
Work behind the Cabinet Front Plate secured by screws must only
be carried out under supervision of qualified contractor, installation
engineer or service person.

59

--- Page 60 ---
12.1.6

Installation of Network Adaptor and Base Pan Heater

12.1.6.1

Network Adaptor and Installation (Optional)
3. On the wall near the Mono bloc unit, attach the
adaptor by screwing screws through the holes
in the back cover.

1. Open the Cabinet front plate, then connect the
Network Adaptor Cable to the CN-CNT
connector on the printed circuit board.
o Pull the cable out of the Mono bloc unit so that
there is no pinching.
o If an optional PCB has been install in the
Mono bloc unit, connect the CN-CNT
connector to Optional PCB.

Screws

Network
Adaptor
cable

Network
Adaptor
cable
PCB 1

CAUTION
240-250V

Bind all
lead wires
with these
bands
A

A

WARNING

B

ABCDEFGHJMFLG
ABCDEFGHJMFLG
ABCDEFGHJMFLG
ABCDEFGHJMFLG

WARNING

B

ABCDEFGHJMFLG
ABCDEFGHJMFLG
ABCDEFGHJMFLG
ABCDEFGHJMFLG

L

N

POWER SUPPLY 1

L

N

POWER SUPPLY 1

4. Pull the CN-CNT cable through the hole in the
bottom of the adaptor and re-attach the front
cover to the back cover.

CAUTION
240-250V

L1

N1

POWER SUPPLY 2

L 1 N1
POWER SUPPLY 2

CN-CNT cable
(Take care not to
pinch the cable)
Without Optional PCB

With Optional PCB

2. Insert a flat head screwdriver into the slot on
the top of the adaptor and remove the cover.
Connect the other end of the CN-CNT cable
connector to the connector inside the adaptor.

5. Use the included cord clamp to fix the CNCNT cable to the wall.
Pull the cable around as shown in the diagram
so that external forces cannot act on the
connector in the adaptor. Use the included
cable tie to fix the cables together.

Slot
Connector

CAUTION
240-250V

A B

W ARNING
ABCDEFGHJMFLG
ABCDEFGHJMFLG
ABCDEFGHJMFLG
ABCDEFGHJMFLG

L

N

POWER SUPP
LY1

L1

N1

POWER SUPP
LY2

Cord clamp
Cable tie

12.1.6.2


It is strongly recommended to install a Base Pan Heater (optional) if the Mono bloc unit is installed in cold climate
area. Refer the Base Pan Heater (optional) installation instruction for details of installation.

12.1.7


Base Pan Heater (Optional)

3

Charging the Water

Make sure all the piping installations are properly
done before carry out below steps.
1 Open Cabinet front plate to access to the
Pressure Relief Valve and Air Purge Valve.
2 Turn the plug on the Air Purge Valve outlet
anticlockwise by one complete turn from fully
closed position.

Set the Pressure Relief Valve level “DOWN”.
Pressure
relief valve a

Pressure relief
valve a
Lever

Turn down

Pressure relief valve a
Plug (turn
anticlockwise by
one complete
turn)

4

5

Air purge valve b

6
7

60

or

Lever

Turn down

Pressure relief valve a

Start filling water (with pressure more than
0.1 MPa (1 bar)) to the Mono bloc unit via
water inlet. Stop filling water if the free water
flow through Pressure Relief Valve drain hose.
Turn ON the power supply and make sure
Water Pump is running.
Check and make sure no water leaking at the
tube connecting points.
Reinstall the Cabinet front plate by tightening
the 2 mounting screws.

--- Page 61 ---
12.1.8

Reconfirmation

12.1.8.4

Check RCCB

Ensure the RCCB set to “ON” condition before check
RCCB.
Turn on the power supply to the Mono bloc unit.
This testing could only be done when power is
supplied to the Mono bloc unit.

WARNING
Be sure to switch off all power supply before performing each of
the below checkings. Before obtaining access to terminals, all
supply circuits must be disconnected.

12.1.8.1

Check Water Pressure *(0.1 MPa
= 1 bar)
Water pressure should not lower than 0.05 MPa (with
inspects the Water Pressure Gauge). If necessary add
tap water into the water circuit.
12.1.8.2





WARNING
Be careful not to touch parts other than RCCB test button when
the power is supplied to Mono bloc unit. Else, electrical shock
may happen.



Check Pressure Relief Valve

Check for correct operation of Pressure Relief
Valve by turning on the lever to become horizontal.
If you do not hear a clacking sound (due to water
drainage), contact your local authorized dealer.
Push down the lever after finish checking.
In case the water keeps drained out from the unit,
switch off the system, and then contact your local
authorized dealer.

12.1.8.3





This product contains fluorinated greenhouse gasses.
Refrigerant type : R410A (GWP=675)
For WH-MXC09J3E5 & WH-MXC12J6E5
Amount : 1.6kg (1.080 ton CO2 equivalent)

Expansion Vessel Pre Pressure
Checking

[Upper limit water volume of the system]
The Mono bloc unit has a build-in Expansion Vessel
with 10 L air capacity and initial pressure of 1 bar.
 Without antifreeze agent condition
Total amount of water in the system should be below
200 L.
If the total amount of water is more than 200 L, please
add expansion vessel (field supply).
 With antifreeze agent condition
In the case of using antifreeze agent, expansion rate ɛ
is different depending on its maker.
Please refer to the antifreeze agent maker for the
expansion rate ɛ before calculate the upper limit water
volume of the system.
The expansion vessel capacity required for the system
can be calculated from the formula below.

12.1.9

Test Run

1. Before test run, make sure below items have been
checked:o Pipework are properly done.
o Electric cable connecting work are properly
done.
o Mono bloc unit is filled up with water and
trapped air is released.
2. Antifreeze agent must be added into water circuit
to prevent freezing of water when outdoor ambient
temperatures is low. Recommended antifreeze:
Propylene glycol: 40% (equivalent to -20°C)
3. Set ON to the Mono bloc unit and RCCB. Then,
for remote control operation please refers to
(Mono bloc) Air-to-Water Heatpump’s operation
instruction.

з

x Vo
1 - 98 + P1
98 + P2
V : Required gas volume <expansion vessel volume L>
Vo : System total water volume <L>
: Expansion rate 5 → 60˚C
= (depends on antifreeze
agent used)
P1 : Expansion tank filling pressure = (100) kPa
P2 : System maximum pressure
= 300 kPa
-(
) Please confirm at actual place
- The gas volume of the sealed type expansion vessel is presented by <V>
It’s advised to add 10% margin for required gas volume of calculation.
V=

Push the “TEST” button on the RCCB. The lever
would turn down and indicate “0”, if it functions
normal.
Contact authorized dealer if the RCCB
malfunction.
Turn off the power supply to the Mono bloc unit.
If RCCB functions normal, set the lever to “ON”
again after testing finish.

Note:
● During winter turn on the power supply and standby the
unit for at least 15 minutes before test run. Allow sufficient
time to warm up refrigerant and prevent wrong error code
judgement.

з

4. For normal operation, Water Pressure Gauge
reading should be in between 0.05 MPa and
0.3 MPa.
5. After test run, please clean the Magnetic Water
Filter Set. Reinstall it after finish cleaning.

[Adjustment of the initial pressure of the expansion
vessel when there is a difference in installation height]
If the height difference between the Mono bloc unit
and the highest point of the system water circuit (H) is
more than 7m, please adjust the initial pressure of the
expansion vessel (Pg) according to the following
formula.
Pg= (H*10+30) kPa

61

--- Page 62 ---
12.1.9.1

Check Water Flow of Water
Circuit

12.1.10.1 Maintenance for Magnetic
Water Filter Set

Confirm the maximum water flow during main pump
operation not less than 15 l/min.
*Water flow can be check through service setup
(Pump Max Speed)
[Heating operation at low water temperature with
lower water flow may trigger “H75” during defrost
process.]

12.1.9.2

1. Remove the Cover by loosening the mounting
screws to access to the Magnetic Water Filter Set.
2. Turn OFF power supply.
3. Set the two valves for the Magnetic Water Filter
Set to “CLOSE”.
4. Take off the clip, then gently pull out the mesh.
Beware of small amount water drain out from it.
5. Clean the mesh with warm water to remove all the
stain. Use soft brush if necessary.
6. Reinstall the mesh to the Magnetic Water Filter
Set and set back the clip on it.
7. Set the two valves for the Magnetic Water Filter
Set to “OPEN”.
8. Turn ON power supply.
9. After cleaning, reinstall the Cover by tightening the
mounting screws properly.

Reset Overload Protector

Overload Protector serves the safety purpose to
prevent the water over heating. When the Overload
Protector trip at high water temperature, take below
steps to reset it.
1. Take out the cover.
2. Use a test pen to push the centre button gently in
order to reset the Overload Protector.
3. Fix the cover to the original fixing condition.

WARNING

Use test
pen to push
this button
for reset
Overload
protector 0.

Do not add or replace other than R32 type. It may cause
product damage, burst, injury and etc. Use compatible R32
tools for refrigerant piping work and refrigerant charging
during installation or servicing.

12.1.10 Maintenance


In order to ensure optimal performance of the unit,
seasonal inspections on the unit, functional check
of RCCB, field wiring and piping have to be
carried out at regular intervals. This maintenance
should be carried out by authorized dealer.

Cover g

Mounting
screws

62

--- Page 63 ---
12.2 Variation of system
This section introduces variation of various systems using Air-To-Water Heatpump and actual setting method.

12.2.1

Introduce application related to temperature setting.

12.2.1.1

Temperature setting variation for heating

1. Remote Controller
Mono bloc
Setting of remote controller
Installer setting
System setup
Optional PCB connectivity - No
Zone & Sensor:
Water temperature

Floor heating

Connect floor heating or radiator directly to the Mono bloc.
This is the basic form of the most simple system.
2. Room Thermostat
Mono bloc

Mono bloc receive Room Thermistor temperature from
Remote controller to control HP and circulation pump.
There is a build-in thermistor in the remote controller.

Setting of remote controller
Installer setting
System setup
Optional PCB connectivity - No
Zone & Sensor:
Room thermostat
Internal

Floor heating

Connect floor heating or radiator directly to the Mono bloc.
Install the remote controller in the room where floor heating is installed.
This is an application that uses remote controller as Room Thermostat.
3. External Room Thermostat
Mono bloc
Setting of remote controller
Room thermostat
(Field supply)

Installer setting
System setup
Optional PCB connectivity - No
Zone & Sensor:
Room thermostat
(External)

Floor heating

Connect floor heating or radiator directly to Mono bloc.
Install separate external Room Thermostat (field supply) in the room where floor heating is installed.
This is an application that uses external Room Thermostat.

63

--- Page 64 ---
4. Room Thermistor
Mono bloc

Mono bloc compare between room temperature
and setting temperature on the Remote
controller to control HP and circulation pump.

Setting of remote controller
Installer setting
System setup
Optional PCB connectivity - No

Max: 30m
Thermistor

Zone & Sensor:
Room thermistor
Floor heating

Connect floor heating or radiator directly to Mono bloc.
Install separate external room thermistor (specified by Panasonic) in the room where floor heating is installed.
This is an application that uses external room thermistor.
There are 2 kinds of circulation water temperature setting method.
Direct: set direct circulation water temperature (fixed value)
Compensation curve: set circulation water temperature depends on outdoor ambient temperature
In case of Room thermo or Room thermistor, compensation curve can be set.
In this case, compensation curve is shifted according to the thermo ON/OFF situation.

(Example) If room temperature increasing speed is;
very slow → shift up the compensation curve
very fast → shift down the compensation curve

12.2.1.2

Examples of installations

Floor heating 1 + Floor heating 2

Setting of remote controller
Mono bloc
Room thermostat
(field supply)
Thermistor 2

Mixing valve 2
Mixing valve 1

Installer setting
System setup
Optional PCB connectivity - Yes
Zone and Sensor - 2 Zone system
Zone 1:Sensor
Room thermostat
Internal

Pump 2
Pump 1
Thermistor 1
Buffer tank
Floor heating 1

Floor heating 2

Connect floor heating to 2 circuits through buffer tank as shown in the figure.
Install mixing valves, pumps and thermistors (specified by Panasonic) on both circuits.
Install the remote controller in one of the circuit and use it as Room Thermostat.
Install external Room Thermostat (field supply) in another circuit.
Both circuits can set circulation water temperature independently.
Install buffer tank thermistor on buffer tank.
It requires connection setting of buffer
tank and ΔT temperature setting at heating operation separately.
This system requires optional PCB (CZ-NS4P).

64

Zone 2:Sensor
Room
Room thermostat
(External)

--- Page 65 ---
Floor heating + Radiator
Mono bloc
Radiator
Pump 2

Installer setting
System setup
Optional PCB connectivity - Yes

Thermistor 2
Pump 1

Mixing valve 1

Setting of remote controller

Thermistor 1

Zone and Sensor - 2 Zone system
Zone 1:Sensor
Water temperature
Zone 2:Sensor
Room
Water temperature

Buffer tank
Floor heating

Connect floor heating or radiator to 2 circuits through buffer tank as shown in figure.
Install pumps and thermistors (specified by Panasonic) on both circuits.
Install mixing valve in the circuit with lower temperature among the 2 circuits.
(Generally, if install floor heating and radiator circuit at 2 zones, install mixing valve in floor heating circuit.)
For temperature setting, select circulation water temperature for both circuits.
Both circuits can set circulation water temperature independently.
Install buffer tank thermistor on buffer tank.
It requires connection setting of buffer tank and ΔT temperature setting at heating operation separately.
This system requires the optional PCB (CZ-NS4P).
Mind that if there is no mixing valve at the secondary side, the circulation water temperature may get higher than
setting temperature.
Floor heating + Swimming pool
Mono bloc

Setting of remote controller
Thermistor 3
Mixing
valve 2
Mixing
valve 1

Pump 1

Thermistor 2

Pump 3

Zone and Sensor - 2 Zone system
Zone 1:Sensor
Room thermostat
Internal

Pump 2

Thermistor 1

Installer setting
System setup
Optional PCB connectivity - Yes

Heat EX

Buffer tank

Zone 2
Swimming pool
T

Floor heating 1
Swimming pool

Connect floor heating and swimming pool to 2 circuits through buffer tank as shown in figure.
Install mixing valves, pumps and thermistors (specified by Panasonic) on both circuits.
Then, install additional pool heat exchanger, pool pump and pool sensor on pool circuit.
Install the remote controller in room where floor heating is installed. Circulation water temperature of floor heating
and swimming pool can be set independently.
Install buffer tank sensor on buffer tank.
It requires connection setting of buffer tank and ΔT temperature setting at heating operation separately. This system
requires the optional PCB (CZ-NS4P).
Must connect swimming pool to “Zone 2”.
If it is connected to swimming pool, operation of pool will stop when “Cooling” is operated.

65

--- Page 66 ---
Swimming pool only
Mono bloc
Setting of remote controller

Thermistor

Installer setting
System setup
Optional PCB connectivity - Yes

Pump

Zone and Sensor - 1 Zone system
Zone :Swimming pool
T
Heat EX

Swimming pool

This is an application that connects to the swimming pool only.
Connects pool heat exchanger directly to Mono bloc without using buffer tank.
Install pool pump and pool sensor (specified by Panasonic) at secondary side of the pool heat exchanger.
Install the remote controller in room where floor heating is installed.
Temperature of swimming pool can be set independently.
This system requires the optional PCB (CZ-NS4P).
In this application, cooling mode cannot be selected. (not display on remote controller)
Simple 2 zone (Floor heating + Radiator)
Mono bloc

Setting of remote controller
Radiator
Thermistor 1
Mixing valve

Installer setting
System setup
Optional PCB connectivity - Yes
Zone and Sensor - 2 Zone system
Zone 1:Sensor
Water temperature

Pump 2

Thermistor 2

Floor heating

Zone 2:Sensor
Room
Water temperature
Operation setup
Heat
T for heating ON – 1°C
Cool
T for cooling ON – 1°C

This is an example of simple 2 zone control without using buffer tank.
Built-in pump from Mono bloc served as a pump in zone 1.
Install mixing valve, pump and thermistor (specified by Panasonic) on zone 2 circuit.
Please be sure to assign high temperature side to zone 1 as temperature of zone 1 cannot be adjusted.
Zone 1 thermistor is required to display temperature of zone 1 on remote controller.
Circulation water temperature of both circuits can be set independently.
(However, temperature of high temperature side and low temperature side cannot be reversed)
This system requires the optional PCB (CZ-NS4P).
(NOTE)
 Thermistor 1 does not affect operation directly. But error happens if it is not installed.
Please adjust flow rate of zone 1 and zone 2 to be in balance. If it is not adjusted correctly, it may affects
the performance.
(If zone 2 pump flow rate is too high, there is possibility that no hot water flowing to zone 1.)
Flow rate can be confirmed by “Actuator Check” from maintenance menu.

66

--- Page 67 ---
12.2.2

Introduce applications of system that uses optional equipment.

DHW (Domestic Hot Water) Tank connection
Mono bloc

Setting of remote controller
Installer setting
System setup
Optional PCB connectivity - No
Tank connection - Yes

Floor heating
3-way valve for tank
Tank

Tank thermistor

Booster heater

This is an application that connects the DHW tank to the Mono bloc through 3-way valve.
DHW tank’s temperature is detected by tank thermistor (specified by Panasonic).
Tank + Solar connection
Mono bloc

Setting of remote controller
Installer setting
System setup
Optional PCB connectivity - Yes
Tank connection - Yes

Floor heating
3-way valve for tank

Solar thermistor

Tank

Solar connection - Yes
DHW tank
T turn ON
T turn OFF
Antifreeze
Hi limit

Solar pump
Tank thermistor

This is an application that connects the DHW tank to the Mono bloc through 3-way valve before connect the solar
water heater to heat up the tank. DHW tank’s temperature is detected by tank thermistor (specified by Panasonic).
Solar panel’s temperature is detected by solar thermistor (specified by Panasonic).
DHW tank shall use tank with built-in solar heat exchange coil independently.
Heat accumulation operates automatically by comparing the temperature of tank thermistor and solar thermistor.
During winter season, solar pump for circuit protection will be activated continuously. If does not want to activate the
solar pump operation, please use glycol and set the anti-freezing operation start temperature to -20°C.
This system requires optional PCB (CZ-NS4P).

67

--- Page 68 ---
Buffer tank connection
Mono bloc

Setting of remote controller
Buffer tank

Installer setting
System setup
Optional PCB connectivity - Yes
Buffer Tank connection - Yes
T for buffer tank
Pump

Thermistor

Floor heating

This is an application that connects the buffer tank to the Mono bloc.
Buffer tank’s temperature is detected by buffer tank thermistor (specified by Panasonic).
This system requires optional PCB (CZ-NS4P).
Buffer tank + Solar

Setting of remote controller
Solar thermistor

Mono bloc
Buffer tank

Buffer Tank connection - Yes
T for buffer tank

Solar pump

Mixing valve

Installer setting
System setup
Optional PCB connectivity - Yes

Pump

Thermistor

Solar connection - Yes
Buffer tank
T turn ON
T turn OFF
Antifreeze
Hi limit

Floor heating

This is an application that connects the buffer tank to the Mono bloc before connecting to the solar water heater to
heat up the tank.
Buffer tank’s temperature is detected by buffer tank thermistor (specified by Panasonic).
Solar panel’s temperature is detected by solar thermistor (specified by Panasonic).
Buffer tank shall use tank with built-in solar heat exchange coil independently.
During winter season, solar pump for circuit protection will be activated continuously. If does not want to activate the
solar pump operation, please use glycol and set the anti-freezing operation start temperature to -20°C.
Heat accumulation operates automatically by comparing the temperature of tank thermistor and solar thermistor.
This system requires optional PCB (CZ-NS4P).

68

--- Page 69 ---
Boiler connection
Mono bloc

Buffer tank

Setting of remote controller
Mixing
valve

Pump

Thermistor

Installer setting
System setup
Optional PCB connectivity - Yes
Bivalent - Yes
Turn ON: outdoor temp
Control pattern

Floor heating
Boiler

This is an application that connects the boiler to the Mono bloc, to compensate for insufficient capacity by operate
boiler when outdoor temperature drops & heat pump capacity is insufficient.
Boiler is connected parallel with heat pump against heating circuit.
There are 3 modes selectable by remote controller for boiler connection.
Besides that, an application that connects to the DHW tank’s circuit to heat up tank’s hot water is also possible.
(Operation setting of boiler shall be responsible by installer.)
This system requires optional PCB (CZ-NS4P).
Depending on the settings of the boiler, it is recommended to install buffer tank as temperature of circulating water
may get higher. (It must connect to buffer tank especially when selecting Advanced Parallel setting.)
WARNING
Panasonic is NOT responsible for incorrect or unsafe situation of the boiler system.
CAUTION
Make sure the boiler and its integration in the system complies with applicable legislation.
Make sure the return water temperature from the heating circuit to the indoor unit does NOT exceed 55°C.
Boiler is turned off by safety control when the water temperature of the heating circuit exceed 85°C.

69

--- Page 70 ---
12.3 How to Fix External Device

 Outputs

12.3.1

3-way valve

AC230V N=Neutral Open, Close=direction (For
circuit switching when connected to DHW tank)

2-way valve

AC230V N=Neutral Open, Close (Prevent water
circuit pass through during cooling mode)

Extra pump

AC230V (Used when Mono bloc pump capacity is
insufficient)

Booster heater

AC230V (Used when using booster heater in
DHW tank)

Connecting Cables Length

When connecting cables between Mono bloc and
external devices, the length of the said cables must
not exceed the maximum length as shown in the table.
External device

Maximum cables length (m)

Two-way valve

50

Three-way valve

50

Mixing valve

50

Room thermostat

50

Booster heater

50

Extra pump

50

Solar pump

50

Pool pump

50

Pump

50

Boiler contact / Defrost signal

50

External control

50

Tank sensor

30

Room sensor

30

Outdoor air sensor

30

Tank OLP

30

Buffer tank sensor

30

Pool water sensor

30

Solar sensor

30

Water sensor

30

Demand signal

50

SG signal

50

Heat/Cool switch

50

External compressor switch

50

Boiler contact /
Dry contact (System setup necessary)
Defrost signal

 Thermistor inputs
Zone 1 room PAW-A2W-TSRT
sensor
the optional PCB
Outdoor air
sensor

❈It does not work when using

AW-A2W-TSOD (Total cable length shall be 30m or
less)

Tank sensor Please use Panasonic specified part

12.3.1.2

Connection of Optional PCB
(CZ-NS4P)
Mixing
Optional
Optional
Thermostat 2
Thermostat 1
valve 1
L N Cool Heat L N Cool Heat N O C

Mixing
valve 2
N O C

Pool
Pump
Solar
Pump

Ext.
comp.
SW
Heat/
Cool
SW

Error
signal
Zone 1
Pump

12.3.1.1

Connection of the main PCB

Zone 2
Pump

OLP for booster
heater
Zone 1 room sensor

Zone 2 Zone 1 Buffer Pool Zone 2 Zone 1 Demand Solar
room room Tank water water water signal sensor
sensor sensor sensor sensor sensor sensor

Outdoor air sensor
Tank sensor
External control

 Signal inputs

Remote controller
Boiler contact /
Defrost signal
Extra pump
Booster heater

CON
2-way
valve

CON
3-way
valve

Vcc
SG
Bit1
signal
Bit2

H C N L
Optional
Thermostat 1

 Signal inputs

Optional
Thermostat

L N =AC230V, Heat, Cool=Thermostat heat, Cool
terminal

SG signal

Dry contact Vcc-Bit1, Vcc-Bit2 open/short (System
setup necessary)
Switching SW (Please connect to the 2 contacts
controller)

Heat/Cool
SW

Dry contact Open=Heat, Short=Cool (System setup
necessary)

External
comp.SW

Dry contact Open=Comp.ON, Short=Comp.OFF
(System setup necessary)

Demand
signal

DC 0~10V (System setup necessary)
Please connect to the DC 0~10V controller.

Optional
Thermostat

L N =AC230V, Heat, Cool=Thermostat heat, Cool
terminal
❈It does not function when using the optional PCB

OLP for
booster
heater

Dry contact Vcc-Bit1, Vcc-Bit2 open/short (System
setup necessary)
It is connected to the safety device (OLP) of DHW
tank.

External
control

Dry contact Open=not operate, Short=operate
(System setup necessary)
Able to turn ON/OFF the operation by external
switch

AC230V N=Neutral Open, Close=mixture
Mixing valve direction
Operating time: 30s~120s
Pool pump

AC230V

Remote
controller

Connected (Please use 2 cores wire for relocation
and extension. Total cable length shall be 50m or
less.)

Solar pump

AC230V

Zone pump

AC230V

 Outputs

70

--- Page 71 ---
4

 Thermistor inputs
Zone room
sensor

PAW-A2W-TSRT

Buffer tank
sensor

PAW-A2W-TSBU

Pool water
sensor

PAW-A2W-TSHC

Zone water
sensor

PAW-A2W-TSHC

Room sensor: PAW-A2W-TSRT
Install the room temperature sensor to the
room which requires room temperature
control.
Dimensions (mm)
30

86

60

86

Solar sensor PAW-A2W-TSSO

12.3.1.3




Recommended External Device
Specification

5

This section explains about the external devices
(optional) recommended by Panasonic. Please
always ensure to use the correct external device
during system installation.
For optional sensor.
1 Buffer tank sensor: PAW-A2W-TSBU
Use for measurement of the buffer tank
temperature.
Insert the sensor into the sensor pocket and
paste it on the buffer tank surface.

Dimensions (mm)
blue
Ø6
brown

6

blue
Ø6
black
40

2

Zone water sensor: PAW-A2W-TSHC
Use to detect the water temperature of the
control zone.
Mount it on the water piping by using the
stainless steel metal strap and contact paste
(both are included).
93

Dimensions (mm)
35

3

70

Outdoor sensor: PAW-A2W-TSOD
If the installation location of the outdoor unit is
exposed to direct sunlight, the outdoor air
temperature sensor will be unable to measure
the actual outdoor ambient temperature
correctly.
In this case, optional outdoor temperature
sensor can be fixed at a suitable location to
more accurately measure ambient
temperature.
70

Dimensions (mm)

46

black
40

Dimensions (mm)

brown

Solar sensor: PAW-A2W-TSSO
Use for measurement of the solar panel
temperature.
Insert the sensor into the sensor pocket and
paste it on the solar panel surface.

93

71

Please refer to the table below for sensor
characteristic of the sensors mentioned
above.
Temperature (°C)

Resistance (kΩ)

150

0.147

140

0.186

130

0.236

120

0.302

110

0.390

100

0.511

90

0.686

80

0.932

70

1.279

65

1.504

60

1.777

55

2.106

50

2.508

45

3.003

40

3.615

35

4.375

30

5.326

25

6.523

20

8.044

15

9.980

10

12.443

5

15.604

0

19.70

-5

25.05

-10

32.10

-15

41.45

-20

53.92

-25

70.53

-30

93.05

-35

124.24

-40

167.82

--- Page 72 ---




For optional pump.
Power supply: AC230V/50Hz, <500W
Recommended part: Yonos 25/6: made by Wilo

72

For optional mixing valve.
Power supply: AC230V/50Hz (input open/output
close)
Operating time: 30s~120s
Recommended part: 167032: made by Caleffi

--- Page 73 ---
12.4 System Installation
12.4.1

Remote Controller Outline

A

B

E

F

Name

Function

A:

Main screen

Display information

B:

Menu

Open/Close main menu

C:

Triangle (Move)

Select or change item

D:

Operate

Start/Stop operation

E:

Back

Back to previous item

C

F:

Quick Menu

Open/Close Quick menu

D

G:

OK

Confirm

G

1

10:34am, Mon
12:00am,Mon

24

40˚c

˚c 18˚c

2
2: Mode

Name
1: Function icon

Function
Display set function/status

5

6

4

3

Holiday mode

Demand
control

Weekly timer

Room
heater

Quiet mode

Tank heater

Remote controller
room thermostat

Solar

Powerful mode

Boiler

Display set mode/current status of mode
Heating

Cooling

Auto

Hot water supply

Auto heating

Auto cooling

Compensation
curve

Set direct water
temp

Set pool temp

Heat pump operating
3: Temp setting

Set room temp

4: Display Heat temp Display current heating temperature (it is set temperature when enclosed by line)
5: Display tank temp

Display current tank temperature (it is set temperature when enclosed by line)

6: Outdoor temp

Display outdoor temp

73

--- Page 74 ---
First time of power ON (Start of installation)
12:00am,Mon

Initialization

When power
is ON, firstly
initialization
screen appears
(10 sec)

Initializing.

«
12:00am,Mon

When
initialization
screen ends, it
turns to normal
screen.
Start

«
12:00am,Mon

Language
ENGLISH
FRANÇAIS
DEUTSCH
ITALIANO
Select

Confirm

«

When any button
is pressed,
language setting
screen appears.
(NOTE) If initial
setting is not
performed, it
does not go into
menu.

Set language & confirm
12:00am,Mon

Clock format

When language
is set, setting
screen of time
display appears
(24h/am/pm)

24h
am/pm
Select

Confirm

«

Set time display & confirm
12:00am,Mon

Date & time

Year/Month/Day

Hour : Min

2020 / 01 / 01

12 : 00

Select

YY/MM/DD/Time
setup screen
appears

Confirm

«

Set YY/MM/DD/Time & confirm
12:00am,Mon

Back to initial
screen

Start

«

Press menu, select Installer setup
12:00am,Mon

Main Menu
System check
Personal setup
Service contact
Installer setup
Select

Confirm

«

Confirm to go into Installer setup

74

--- Page 75 ---
12.4.2

Installer Setup
1
Optional PCB connectivity

System setup
2

Yes/No

Zone & Sensor

Only when the selection for Optional PCB is Yes
1 Zone system / 2 Zone system
Zone settings

Heater capacity

Capacity select

Anti freezing

Yes/No

Tank connection

Yes/No

3

4

5

Only when the selection for Tank connection is Yes

6

DHW Capacity

Variable/Standard

Only when the selection for Optional PCB is Yes

7

Buffer Tank connection

Yes/No

T setup

Only when the selection for Tank connection is Yes

8

External/Internal

Tank heater

Heater ON time setup

9
Base pan heater

Yes/No

Alternative outdoor sensor

Yes/No

Bivalent connection

Yes/No

External SW

Yes/No

A/B

10

11
Bivalent setup

12

Only when the selection for Optional PCB is Yes

13

Solar connection

Yes/No

Tank setup

Only when the selection for Optional PCB is Yes

14

External Error signal

Yes/No

Only when the selection for Optional PCB is Yes

15

Demand control

Yes/No

Only when the selection for Optional PCB is Yes

16

Yes/No

SG ready

Capacity setup

Only when the selection for Optional PCB is Yes

17

External Compressor SW

Yes/No

18
Circulation liquid

Water/glycol

Only when the selection for Optional PCB is Yes

19

Heat-Cool SW

Yes/No

Force Heater

Auto/Manual

Force Defrost

Auto/Manual

Defrost Signal

Yes/No

Pump flowrate

T/ Max. Duty

20

21

22

23

75

Solar setup

--- Page 76 ---
Operation setup

24
Water temp. for heating ON

Heat

25
Outdoor temp. for heating OFF

Compensation curve

Compensation curve setup

Direct

Direct temp. setup

Heating OFF Temp. setup

26
T for heating ON

T for heating setup

Heater ON/OFF

O/D temp for heater ON setup

27
Heater ON Delay Time
T of target temperature for Heater ON
T of target temperature for Heater OFF
Cooling model only
Cool

28

(Display only if Cool exist, or else skip)

Water temp. for cooling ON
29

Cooling model only

Compensation curve

Compensation curve setup

Direct

Direct temp. setup

T for cooling ON

T for cooling setup

Outdoor temp. for
(Heat to Cool)

Heat

Cool change temp. setup

Outdoor temp. for
(Cool to Heat)

Cool

Heat change temp. setup

30

Auto
31
Only when the
selection for Tank
is Yes
Tank

32
Floor operation time (max.)

Max. operation time for Heat & Cool mode setup

33
Tank heat up time (max.)

Max. operation time for Tank mode setup

34
Tank re-heat temp.

Tank re-heat temp. setup

35
Sterilization

Sterilization day and temp. and time setup

36
Service setup

Pump maximum speed

Pump maximum speed setup

Air purge

37
Pump down

Pump down ON / OFF

Dry concrete

ON (Dry concrete)

38

Edit (Dry concrete schedule)

39
Service contact

Day and temp. setup

Contact 1

Name and Tel No. setup

Contact 2

Name and Tel No. setup

76

--- Page 77 ---
12.4.3

System Setup

1. Optional PCB connectivity

System setup

Initial setting: No

12:00am,Mon

Optional PCB connectivity

If function below is necessary, please purchase and install optional PCB.
Please select Yes after installing optional PCB.
• 2-zone control
• External error signal output
• Pool
• Demand control
• Buffer tank
• SG ready
• Solar
• Stop heat source unit by external SW
2. Zone & Sensor

Zone & Sensor
Heater capacity
Anti freezing
Select

System setup

Initial setting: Room and Water temp.

Confirm

12:00am,Mon

Optional PCB connectivity

If no Optional PCB connectivity
Select sensor of room temperature control from the following 3 items
1 Water temperature (Circulation water temperature)
2 Room thermostat (Internal or External)
3 Room thermistor

Zone & Sensor
Heater capacity
Anti freezing
Select

Confirm

When there is Optional PCB connectivity
1 Select either 1 zone control or 2 zone control.
If it is 1 zone, select either room or pool, select sensor
If it is 2 zone, after select sensor of zone 1, select either room or pool for zone 2, select sensor
(NOTE) In 2 zone system, pool function can be set at zone 2 only.
3. Heater capacity

System setup

Initial setting: Depend on model

12:00am,Mon

Optional PCB connectivity

If there is built-in Heater, set the selectable heater capacity.

Zone & Sensor

(NOTE) There are models which cannot select heater capacity.

Heater capacity
Anti freezing
Select

4. Anti freezing

System setup

Initial setting: Yes

Confirm

12:00am,Mon

Optional PCB connectivity

Operate anti-freezing of water circulation circuit.
If select Yes, when the water temperature is reaching its freezing temperature, the circulation
pump will start up. If the water temperature does not reach the pump stop temperature, back-up
heater will be activated.
(NOTE) If set No, when the water temperature is reaching its freezing temperature or below
0°C, the water circulation circuit may freeze and cause malfunction.

5. Tank connection

Zone & Sensor
Heater capacity
Anti freezing
Select

System setup

Initial setting: No

Confirm

12:00am,Mon

Zone & Sensor

Select whether it is connected to hot water tank or not.
If set Yes, it becomes setting that uses hot water function.
Hot water temperature of tank can be set from main screen.

Heater capacity
Anti freezing
Tank connection
Select

77

Confirm

--- Page 78 ---
6. DHW Capacity

System setup

Initial setting: Variable

12:00am,Mon

Heater capacity

Variable DHW capacity setting normally run with efficient boiling which is energy saving
heating. But while hot water usage high and tank water temperature low, variable DHW mode
will run with fast heat up which heat up the tank with high heating capacity.
If standard DHW capacity setting is selected, heat pump run with heating rated capacity at tank
heat up operation.

Anti freezing
Tank connection
DHW Capacity
Select

7. Buffer Tank connection

Confirm

12:00am,Mon

System setup

Initial setting: No

Anti freezing

Select whether it is connected to buffer tank for heating or not.
If buffer tank is used, please set Yes.
Connect buffer tank thermistor and set, T ( T use to increase primary side temp against
secondary side target temp).
(NOTE) Does not display if there is no Optional PCB.
If the buffer tank capacity is not so large, please set larger value for T.

8. Tank heater

Tank connection
DHW Capacity
Buffer tank connection
Select

Confirm

12:00am,Mon

System setup

Initial setting: Internal

Tank connection

Select to use either built-in heater or external heater as heater for hot water tank.
If heater is installed on tank, please select External.

DHW Capacity

(NOTE) Does not display if there is no tank for hot water supply.

Tank heater

Buffer tank connection

Please set “Tank heater” to “ON” in the “Function setup” from remote controller when using
Select
Confirm
heater to boil the tank.
Internal A setting which is using backup heater of Mono bloc to boil
External A setting which is using booster heater installed on DHW tank
the tank.
to boil the tank.
The operation to boil the tank with heater is as below.
The permissible heater capacity is 3kW and below.
The operation to boil the tank with heater is as below.
In addition, be sure to set suitable “Tank heater: ON time”
For 65°C setting

For 65°C setting
ON time
Tank temp.

65

65

*53

*53
*This value is an
example and
for reference
only.
Real values
may differ.

HP thermo OFF

*This value is an
example and
for reference
only.
Real values
may differ.

HP thermo OFF

HP

HP

Backup heater
Pump

Booster heater
Pump

9. Base pan heater

A

Tank temp.

System setup

Initial setting: No

12:00am,Mon

DHW Capacity

Select whether Base pan heater is installed or not.
If set Yes, select to use either heater A or B.

Buffer tank connection

A: Turn on Heater when heating with defrost operation only
B: Turn on Heater at heating

Base pan heater

10. Alternative outdoor sensor

Tank heater
Select

System setup

Initial setting: No

Confirm

12:00am,Mon

Buffer tank connection

Set Yes if outdoor sensor is installed.
Controlled by optional outdoor sensor without reading the outdoor sensor of heat pump unit.

Tank heater
Base pan heater
Alternative outdoor sensor
Select

78

Confirm

--- Page 79 ---
11. Bivalent connection

12:00am,Mon

System setup

Initial setting: No

Tank heater

Set if heat pump linked with boiler operation.
Connect the start signal of the boiler in boiler contact terminal (main PCB).
Set Bivalent connection to YES.
After that, please begin setting according to remote controller instruction.
Boiler icon will be displayed on remote controller top screen.

Base pan heater
Alternative outdoor sensor
Bivalent connection
Confirm

Select

After Bivalent connection Set YES, there is two option of control pattern to be select, (SG Ready / Auto)
1) SG ready (Only available to set when Optional PCB set to YES)
- SG Ready input from Optional PCB terminal control ON/OFF of boiler and heat pump as below condition
SG signal
Vcc-bit1

Operation pattern

Vcc-bit2

Open

Open

Heat pump OFF, Boiler OFF

Short

Open

Heat pump ON, Boiler OFF

Open

Short

Heat pump OFF, Boiler ON

Short

Short

Heat pump ON, Boiler ON

* This bivalent SG ready input is sharing same terminal as [16. SG ready] connection. Only one of these two setting can be set at the same time.
When one is set, another setting will reset to not set.
2) Auto (If Optional PCB no Set, bivalent control pattern will set to this auto as default value)
There are 3 different modes in the boiler operation. Movement of each modes are shown below.
1 Alternative (switch to boiler operation when drops below setting temperature)
2 Parallel (allow boiler operation when drops below setting temperature)
3 Advanced Parallel (able to slightly delay boiler operation time of parallel operation)
When the boiler operation is “ON”, “boiler contact” is “ON”, “_”(underscore) will be displayed below the boiler icon.
Please set target temperature of boiler to be the same as heat pump temperature.
When boiler temperature is higher than heat pump temperature, zone temperature cannot be achieved if mixing valve is not installed.
This product only allows one signal to control the boiler operation. Operation setting of boiler shall be responsible by installer.
Alternative mode

Parallel mode
operate boiler and heat
pump simultaneously

operate heat pump only

operate boiler only

operate heat pump only

Outdoor temp.
Outdoor temp.

-10°C (setting from remote controller)
-10°C (setting from remote controller)

Advanced Parallel mode
For heating
For DHW tank

operate heat pump only

operate boiler and heat
pump simultaneously

operate boiler and heat
pump simultaneously

operate heat pump only

Outdoor temp.
Outdoor temp.
-10°C (setting from remote controller)
-10°C (setting from remote controller)
Although heat pump operates
but water temperature does
not reach this temperature for
more than 30 mins (setting
from remote controller)

AND

AND

Tank temp.
Lowering

If actual tank temp. does
not achieve the setting
temp. within 30min
(setting from remote
controller), the boiler
turn ON

Heat pump
thermo ON

Circulation water temp.
Boiler temp. ON
= Setting -8°C
(setting from
remote controller)

Boiler temp. OFF
= Setting -2°C
(setting from
remote controller)

Setting temp

Tank
temp.
Heat
pump

When tank
temp. is
achieved, both
operations
stop
Tank setting
temp.

Boiling initial
temp.
30 min (setting from
remote control)

Boiler
time

In Advanced Parallel mode, setting for both heating and tank can be made
simultaneously. During operation of “Heating/Tank” mode, when each time
the mode is switched, the boiler output will be reset to OFF. Please have
good understanding on the boiler control characteristic in order to select the
optimal setting for the system.
12. External SW

System setup

Initial setting: No

12:00am,Mon

Base pan heater

Able to turn ON/OFF the operation by external switch.

Alternative outdoor sensor
Bivalent connection
External SW
Select

79

Confirm

--- Page 80 ---
13. Solar connection

System setup

Initial setting: No

12:00am,Mon

Alternative outdoor sensor

Set when solar water heater is installed.
Bivalent connection
Setting include items below.
External SW
1 Set either buffer tank or DHW tank for connection with solar water heater.
Solar connection
2 Set temperature difference between solar panel thermistor and buffer tank or DHW tank
thermistor to operate the solar pump.
Select
Confirm
3 Set temperature difference between solar panel thermistor and buffer tank or DHW tank
thermistor to stop the solar pump.
4 Anti-freezing operation start temperature (please change setting based on usage of glycol.)
5 Solar pump stop operation when it exceeds high limit temperature (when tank temperature exceed designated temperature (70~90°C))
14. External Error signal

System setup

Initial setting: No

12:00am,Mon

Bivalent connection

Set when external error display unit is installed.
Turn on Dry Contact SW when error happened.

External SW

(NOTE) Does not display when there is no Optional PCB.
When error occurs, error signal will be ON.
After turn off “close” from the display, error signal will still remain ON.

External Error signal

15. Demand control

Solar connection

Select

System setup

Initial setting: No

Confirm

12:00am,Mon

External SW

Set when there is demand control.
Adjust terminal voltage within 1 ~ 10 V to change the operating current limit.

Solar connection

(NOTE) Does not display when there is no Optional PCB.

Demand control

External Error signal

Select

Analog input
[v]
0.0
0.1 ~ 0.6
0.7
0.8
0.9 ~ 1.1
1.2
1.3
1.4 ~ 1.6
1.7
1.8
1.9 ~ 2.1
2.2
2.3
2.4 ~ 2.6
2.7
2.8
2.9 ~ 3.1
3.2
3.3
3.4 ~ 3.6
3.7
3.8

16. SG ready

Rate
[%]
not activate
10

not
activate
10

15

10
15

20

15
20

25

20
25

30

25
30

35

30
35

40

35

Analog input
[v]
3.9 ~ 4.1
4.2
4.3
4.4 ~ 4.6
4.7
4.8
4.9 ~ 5.1
5.2
5.3
5.4 ~ 5.6
5.7
5.8
5.9 ~ 6.1
6.2
6.3
6.4 ~ 6.6
6.7
6.8
6.9 ~ 7.1
7.2
7.3

Rate
[%]
40
45

40
45

50

45
50

55

50
55

60

55
60

65

60
65

70

65
70

75

70

Analog input
[v]
7.4 ~ 7.6
7.7
7.8
7.9 ~ 8.1
8.2
8.3
8.4 ~ 8.6
8.7
8.8
8.9 ~ 9.1
9.2
9.3
9.4 ~ 9.6
9.7
9.8
9.9 ~

80

75
80

85

80
85

90

85
90

95

90
95

100

95
100

*A minimum operating current is applied on each model for
protection purpose.
*0.2 voltage hysteresis is provided.
*The value of voltage after 2nd decimal point are cut off.

System setup

Initial setting: No

12:00am,Mon

Solar connection

Switch operation of heat pump by open-short of 2 terminals.
Setting belows are possible
SG signal
Vcc-bit1 Vcc-bit2
Open
Open
Short
Open
Open
Short
Short
Short

Confirm

Rate
[%]
75

External Error signal
Demand control

Working pattern

SG ready
Normal
Heat pump and Heater OFF
Capacity 1
Capacity 2

Select

Capacity setting 1
- DHW capacity ___%
- Heating capacity ___%
- Cooling capacity ___°C
Capacity setting 2
Set by SG ready setting of remote controller
- DHW capacity ___%
- Heating capacity ___%
- Cooling capacity ___°C
(When SG ready set to YES, Bivalent control pattern will set to Auto.)

80

Confirm

--- Page 81 ---
17. External Compressor SW

System setup

Initial setting: No

12:00am,Mon

External Error signal

Set when external compressor SW is connected.
SW is connected to external devices to control power consumption, Open Signal will stop
compressor’s operation. (Heating operation etc. are not cancelled).

External compressor SW

(NOTE) Does not display if there is no Optional PCB.
If follow Swiss standard power connection, need to turn on DIP SW (SW2 pin3) of main unit PCB.
Short/Open signal used to ON/OFF tank heater (for sterilization purpose)
18. Circulation Liquid

Demand control
SG ready

Select

System setup

Initial setting: Water

Confirm

12:00am,Mon

Demand control

Set circulation of heating water.

SG ready

There are 2 types of settings, water and glycol.

External compressor SW
Circulation liquid

(NOTE) Please set glycol when using anti-freeze liquid.
It may cause error if setting is wrong.
19. Heat-Cool SW

Select

System setup

Initial setting: Disable

Confirm

12:00am,Mon

SG ready

Able to switch (fix) heating & cooling by external switch.

External compressor SW

(Open) : Fix at Heating (Heating +DHW)
(Short) : Fix at Cooling (Cooling +DHW)
(NOTE) This setting is disabled for model without Cooling.
(NOTE) Does not display if there is no Optional PCB.

Circulation liquid
Heat-Cool SW
Select

Confirm

Timer function cannot be used. Cannot use Auto mode.
20. Force Heater

System setup

Initial setting: Manual

12:00am,Mon

External compressor SW

Under manual mode, user can turn on force heater through quick menu.

Circulation liquid

If selection is ‘auto’, force heater mode will turn automatically if pop up error happen during
operation.
Force heater will operate follow the latest mode selection, mode selection is disable under
force heater operation.

Heat-Cool SW
Force Heater
Select

Confirm

Heater source will ON during force heater mode.

21. Force Defrost

System setup

Initial setting: Manual

12:00am,Mon

Circulation liquid

Under manual code, user can turn on force defrost through quick menu.

Heat-Cool SW

If selection is ‘auto’, outdoor unit will run defrost operation once if heat pump have long hour of
heating without any defrost operation before at low ambient condition.
(Even auto is selected, user still can turn on force defrost through quick menu)

22. Defrost signal

Force heater
Force defrost
Select

System setup

Initial setting: No

Confirm

12:00am,Mon

Heat-Cool SW

Defrost signal sharing same terminal as bivalent contact in main board. When defrost signal set
to YES, bivalent connection reset to NO. Only one function can be set between defrost signal
and bivalent.

Force heater
Force defrost
Defrost signal

When defrost signal set to YES, during defrost operation is running at outdoor unit defrost signal
contact turn ON. Defrost signal contact turn OFF after defrost operation end.
(Purpose of this contact output is to stop indoor fan coil or water pump during defrost operation).

23. Pump owrate

Select

System setup

Initial setting: T

Confirm

12:00am,Mon

Force heater

If pump flowrate setting is T, unit adjust pump duty to get different of water inlet and outlet
base on setting on * T for heating ON and * T for cooling ON in operation setup menu
during room side operation.

Force defrost
Defrost signal
Pump flowrate

If pump flowrate setting is set to Max. duty, unit will set the pump duty to the set duty at
*Pump maximum speed in service setup menu during room side operation.

81

Select

Confirm

--- Page 82 ---
12.4.4

Operation Setup

Heat
24. Water temp. for heating ON

Initial setting: compensation curve

55°C

Set target water temperature to operate heating operation.
Compensation curve: Target water temperature change in conjunction with outdoor
ambient temperature change.
Direct: Set direct circulation water temperature.

35°C

Regardless of the above setting, the water temperature will be limited as follows.
Outdoor temperature
-20°C
-15 ~ 0°C
5 ~ 20°C
25 ~ 35°C

Decide temperature
of 4 points as shown
in diagram

Hot water temperature

Outdoor
temperature

15°C

-5°C

Maximum water temperature limit
55°C
60°C
65°C
60°C

compensation curve

However, only when T is set to 15°C, the water temperature setting of 61°C or higher
will take effect.
In 2 zone system, zone 1 and zone 2 water temperature can be set separately.
ON
25. Outdoor temp. for heating OFF

Initial setting: 24°C
OFF

Set outdoor temp to stop heating.
Setting range is 5°C ~ 35°C

26. T for heating ON

24°C
Out

Initial setting: 5°C

Set temp difference between out temp & return temp of circulating water of Heating operation.
When temp gap is enlarged, it is energy saving but less comfort. When the gap gets
smaller, energy saving effect gets worse but it is more comfortable.
Setting range is 1°C ~ 15°C

Return
Out — Return = 1°C ~ 15°C

ON

27. Heater ON/OFF
a. Outdoor temp. for heater ON

Initial setting: 0°C

OFF

Set outdoor temp when back-up heater starts to operate.
Setting range is -20°C ~ 15°C

0°C

User shall set whether to use or not to use heater.
b. Heater ON delay time

Heater ON

Initial setting: 30 minutes

Set delay time from compressor ON for heater to turn ON if not achieve water set
temperature.
Setting range is 10 minutes ~ 60 minutes
c. Heater ON: T of target Temp

Initial setting: -4°C

0 : 30
Water
Set
Temp.

Set water temperature for heater to turn on at heat mode.
Setting range is -10°C ~ -2°C
d. Heater OFF: T of target Temp

Compressor
ON

-2°C
Heater OFF

Initial setting: -2°C

-4°C

Set water temperature for heater to turn off at heat mode.
Setting range is -8°C ~ 0°C

Heater ON

Cool
20°C

28. Water temp. for cooling ON

Initial setting: Compensation curve

Set target water temperature to operate cooling operation.
Compensation curve: Target water temperature change in conjunction with outdoor ambient
temperature change.
Direct: Set direct circulation water temperature.

5°C
20°C

In 2 zone system, zone 1 and zone 2 water temperature can be set separately.

29. T for cooling ON

30°C

compensation curve
Out

Initial setting: 5°C

Set temp difference between out temp & return temp of circulating water of Cooling operation.
When temp gap is enlarged, it is energy saving but less comfort. When the gap gets smaller,
energy saving effect gets worse but it is more comfortable.
Setting range is 1°C ~ 15°C

82

Return
Return — Out = 1°C ~ 15°C

--- Page 83 ---
Auto
30. Outdoor temp. for (Heat to Cool)

Heat

Initial setting: 15°C

Outdoor temp. rising

Set outdoor temp that switches from heating to cooling by Auto setting.
Setting range is 5°C ~ 25°C

Cool

15°C

Timing of judgement is every 1 hour

31. Outdoor temp. for (Cool to Heat)

Heat

Initial setting: 10°C

Outdoor temp. dropping

Set outdoor temp that switches from Cooling to Heating by Auto setting.
Setting range is 5°C ~ 25°C

Cool

10°C

Timing of judgement is every 1 hour

Tank

12.4.5

Service Setup

36. Pump maximum speed

Normally setting is not necessary.
Please adjust when need to reduce the pump sound etc.
Besides that, it has Air Purge function.

Flow rate

Max. Duty

Operation

88:8 L/min

0xCE

Air Purge

When *Pump flow setting is Max. Duty, this duty set is the fix pump duty run during room side
operation.

37. Pump down

Select

12:00am,Mon

Service setup

17:26, Wed
Service setup
Pump down operation
Pump down:
in progress!
ON

Pump down:

Operate pump down operation

12:00am,Mon

Service setup

Initial setting: Depend on model

ON

OFF
Confirm

Confirm
45°C

38. Dry concrete

40°C

40°C

35°C

Operate concrete curing operation.
Select Edit, set temp for every stage (1~99 1 is for 1 day).
Setting range is 25~55°C

35°C

30°C

When it is turned ON, dry concrete starts.
1

2

3

4

5

6

When it is 2 zone, it dries both zones.

39. Service contact

Stage

12:00am,Mon

Service setup
Service contact:

Able to set name & tel no. of contact
person when there is breakdown etc. or
client has trouble. (2 items)

ABC/ abc
Contact 1
Contact 2

Select

Contact-1: Bryan Adams

Confirm

83

0-9/ Other

ABCDEFGHIJKLMNOPQR
STUVWXYZ
abcdefghi
jklmnopqrstuvwxyz
Select

Enter

--- Page 84 ---
12.5 Service and maintenance
If forget Password and cannot operate remote controller
for 5 sec.
Press
Password unlock screen appears, press Confirm and it shall reset.
Password will become 0000. Please reset it again.
(NOTE) Only display when it is locked by password.

Maintenance menu
Setting method of Maintenance menu
12:00am,Mon

Maintenance menu
Actuator check
Test mode
Sensor setup
Reset password
Select

Press

Confirm

for 5 sec.

Items that can be set
1 Actuator check (Manual ON/OFF all functional parts)
(NOTE) As there is no protection action, please be careful not to
cause any error when operating each part (do not turn
on pump when there is no water etc.)
2 Test mode (Test run)
Normally it is not used.
3 Sensor setup (offset gap of detected temp of each sensor within
-2~2°C range)
(NOTE) Please use only when sensor is deviated.
It affects temperature control.
4 Reset password (Reset password)

Custom menu
Setting method of Custom menu
Custom menu

12:00am,Mon

Cool mode
Back-up heater
Reset energy monitor
Reset operation history
Select

Please press

Confirm

for 10 sec.

Items that can be set
1 Cool mode (Set With/Without Cooling function) Default is without
(NOTE) As with/without Cool mode may affect electricity application,
please be careful and do not simply change it.
In Cool mode, please be careful if piping is not insulated
properly, dew may form on pipe and water may drip on
the floor and damage the floor.
2 Backup heater (Use/Do not use Backup heater)
(NOTE) It is different from to use/not to use backup heater set by
client. When this setting is used, heater power on due to
protection against frost will be disabled. (Please use this
setting when it is required by utility company.)
By using this setting, it cannot defrost due to low Heating's
setting temp and operation may stop (H75)
Please set under the responsibility of installer.
When it stops frequently, it may be due to insufficient
circulation flow rate, setting temp of heating is too low etc.
3 Reset energy monitor (delete memory of Energy monitor)
Please use when moving house and handover the unit.
4 Reset operation history (delete memory of operation history).
Please use when moving house and handover the unit.

84

--- Page 85 ---
13. Installation and Servicing Air Conditioner using R32
13.1 About R32 Refrigerant
For air conditioning refrigerants such as R410A, the refrigerants were collected back in order to prevent their air
dissipation, to curbe the global warming impact, in case they were released into the atmosphere. In the “4th
Environmental Basic Plan”, 80% reduction of greenhouse gas emissions by 2050 is required, and due to this
requirement, further reduction in the emission of high greenhouse effect gas, such as CFCs, is required. Therefore,
the conversion of air conditioning refrigerant into the ones who has smaller greenhouse effect, even if it is dissipated
into the atmosphere, became our responsibility.
Nevertheless, in case of air conditioning refrigerant, it would be the best if there is a refrigerant which has smaller
impact on global warming, but ensures good energy efficiency and performance, and is safe; however, there is no
such refrigerant which satisfies all these conditions. As a result, we have been considering the practical usage, within
the safety frame-work, of R32 refrigerant which has short lifetime in the atmosphere, and has smaller effect of global
warming, but is slightly flammable.
In 2004, due to the revision of air conditioner safety standards by the International Electro-safety Commission (IEC),
the safety standards of air conditioners using slightly flammable refrigerant was issued. In 2010, the regulations of
American Society of Heating, Refrigerating and Air-Conditioning Engineers in the United States (ANSI/ASHRAE34)
was issued adopting the grades for refrigerants which are difficult to inflame due to their slow burning rates, and as a
result have smaller damages in cases of fire. The burning rate of R32 is lower by 10cm / per second, and safety
standardization for various usage is now being processed.

13.2 Characteristics of R32 Refrigerant
1. Chemical Characteristics
R32 is one of the refrigerants used in R410A, has almost no toxicity, and chemically stable compound formed by
hydrogen, carbon and fluorine.
R32 has short lifetime of 4 to 9 years in case of being released into the atmosphere; therefore, it has smaller
greenhouse gas effect but has slight inflammability because of the large proportion of hydrogen.
Chemical Characteristic Table of R32, R410A and R22.
R32

R410A

R22

Chemical Formula

CH2F2

CH2F2 / CHF2CF3

CHCLF2

Composition
(mixture ratio wt.%)

Single Composition

Boiling Point (°C)

-51.7

-51.5

-40.8

Pressure (physical) *1

3.14

3.07

1.94

Capacity (physical) *2

160

141

100

COP (physical) *3

95

91

100

Ozone Depletion Potential (ODP)
Global Warming Potential
(GWP) *4

0

0

0.055

675

2090

1810

Non-inflammable (A1)

Non-inflammable (A1)

None

None

Inflammability *5
Toxicity

R32 / R125A
(50 / 50 wt.%)

Slightly Inflammable
(A2L)
None

*1：Physical property of temperature condition 50°C
*2：Relative value of temperature condition 0/50°C, providing R22=100
*3：Te/Tc/SC/SH=5/50/3/0°C
*4：GWP=Global Warming Potential, each figure is based on “4th IPCC4 Report”
*5：Based on ANSI / ASHRAE std. 34-2010

85

Single Composition

--- Page 86 ---
2. Characteristic of Pressure
As shown in Table 2, R32 does not have much difference in vapor pressure at the same refrigerant temperature
comparing to R410A, but comparing to R22, it is higher at 1.6 times more. Thus, the same as in case of R410A, it is
necessary to do installation and service using high-pressure tools and components.
Table 2. Saturated vapor pressure comparison table
(Unit: MPa)
Temperature

Refrigerant
R32

R410A

R22

-20

0.30

0.30

0.14

0

0.71

0.70

0.40

20

1.37

1.35

0.81

40

2.38

2.32

1.43

60

3.84

3.73

2.33

65

4.29

4.17

2.60

Reference： Thermal properties table of Japan Society of Refrigerating and Air Conditioning Engineers (60, 65°C)
NIST REFPROP V8.0 (-20 ~ 40°C)

86

--- Page 87 ---
13.3 Refrigerant piping installation • Tools used in services
13.3.1

Required Tools

R32 refrigerant air conditioners use the common parts as R410A air conditioners for two-way valves and three-way
valves (diameters of service ports); thus, they maintain commonality in the maintenance of the compressive strength,
the size of pipe flaring, and the size of flare nuts as R410A. Therefore, for refrigerant pipe installation and services,
you can use tools for R410A.
However, mixing of refrigerants is not allowed, so that you have to separate the cylinders for the recovery of
refrigerants.
Tools used for installation • relocation • replacement of air conditioning units
Works
Flaring
Connection of pipes

R32

R410A

Flare tools for R410A (clutch type)

R22
Flare tools for R22 (clutch type)

Torque wrench (diameter 1/4 3/8)
Torque wrench (diameter 1/2 5/8) *1

Toque wrench (diameter 1/2 5/8)

Manifold gauge charging hose

R32 & R410A Common (As at November 2013)

R22 Only

Air purging

Vacuum pump + Reducer / expander

Vacuum pump

Gas leakage test

Detection liquid or soup water, HFC detector

*1. Nut diameters of 1/2 5/8, the size of torque wrench common with R410A
For other installation, you can use general tools such as screw drivers (+, -), metal saws, electric drills, long-nose
pliers, hole core drills (ø70 or ø65), linen tape, levels, temperature gauges, clamp meters, electric knives, nippers,
pipe cutters, reamers or scrapers, spring benders, (diameters 1/4 3/8 1/2 5/8), monkey wrenches, fixing wrenches
(17 or 12 mm), feeler gauges, hexagon wrenches (4 mm), testers, megohm testers, etc.
Tools used for services
Works

R32

R410A

R22

Insertion of refrigerant

Digital scale for refrigerant charging, refrigerant cylinders, cylinder adopters and packing *a

Recovery of refrigerant

Refrigerant recovery devices, refrigerant cylinders, manifold gauges, charging hoses *b

*a. Use cylinder for each refrigerant, cylinder adopter and packing.
*b. Use refrigerant recovery cylinder separately for each refrigerant (no mixture of refrigerant allowed). Please be
aware that there are some refrigerant collection devices which do not have self-certification.

13.3.2

Tools for R32 (common with R410A)

1. Flare gauges
Use flare gauges when you perform flaring with flare
tools (crutch type). Flare gauges are used to set the
pipe ends at 0.5 ~ 1.5 mm from clump bars of flare
tools.

2. Flare tools (clutch type)
Flare tools have larger holes of clump bars in order
to set the pipe end at 0 ~ 0.5 mm, and have stronger
springs inside to ensure solid flaring torques. These
flare tools can be used commonly for R22.

Flare gauges

Flare tools (clutch type)

87

--- Page 88 ---
Manifold gauges / Charging hoses

3. Torque wrenches (diameters 1/2, 5/8)
In order to strengthen the compressive strength, the
diameters of wrenches change depending on the flare
nut sizes.
Torque wrenches

Differences in charging hoses
Differences in torque wrenches
R32
(common R410A)

R22

1/2
(diameter × torque)

26 mm × 55 N•m
(550 kgf•cm)

24 mm × 55 N•m
(550 kgf•cm)

5/8
(diameter × torque)

29 mm × 65 N•m
(650 kgf•cm)

27 mm × 65 N•m
(650 kgf•cm)

Pressure
Resistance

Normal
operation
pressure
Burst
pressure

Material

4. Manifold gauges
R22 gauges cannot be used because of the high
pressures.

R32
(common R410A)

R22

5.1 MPa
2
(52 kgf / cm )

3.4 MPa
2
(35 kgf / cm )

27.4 MPa
2
(280 kgf / cm )
HNBR rubber
Internal nylon
coating

17.2 MPa
2
(175 kgf / cm )
NBR rubber

Each port of manifold has different shapes in order
to prevent inserting wrong refrigerant.
*However, the port shape for R410A and R32 is the
same; therefore, attention need to be paid not to insert
wrong refrigerant.

6. Vacuum pump and Vacuum pump adopter
When using a vacuum pump, it is necessary to set a
solenoid valve in order to prevent backflow of vacuum
pump oil into the charge hoses, and use a vacuum
pump with oil backflow prevention function, or use the
vacuum pump with vacuum pump adopter.
If vacuum pump oil（mineral oil-based）mixes with
R410A (R32), it may cause damage to the machine.

Differences in high/low pressure gauges

Vacuum pump

R32
(common R410A)

R22

-0.1 ~ 5.3 MPa
High pressure
2
2 -76 cmHg ~ 35 kgf / cm
gauges (red) -76 cmHg ~ 53 kgf / cm
-0.1 ~ 3.8 MPa
Low pressure
2
2 -76 cmHg ~ 17 kgf / cm
gauges (blue) -76 cmHg ~ 38 kgf / cm

Difference in manifold port sizes

Port sizes

R32
(common R410A)

R22

1/2 UNF20

7/16 UNF20

Vacuum pump adopter

5. Charging hoses
The pressure resistance of charge hoses is increased.
At the same time, the material is changed to HFC
resistant, and the size of each manifold adopter is
changed, as the port size of manifold gauge itself.
Further, some hoses are with anti-gas pressure
backflow valves placed near the adopters. (hoses with
the valves recommended)

88

--- Page 89 ---
9. Refrigerant cylinders
Refrigerant cylinders for R410A are painted in pink,
and the ones for R32 are painted in other colors that
might subject to change according to the international
standards. R32 is a single refrigerant, so that both
liquid and gas insertion are possible. Additional
charging is also possible.
(R410A is a mixed refrigerant, so only liquid insertion
is possible)

7. HFC refrigerant_Electric gas leakage tester
R32 refrigerant is often used for other mixed
refrigerant (R410A, R404A, R407C etc.). Therefore,
the usage of existing HFC detectors is possible, but in
order to detect more accurately, we recommend to
use detectors specially set and adjusted for R32
detection.
HFC refrigerant_Electric gas leakage tester

Refrigerant cylinders

10. Connection ports of refrigerant cylinders and
packing
Charging ports which fit to the charging hose
connection port size (1/2 UNF20) is needed. At the
same time, the packing has to be of HFC resistant
materials.

8. Digital scale for refrigerant charging
R32 and R410A have high pressure level and their
evaporation speed is high.
Thus, if you recover the refrigerant by cylinder
charging method, the refrigerant evaporates within the
weighing scale glass, which makes reading the scale
difficult, rather than liquidating the refrigerant into the
cylinder. (Charging cylinders for R22 have different
pressure resistance, scale, connection port size;
therefore, they are not usable) At the same time, the
digital scale for refrigerant charging is strengthened by
receiving the weight of the refrigerant cylinders with
four pillars at the corners. The connection ports of
charging hoses have two separate ports for R22 (7/16
UNF20) and R32/R410A (1/2 UNF20) therefore, they
can be used for the insertion of the existing
refrigerants.

Connection ports and packing

Digital scale for refrigerant charging

89

--- Page 90 ---
11. Tools used for refrigerant piping installations and services
Tools for R410A

Common with R32

Possibility of usage for R22

1.

Pipe cutters, reamers or scrapers

2.

Flare tools (clutch type)

3.

Torque wrench (1/4, 3/8)

4.

Torque wrench (1/2, 5/8)

5.

Manifold gauges・charging hoses

○
○
○
○
○

○
○
○
×
×

6.

Vacuum pumps, vacuum pump adopters

○ Connection

○ Connection

5/16

1/4

7.

Electric gas leakage testers for HFC *1

△

8.

Digital scale for refrigerant charging

○
○

9.

HCF recovery devices (connection port 5/16) *2

○ Connection

○
○ Connection

10.

Refrigerant cylinders (pressure resistant: FC3)

11.

Refrigerant cylinders (pink)

12.

Refrigerant cylinder connection ports and packing

13.

Allen wrench (4 mm) Electric knives

*1
*2

5/16

1/4

Same specs ×
Other (colors that might subject to
change according to the
international standards).

×

○
○

×
○

×

Those testers only for HCFC22 (R22), but not for HCF32 (R32) and HCF410A (R410A) cannot be for common use.
Recovery devices which are self-certified for each HCF type can be used.
[Knowledge for the common usage of tools for R410A & R32]

R410A and R32 machines use different compressor oils.

If unregulated compressor oil gets mixed into, it may cause damage to the machine function.

Careful pump down will ensure the recovery of compressor oil, and it will minimize the remaining amount of the oil in the manifold
gauge and charging hose.

If you only perform the recovery of refrigerant and not be able to perform pump down, you have to dispose the compressor oil in
the charging hose.
[Precaution of repairing refrigerant cycle]

In the brazing, open 2-way and 3-way valves, and make sure the refrigerant is completely recovered back and not remaining the
system.

When repairing outside, make sure no refrigerant is in the air, ensure good air flow, and perform the brazing.
[Inserting wrong refrigerant]

It may cause “not cooling” and “not heating” customer claims because each component (expansion valve, compressor, PCB) of the
refrigeration cycle is specially adjusted for R32.

At the same time, it is not subject to product warranty, if wrong refrigerant was inserted into the system.

90

--- Page 91 ---
13.4 New installation, Relocation, Repairing of Refrigerant Cycle System The
Procedures
New
Installation

Relocation

Repairing refrigerant cycle

Indoor / outdoor units and piping
Pump down
Refrigerant recovery

• Displacing pipes and wires, and displacing indoor / outdoor units

Prevention of impurity

• Dismantling indoor / outdoor units
• Repairing by brazing

Removal

・Indoor / outdoor units installation and piping, and wiring

Evacuation (Air purging) new installation and relocation for at or
more than 15 minutes, re-charging at or more than 60 minutes

Insertion of refrigerant

Leakage checking

Operation testing

91

--- Page 92 ---
13.5 Piping installation of R32
13.5.1

Pipe materials used and flaring
Pipe thickness

Copper pipes are used for refrigerant piping. Pipes
which comply with JIS Regulations need to be used.
Room air conditioners which use R410A and R32
have higher pressure; thus, using pipes which comply
with the Regulations is important.
The pipe thickness is regulated by revised JIS B 8607
“Flaring and brazing fittings for refrigerant” and the
pipe thickness for R410A, R32 is shown in the table.

O and OL materials
Diameter
Diameter
(mm)
1/4
6.35

Thickness (mm)
R410A

R32

R22

0.80

3/8

9.52

0.80

1/2

12.70

0.80

5/8

15.88

1.00

Caution
 For connection piping, use copper phosphate seamless pipes (1220T) as regulated in “JIS H 3300” and the pipe
thickness is 0.8 mm.
 In the market, there are some pipes of 0.7 mm thickness, but do not use these pipes (0.8 mm thickness has to be
strictly followed).
 It is recommended to use pipes whose adhesion amount of oil is at or less than 40 mg / 10 m.
At the same time, do not use pipes with dent, de-shape, and color change (especially inside).

13.5.2

Processing and connection of pipes

For refrigerant pipe installation, be aware of moisture and dirt do not get into the pipes, and make sure of no
refrigerant leakage.
◎ The procedure of flaring and precautions
a) Cutting of pipes：use pipe cutter and cut the pipe slowly not to de-shape the pipe.
b) Removal of burrs on the edge of pipe (reamer or scraper)
If the condition of pipe edge after the deburring is no good or if burrs attaches on the flaring, it may cause
refrigerant leakage. Turn the pipe end down and perform deburring carefully.
c) Insert the flare nut (use the nut which is a part of the CZ parts)
d) Flaring
Ensure the cleanliness of clump bar and pipe, and perform flaring carefully.
Use the existing flare tools or flare tools for R410A. Be aware that the sizes and dimensions of flaring is different
in each flaring tool. If you use the existing flaring tools, use flaring gauge to measure the length of the flaring part.

6.35 (1/4")

Dimensions “a” (mm)
R22
Flare tools
Flare tools
for R410A
Wing nut
Clutch type
Clutch type
type
0.5 ~ 1.0
1.0 ~ 1.5
0 ~ 0.5

Dimensions “a” (mm)
R410A/R32
Flare tools
Flare tools
for R410A
Wing nut
Clutch type
Clutch type
type
1.0 ~ 1.5
1.5 ~ 2.0
0 ~ 0.5

9.52 (3/8")

0.5 ~ 1.0

1.0 ~ 1.5

0 ~ 0.5

1.0 ~ 1.5

1.5 ~ 2.0

0 ~ 0.5

22

22

12.70 (1/2")

0.5 ~ 1.0

1.5 ~ 2.0

0 ~ 0.5

1.0 ~ 1.5

2.0 ~ 2.5

0 ~ 0.5

24

26

15.88 (5/8")

0.5 ~ 1.0

1.5 ~ 2.0

0 ~ 0.5

1.0 ~ 1.5

2.0 ~ 2.5

0 ~ 0.5

27

29

92

Nut outer diameter (mm)

a

Piping
size
(mm)

R410A
R22
R32
17

Bar

17

--- Page 93 ---
13.6 Installation, Relocation, and Service
13.6.1

Air purge and gas leak test for new installation (using new refrigerant pipes) using
vacuum pump

(From the point of view of global environment protection, do not release CFCs into the atmosphere during installation
work)
1. Connect the charging hose of manifold gauge to the service port of 3-way valve (pushing insect pin).
2. Fully open the handle Lo of manifold gauge and operate vacuum pump.
(If the needle of the low-pressure gauge reaches the vacuum immediately, check 1 procedure again)
3. Perform vacuuming 15 minutes or more, and make sure low pressure gauge reaches to －0.1 MPa (-76cmHg).
When the vacuuming completes, fully open the handle Lo of manifold gauge and stop the operation of vacuum
pump, and leave it for 1 ~ 2 minutes. Then, remove the connection side of the charging hose of vacuum pump
adopter after checking the needle of manifold gauge does not turn back.
4. Open the stem of 2-way valve to 90° in anti-clock wise, and close the 2-way valve after 10 seconds, and perform
gas leakage test.
5. Remove the charge hose from the service port of 3-way valve, and open the stems of 2-way and 3-way valves
(open the valves to anti-clock wise carefully, do not use full strength to open)
6. Tighten the service port cap with torque wrench 18 N•m (1.8 kgf•m)
Tighten the caps of 2-way and 3-way valves with torque wrench 18 N•m (1.8kg f•m)
7. After the tightening of each cap, check gas leakage around the cap.

Liquid side
Gas side
2-way valve
Hex wrench

Valve stem caps
3-way valve
Low-pressure
gauge
Service
port cap

Service port
valve core

High-pressure
gauge
Manifold gauge
Hi Handle

-0.1 MPa
(-76cmHg)
Lo Handle

Charging hoses

Vacuum pump
adaptor
Vacuum
pump

93

--- Page 94 ---
13.6.2

Process of refrigerant recovery

1. Connect the center charging hose of manifold gauge to the in-let side of recovery device.
2. Connect the valves of the discharge side of recovery device and liquid side of refrigerant cylinder with red hose
(charging hose).
3. Connect the yellow float switch cable of the recovery device to the refrigerant cylinder.
4. Open the low pressure side valve of manifold gauge.
5. Slightly loosen the charging hose of in-let connecting side of recovery device and perform air purge.
6. Open the liquid valve of refrigerant cylinder and slightly loosen the charging hose in discharging side of recovery
device, and perform air purge (the recovery cylinder needs slight inside pressure).
7. Insert electric plug of recovery device into electrical outlet (the fan operation starts).
8. Turn the valve 1 and 2 of recovery device to pressure equalization point.
9. After a few seconds, turn back the valve 1 and 2 to the original position.
10. Turn the switch of the recovery device to “ON”. (the compressor operation starts)
11. When the low pressure of manifold gauge is close to “0”, close the low pressure side valve, turn “OFF” the
recovery device switch.
12. Remove the center charging hose of manifold gauge from the recovery device.
(Liquid side)

(Indoor unit)

(Outdoor unit)
Two-way valve
Close

(Gas side)

Three-way valve
Close
Lo

Hi

Vacuum
Pump

94

--- Page 95 ---
13.6.3

Relocation

1. Removing the air conditioning unit
a) Recovery of outdoor unit refrigerant by pumping down
Press “forced cooling button” (as a general rule, since 1998 the name of cooling testing button is changed,
and this name is unified within the air conditioning industry), and then you are able to start cooling operation
in which the room temperature is low, and you can recover the refrigerant from the outdoor unit.
1. Check the valve stems of two-way and three-way valves are open by being turned to anti-clockwise
(Remove the caps, and confirm the bars are fully open. Use hexagon wrench <4 mm> to open and close
the valves).
2. Press the “Emergency Operation” button of the indoor units for five seconds and release [Forced cooling
operation] (for old models, press “forced cooling” button). Then, operate the air conditioning unit for about
10 minutes.
3. Turn the stem of the two-way valve to the clock-wise and close the valve.
4. After about 2 ~ 3 minutes, turn the stem of the three-way valve quickly to the clock-wise, and stop the
operation.
Caution: In the pump down operation, stop the compressor before removing the refrigerant pipes.
If you do not stop the compressor operation, and if the valve is open and remove the refrigerant pipes, the air
may be sucked into the system and causes extreme high temperature in the refrigerant cycle. This may result in
rupture or injury, etc.
5. Attach and tighten the caps of two-way and three-way valves with torque wrench.
6. Remove the connecting pipes (liquid side and gas side).
b) Removal of indoor and outdoor units
1. Remove the connecting pipes and wires between the indoor and outdoor units.
2. Attach capping flare nuts on the edges of the pipes, connecting the indoor and outdoor units, in order to
prevent dust and moisture get into the pipes.
3. Remove the indoor and outdoor units.
2. Unit installation
Use new refrigerant pipes for the installation, and perform air purging using vacuum pump and gas
leakage testing stated in 14.5.1.

13.6.4

Replacement of air conditioning units and evacuation (when re-using the existing
pipes)

When replacing the air conditioning units, you might use the existing pipes, but it is recommended to perform flaring
again. In case of unit replacement, even if the unit is new refrigerant air conditioner, if the refrigerant oil is different, it
may cause problem. Further, when re-using the existing refrigerant pipes, it is recommended to evacuate the pipes
as much as possible, due to the reason that much refrigerant oil may be attached on the surface of the pipes. If the
pipes are used without evacuation, the remaining refrigerant oil may cause under-performance and abnormal
refrigerant cycle caused by non-compatibility of those oils.

13.6.5

Inter-changeability of refrigerant

Do not operate air conditioning units inserting wrong (or mixed) refrigerant (R22, R410A, R32). It may cause malfunction of the units, and at the same time, may cause serious incident such as rupture of the refrigerant cycle.

95

--- Page 96 ---
13.6.6

Re-insertion of refrigerant in service

When re-insertion is needed, follow the procedures to ensure the insertion of new refrigerant at correct amount.
1. Attach charging hose (blue) to the service port of the outdoor unit.
2. Attach charging hose (red) to the vacuum pump. Fully open the 2-way and 3-way valves.
3. Place the refrigerant cylinder on the digital scale for refrigerant charging and connect the charge hose (yellow) to
the connection port of the vacuum pump and the digital scale. Leave the cylinder valve fully open.
4. Fully open the handles Lo and Hi of the manifold gauge, and switch on the vacuum pump, and then perform
evacuation for at or more than one hour.
5. Confirm the compound gauge of -0.1 MPa (-76cmHg) and fully open the handles of Lo and Hi, and switch off the
vacuum pump. Leave it for about 1 ~ 2 minutes and confirm the needle of the compound gauge does not turn
back.
Refer to the picture below to follow the procedures below.
6. Remove the charging hose (red) of the manifold gauge from the vacuum pump adopter.
7. After adjusting the digital scale to zero, open the cylinder valve and the valve Lo of the manifold gauge, and
insert the refrigerant.
8. If it is not possible to insert the refrigerant at regulated amount at once, operate the cooling mode and gradually
insert the refrigerant (recommended amount approx. 150 g / 1 time)
*Do not insert much refrigerant at once.
9. Close the open/close valve and insert the refrigerant in the charging hose to the outdoor unit.
*Perform this procedure during operating cooling operation. Close the stem of the two-way valve, and when the
pressure of the manifold gauge becomes zero (0), quickly remove the charging hose (blue). Immediately open
the 2-way valve, and stop the cooling operation.
10. Final checking • • • Confirm the 2-way and 3-way valves are fully open.
Attach the caps of the service port and control valve, and then check the gas leakage around the caps.
(Indoor unit)

(Outdoor unit)

(Liquid side)
Open

Two-way
valve

(Gas side)
Vacuum pump
charging hose

Open

Three-way
valve
Lo

Vacuum
pump
adaptor

Hi

Vacuum
pump
Electronic scale

96

--- Page 97 ---
13.7 Repairing of refrigerant cycle / Brazing point
13.7.1

Preparation for repairing of refrigerant cycle / brazing

Brazing which is a technique needed for repairing refrigerant cycle requires advanced technique and experience, and
this brazing procedure can only be performed by the workers who completed “Gas Welding Skill Training” regulated
by the Occupational Safety and Health Act, and went through the training programs of refrigerant operations.
Dismantling and re-connecting (assembling) refrigerant system requires working space, and the space has to ensure
good air flow and fire prevention (water bucket and fire extinguisher). Moreover, the worker has to ensure the
wearing of goggles, grabs, safety shoes, and long sleeve shirts, and be aware of work safety and attempt to prevent
secondary defect (quality assurance of products). For brazing the indoor / outdoor unit structural components (heat
exchangers, compressors, expansion valves, four-way valve blocks), after the recovery of all refrigerant, confirm that
no refrigerant remains in the system, and fully open the 2-way and 3-way valves. When the brazing is conducted
outside, check and make sure no refrigerant is contained in the air (be careful with vaporized refrigerant).
Furthermore, protect the compressor terminal with metal plates, and heat but use wet clothes to cool down (releasing
the heat) the expansion valves, and four way valves (prevent destruction of parts). In brazing, it is important to pour
the brazing material without melting the base metal based on capillary action principle. In case of holes and oxidizing
caused by overheating, do not perform re-brazing or alteration but replace the parts.

13.7.2

Adjustment of vacuum pump pressure

1. Cylinder with adjustment handle
1. Check and confirm the adjustment handle of the 1st pressure adjuster is loosen (anticlockwise). If cylinder
valve is opened when the 1st gauge pressure adjust handle is closed, the 2nd gauge might get broken.
The primary gauge
(High pressure)
Main valve

The secondary gauge
(Low pressure) Adjustment
handle

Main valve
Adjustment
handle

The secondary gauge
(Low pressure)
Oxygen regulator

Propane regulator

2. Open the cylinder valve, and check the remaining amount with the first t side pressure gauge.
3. Check the pressure of 2nd gauge and turn the adjustment handle to clock-wise direction to adjust the
pressure.
◎ Oxygen 2nd side gauge pressure・・・・・・・・・・0.5 MPa (5.0 kgf / cm2)
◎ Propane 2nd side gauge pressure・・・・・・・0.05 MPa (0.5 kgf / cm2)

97

--- Page 98 ---
2. Cylinder without adjustment valve
2nd side gauge pressure is adjusted by the adjuster.
Check the both side valves of the torch and open the cylinder valve to check the remaining refrigerant in the
cylinder.
Caution: Do not attach oil component on the connection port of the adjuster.
Especially, use an oxygen cylinder adjuster which is no oil substance type. Do not dismantle or repair the
adjuster and pressure gauge.
Main valve

Fuel gauge
0~25 MPa
(0~250 kgf / cm²)

Fuel gauge
0~3 MPa
(0~30 kgf / cm²)
Main valve

Regulator

Regulator

Oxygen tank
(Black)
Black hose

Propane tank
(Gray)

Orange hose

13.7.3

Checking of gas provision

Checking there is no fire around the torch, and then confirm the provision of gas.
1. Slightly open the “propane valve” of the torch, and make sure the gas comes out from the torch crater and then
close the “propane valve”.
2. Slightly open the “oxygen valve” of the torch and make sure the gas comes out from the torch crater and then
close the “oxygen valve”.
Check there is no gas leakage around the hose connection.

13.7.4

Adjustment of flame

1. Slightly open the “propane valve” of the torch and lit with spark lighter.
This moment, the flame is only by propane and the color is red.
2. Gradually open the “oxygen valve” of the torch to mix oxygen, and adjust the amount of propane and oxygen with
the valve to make the flame suitable for brazing work.
If the white core flame splits into two, the torch crater might be clogged. In this case, remove the crater from the
torch and check.
Oxygen (Black hose)

Oxygen valve
Propane valve
Nozzle

98

Propane (Orange hose)

--- Page 99 ---
13.7.5

Types of flame

Types of flame change based on the proportion of propane and oxygen.
[Neutral Flame]
Perform brazing with this flame
(This is a flame when oxygen and propane are mixed at proper proportion, and has lesser effect on the brazed
metals)
White core flame

10 ~ 15 mm
Outer flame (Light orange color)

[Carbide Flame]
When propane is excessive, the flame has white color flame in between the white core flame and outer flame.
(This is due to the lack of oxygen and the proportion of unburned propane is excessive.
The black carbon created during the brazing work may contaminate the surface of the brazed metal).
White core flame

Pale white

Outer flame (Blue color)

[Oxidizing Flame]
Oxygen is more compared to the neutral flame. Although the flame size is small, this has the highest flame heat.
However, due to the excessive oxygen contained in the flame, the brazing point gets oxidized. (This flame may cause
holes, due to the high heat. The pipe may get melt）
White core flame

Outer flame (Blue orange color)

13.7.6

Closing the flame

[In case of short break]
1. Close the “propane valve” of the torch.
2. Close the “oxygen valve” of the torch.
[In case of finishing work]
1. As above, close the flame following the procedure of “In case of short break”.
2. Completely close the valves of oxygen and propane cylinders.
3. Release the remaining gas inside the hose by opening the “oxygen valve” and “propane valve” of the torch.
Confirm the 1st and 2nd side gauge pressures of “oxygen” and “propane” cylinder pressure adopter are “zero”.

99

--- Page 100 ---
13.7.7

Selection of brazing material

Use BAg brazing material (silver solder) to increase the welding performance.

Category

JIS
Standard
Number

Composition of ingredients (%)

Tensile strength
(Reference)
Brazing
Base
2
Kgf•cm
Solidus Liquidus
temp
material
Temperature (°C)

Ag

Cu

Zu

Cd

BAg • 1A

49.0
~
51.0

14.5
~
16.5

14.5
~
18.5

17.0
~
19.0

—

—

approx. approx.
625
635

635
~
760

BAg • 1

44.0
~
56.0

14.0
~
16.0

14.0
~
18.0

23.0
~
25.0

—

—

approx. approx.
605
620

620
~
760

45.5

S20C

BAg • 2

34.0
~
36.0

25.0
~
27.0

19.0
~
23.0

17.0
~
19.0

—

—

approx. approx.
605
700

700
~
845

45.5

S20C

BAg • 3

48.0
~
51.0

14.5
~
16.5

13.5
~
17.5

15.0
~
17.0

2.5
~
3.5

—

approx. approx.
630
690

690
~
815

35
~
70

SS
~
SUS

BCuP-2

—

remain

—

—

—

6.8
~
7.5

approx. approx.
710
785

690
~
815

21
~
24.5

Cu

BCuP-3

4.8
~
5.2

remain

—

—

—

5.8
~
6.7

approx. approx.
645
815

720
~
815

21
~
24.5

Cu

BCuP-5

14.5
~
15.5

remain

—

—

—

4.8
~
5.3

approx. approx.
645
800

705
~
815

21
~
24.5

Cu

Ni

P

45.5

S20C

BAg

BCuP

Characteristics
and
applications
Liquidity is good at
low temperature,
it is preferable to
a small junction of
the gap in the
universal form.
It has similar
performance to the
BAg • 1A, and
suitable for every
base material
except the light
weight metal.
It is a brazing
filler metal in
universal form,
suitable for a
slightly larger gap
junction.
It has good
corrosion
resistance in
stainless
steel-based
brazing, suitable for
brazing tungsten
carbide, aluminum
bronze and copper.
Good liquidity,
suitable for brazing
copper tube.
Suitable for brazing
when the joint
spacing is not
constant
When brazing of
copper and copper,
it is used without a
flux, but not
possible for brazing
basic materials

Caution
BCuP (phosphorus copper wax) is easy to react with sulfur, and makes a brittle compound water soluble, and causes
gas leakage. In hot spring areas, use other brazing materials or paint the surface for protection.

13.7.8

Need of flux

Use flux to protect the base materials.
1. Remove impurity and oxide film on the metal base, and improve the flow of the brazing material.
2. Prevent oxidation of the metal surface in brazing.
3. Reduce the surface tension of the brazing material.

13.7.9

Need of nitrogen gas

In order to prevent oxidation in the pipe, perform the brazing operation in nitrogen gas flow.
Flow rate 0.05 m3 / h, or pressure reducing valve at 0.02 MPa (0.2kgf / cm2) below.

100

--- Page 101 ---
13.7.10 Checking of brazing (insert) points
1. No impurity on the brazing point
If dirt or oil is attached on the brazing point, the
brazing filler metal does not reach to junction, and
it may cause poor welding.

Gap 0.025 ~ 0.05 mm
Inner diameter ø6.45

2. Adequate gap space in the brazing point
The advantage of capillary current situation is
used in brazing. If the gap space is too large, this
phenomenon may not occur and it may cause
poor welding because brazing filler metal does not
flow to join the front part.

Insert diameter 10 ~ 25 mm
Outer diameter ø6.35

3. Appropriate size for insertion
The guideline for pipe insertion dimensions is to
three times the diameter of the base material, but
you need to decide the insertion size in
consideration of the clogging of the brazing
material. Generally, for thin pipes, you need to
increase the insert size, and for thick pipe vice
versa.

Brazing material
(Runny)

Brazing material
(Hard to flow)

Dryer
120°

4. Brazing material to flow from top to bottom
Brazing filler metal will easily flow to the
connecting portion by capillary action.
Further, by bending the brazing portion of [dryer
side] of the capillary tube at 15 mm from the tube
top to the angle of about 120°, you can prevent
the damage of dryer inside and the clogging of
brazing material caused by the excessive insertion
of capillary tube.

Capillary
tube
15 mm

Filter
(Wire mesh)

13.7.11 Brazing and heating
1. Place the flame to a pipe which has more heat
capacity in order to let the brazing material melt by
the pipe heat. Heat the pipe up to the melting
temperature of the brazing material, but when it is
overheating, assess the temperature by pipe color
in order not to melt the pipe.

Brazing
material

Brazing
material
Burner
Burner

The pre-heating is to heat the base material until the melting temperature, and requires certain training to distinguish
the color of the heated base material in order not to melt the material.
The color and temperature of copper tube
 Becoming red color • • • • • • • 480°C
 Dull red • • • • • • • 650°C
 Cherish red • • • • • • • 760°C
 Brightening cherish red • • • • • • • 870°C
101

--- Page 102 ---
(Reference)
Melting temperature of copper • • • • • • • Approx. 1083°C
Maximum temperature obtained in propane and oxygen • • • • • • • Approx. 1083°C
The important point is to heat the bonding part uniformly within a short period of time until reaching to the brazing
temperature in the following manner.
2. Apply the flame on to the side with better heat transmission. If the pipe thickness is consistent, by heating like
30% iron and 70% copper, the copper pipe inside reaches to brazing temperature.
Iron pipes have low heat transmission and only the part the flame is applied get high temperature, and this
causes oxidization of the pipe. The flow of the brazing filler is affected negatively.
3. Apply the flame on to the side of larger heat
capacity.
When brazing a thin tubes such as capillary tube
and dryer, etc., caution has to be taken to apply
the flame to the dryer side (thick pipe side), in
order to prevent burn out by the heat.
4. When brazing the compressor connection pipes
(suction and discharge), remove the sound
insulation plate and the fan, and place the
compressor stand vertically (to prevent the
leakage of compressor refrigerating machine oil),
and apply the flame from the compressor body
side.

13.7.12 Terminologies of brazing
Pin holes → Small holes are generated on the surface of the brazing metal.
Wet temperature → Liquidus temperature at which the brazing material starts flowing out by heating, generally it is
the liquidus-line temperature.
Blow holes → Hollows made by gas in the brazing material of brazing portion (gas reservoirs).
Pits → As a result of blow holes, small dents generated on the outside surface of welding.
Voids → The blazing material does not reach completely to the brazing part. It cannot be identified from outside.

102

--- Page 103 ---
13.8 <Reference> Analysis method for no error code, no cooling / no
warming
13.8.1

Preparation for appropriate diagnosis

In order to obtain appropriate operation characteristics, minimum 15 minutes or more operation time [testing
operation (rated operation)] is required.
1. Method of rated operation (rated operation)
For the models which have two buttons of “emergency operation and forced cooling operation”, press forced
cooling button once. For the models which have only emergency operation button, press the button once for 5
seconds and when hear “beep” sound, release the button. Then, cooling operation starts.
2. Checking the mal-functions of indoor / outdoor units
1) Any obstacles against heat release and air suction? (short circuit)
(Forget to remove the outdoor unit cover or fallen leaves blocking the outdoor unit)
2) Are the indoor unit air filters clean? (obstructing heat suction)
3) Is the setting temperature on the remote controller correct? (is the setting temperature set at lower/higher
than the room temperature?)

13.8.2

Understanding and verification of refrigerant cycle
「Indoor」
Liquid side

Low
temp/
Pressure
liquid

Mid temp /
high pressure
liquid

2-way
valve

Low temp /
Low pressure
liquid

「Outdoor」
Expansion
valve

Mid temp /
High temp
liquid
Capillary tube

Suction temp

Mid temp /
High pressure
Liquid

Low temp /
Low pressure
Liquid

Outdoor temp

Heat exchanger
temp

(Cooling

Heating

)
Condenser
（COND）

Fan

High temp / high
pressure
Air
Low temp
Low pressure
Air

(Heating)
Gas pressure 2.2～ 3.0MPa

High temp /
High pressure
Air

Gas side
3-way
valve
(Cooling)
Gas pressure 0.9～1.2MPa

Low temp /
Low pressure
Air

Indoor unit
Temp difference
Suction temp ＜Cooling＞ ８ or more
Release temp ＜Heating＞ １４ or more
＊Measured after 15 mins with strong
fan operation

FM

Fan

4-way
valve
Low temp /
Low pressure
Air

Release temp

Compressor
（COMP）

103

Heat exchanger

Heat exchanger

Evaporator
（EVA）

Heat exchanger
temp

High temp
High pressure
Air

--- Page 104 ---
1. Measuring temperature
1) Indoor unit suction temperature, release temperature, temperature difference, → Measure by thermometer
2) 2-way valve pipe temperature in cooling mode is low temperature (benchmark：5 ~ 10°C), in heating mode
is medium temperature (benchmark：25 ~ 35°C).
3) 3-way valve pipe temperature in cooling mode is low temperature (benchmark：7 ~ 15°C) in heating mode is
high temperature (benchmark：38 ~ 50°C).
2. Measuring electric current
 Measuring electric current in operation → check by clump meter (refer to table of technical characteristic
guideline)
3. Meauring pressure
 Measuring gas pressure → check the pressure by manifold gauge (refer to table of technical characteristic
guideline)
4. Any sound from the expansion valve?
(when starting the operation and the outdoor unit is turned on, the expansion valve is re-set, check if there is any
edged sound or clack sound)

13.8.3

Guidance for diagnosis of refrigerant cycle
Cooling mode

Comparison with
normal operation

Refrigerant
pressure

High

Low

Excess insertion of refrigerant

Clogged capillary, expansion valve malfunction

Heat releasing obstruction

Clog by moisture

Dirty condenser, attachment of impurity

Lack of refrigerant gas

Compressor malfunction
Operation electric
current

Excess insertion of refrigerant

Lack of refrigerant gas

Heat releasing obstruction

Compressor malfunction

Dirty condenser, impurity

Mixture of air
(Insufficient evacuation)

2-way valve
temperature

Excess insertion of refrigerant
Compressor malfunction

Lack of refrigerant gas

3-way valve
temperature

Lack of refrigerant gas • Compressor malfunction

Excess insertion of refrigerant

Suction
temperature
&
Release air
temperature

Clogged capillary, expansion valve malfunction

Clogged capillary, expansion valve malfunction
Temperature difference at or less than 8°C in cooling operation • • • Causes
• Heat releasing obstruction

• Dirty condenser

• Lack of refrigerant gas

• Excess insertion of refrigerant

• Mixture of air

• Mixture of moisture

• Clogged capillary

• Expansion valve malfunction

• Attachment of impurity

• Compressor malfunction

◎ Above all are based on the condition that the installation work is properly performed (no issues in indoor / outdoor
pipe connections, etc.)

104

--- Page 105 ---
14. Operation and Control
14.1 Basic Function
Inverter control, which equipped with a microcomputer in determining the most suitable operating mode as time
passes, automatically adjusts output power for maximum comfort always. In order to achieve the suitable operating
mode, the microcomputer maintains the set temperature by measuring the temperature of the environment and
performing temperature shifting. The compressor at outdoor unit is operating following the frequency instructed by
the microcomputer at indoor unit that judging the condition according to internal water setting temperature and water
outlet temperature.

14.1.1

Internal Water Setting Temperature

Once the operation starts, control panel setting temperature will be taken as base value for temperature shifting
processes. These shifting processes are depending on the Air-to-Water Heat pump settings and the operation
environment. The final shifted value will be used as internal water setting temperature and it is updated continuously
whenever the electrical power is supplied to the unit.

14.1.2

Heating Operation

14.1.2.1



Thermostat Control

Compressor is OFF when Water Outlet Temperature – Internal Water Setting Temperature > 2°C for
continuously 3 minutes.
Compressor is ON after waiting for 3 minutes, if the Water Outlet Temperature – Water Inlet Temperature
(temperature at thermostat OFF is triggered) <-3°C.

14.1.2.2

Thermostat Control (Outdoor Ambient Temperature)

Stops provide heating to room side during high outdoor ambient condition.
Control content:
 Heating operation and water pump will turn OFF when outdoor ambient temperature > outdoor thermo off
temperature + 3°C.
(Outdoor thermo off set temperature is set by control panel. Thermo off set temperature is between 5°C ~ 35°C)
 Heating operation will resume when Outdoor ambient temperature < Outdoor thermo OFF set temperature + 1°C.

14.1.2.3

Heat Mode Operation

Operation of heat pump provide heating capacity to room side by hot water through heating panel, floor heating or
fan coil unit.
1 3 ways valve control:
o 3 ways valve switch and fix to room side.
2 Heat pump operates follow normal heating operation.
3 Back up heater operate follow normal operation.
4 2 ways valve control:
o 2 ways valve opens.

14.1.3

Cooling Operation

14.1.3.1



Thermostat control

Compressor is OFF when Water Outlet Temperature – Internal Water Setting Temperature > -1.5°C for
continuously 3 minutes.
Compressor is ON after waiting for 3 minutes, if the Water Outlet Temperature – Water Inlet Temperature
(temperature at thermostat OFF is triggered) >3°C.

14.1.3.2
1
2
3
4

Cool Mode Operation

3 ways valve control:
o 3 ways valve switch and fix to room side.
Heat pump operates follow normal cooling operation.
Room heater DOES NOT operate during cool mode.
2 ways valve control:
o 2 ways valve is closed.

105

--- Page 106 ---
14.1.4

Target Water Temperature Setting

14.1.4.1

Target Water Temperature Control of Standard System (Optional PCB not
connected)

There are 2 types of temperature control selection which are Compensation and Direct.
 Temperature control type selection by installer:
1 Compensation : WLo, WHi, ODLo, ODHi can be set at installer menu.
2 Direct
: Direct Water Temperature Set
 Remote control setting by user:
1 Compensation : Shift value ±5°C from the compensation curve
2 Direct
: Direct water temperature set change
*This setting is only able to set when the room sensor select as Water Temperature.
*Instead of water temperature, user will set target room temperature when room sensor select as Room Thermistor
OR Internal Room Thermostat.



Target water temperature is calculated as below condition.
o Target water temperature = A (Base temperature) + B (shift temperature)
A (Base Temperature)

o

Compensation

Direct

Value from the curve + User shift value set

Direct value from user setting

B (shift temperature) value is depend on the room sensor selection at remote controller as below table:
B (Shift Temp.)

B shift value depend on the room sensor selection at remocon as table below
Sensor selection



Water temperature

B=0

External Room thermostat

B=0

Internal Room Thermostat &
Room Thermistor

Cool Mode:
B = 0 ; when Zone OFF or Zone Room Thermo OFF
B = 1* (room set temp (R/C) - actual room temp)
Max/Min Regulation of B: (Max = 5 ; Min = -5)
Heat Mode:
B = 0 ; when Zone OFF or Zone Room Thermo OFF
B = follow Heating PI control contents

Maximum/minimum regulation of Target Water Temperature.
Heating

Cooling
1

Max

55°C (Below Ambient -20°C) *
1
60°C (Ambient -15°C ~ 0°C or Above Ambient 25°C) *
1 2
65°C (Ambient 5°C ~ 20°C) * *

20°C

Min

20°C

5°C

Update as below:*1 Between outdoor ambient -15°C and -20°C, the water outlet temperature gradually decreases from 60°C to 55°C.
*1 Between outdoor ambient 5°C and 0°C, the water outlet temperature gradually decreases from 65°C to 60°C.
*1 Between outdoor ambient 20°C and 25°C, the water outlet temperature gradually decreases from 65°C to 60°C.
*2 Only when ΔT is set to 15°C, the set temperature above 60°C will take effect.

106

--- Page 107 ---
Compensation Type: (Operation under Heat Mode and Cool Mode)
 The set temperature defines the parameters for the ambient (Outdoor temperature) dependent operation of the
unit. The water temperature is determined automatically depending on the outdoor temperature. Default setting is
the colder outdoor temperature will result in warmer water and vice versa. The user has the possibility to shift up
and shift down the target water by remote control setting.
OD (LO) = Setting Of LOW Outdoor Ambient Temperature.
OD (HI) = Setting Of HIGH Outdoor Ambient Temperature.
W (LO) = Setting Of Water Temperature at LOW OD Ambient.
W (HI) = Setting Of Water Temperature at HIGH OD Ambient.

A

W (LO)
W (HI)

OD (LO)




OD (HI)

Outdoor
Ambient

Outdoor ambient is updated every 30 minutes when operation ON.
Setting water outlet temperature always follow W(LO) or W(HI) whenever is higher if outdoor ambient sensor or
indoor comminication error happen.

However, when powerful mode is requested by remote control during heating mode, the higher value of WLo or WHi
will be used for A calculation.
* There are 2 compensation curves (for heating and cooling). During heating mode, the heating curve is used and
during cooling mode, the cooling curve is use.


Compensation curve set shift value:
Tw

Tw_Hi
+5
Tw_Lo

±5
-5

To_Lo

To_Hi

107

To

Shift value

--- Page 108 ---
14.1.5

Target Water Temperature at Extension System (Optional PCB is connected)

Target water temperature is calculated as below.
 Heat Mode:



o

When buffer tank selection is “YES:”
Target water temperature = Target buffer tank temperature + [2°C]

o

When buffer tank selection is “NO”
 If both zone 1 and zone 2 is active
Target Water Temperature = Higher zone target water temperature of Zone 1 and Zone 2.
 If only one zone is active
Target Water Temperature = Zone target water temperature of active zone.

Cool mode:

o

When buffer tank selection is “YES”
 If both zone 1 and zone 2 is active
Target Water Temperature = Lower Zone Target Water Temperature of Zone 1 and Zone 2 + [-3°C]
 If only one zone is active
Target Water Temperature = Zone Target Water Temperature of active zone + [-3°C]

o

When buffer tank selection is “NO”
 If both zone 1 and zone 2 active
 Target Water Temperature = Lower Zone Target Water Temperature of Zone 1 and Zone 2
 o If only one zone is active
 Target Water Temperature = Zone Target Water Temperature of active zone

14.1.6

Target Zone Water Temperature Control

Purpose:- To control zone mixing and zone pump according to the zone sensor temperature

14.1.6.1

Target Zone 1 water temperature setting control



Start condition
o Heating zone 1 is ON by remote control or Timer or Auto Mode OR
o Cooling zone 1 is ON by remote control or Timer or Auto Mode.



Cancel condition
o Heating zone 1 is OFF by remote control or Timer or Auto mode AND
o Cooling zone 1 is OFF by remote control or Timer or Auto mode.



Target Zone 1 water temperature is calculated as below condition.

o

Target Zone 1 water temperature = A (Base temperature) + B (shift temperature)
A (Base Temperature)

Compensation

Direct

Value from the curve + User shift value set

Direct value from user setting

* During heat mode and compensation select, if powerful mode is activated, higher value of WLo or WHi will be use
as curve value.

108

--- Page 109 ---
o

B (shift temperature) value is depend on the room sensor selection at remote controller as below table:
B (Shift Temp.)

B shift value depend on the room sensor selection at remocon as table below
Sensor selection

Water temperature

B=0

External Room thermostat

B=0

Internal Room Thermostat &
Room Thermistor

Cool Mode:
B = 0 ; when Zone OFF or Zone Room Therma OFF
B = 1* (room set temp (R/C) - actual room temp)
Max/Min Regulation of B: (Max = 5 ; Min = -5)
Heat Mode:
B = 0 ; when Zone OFF or Zone Room Thermo OFF
B = follow Heating Room Temperature PI control logic

Pool Function Selected

B = Delta value setting from remocon

* B = 0 regardless of which sensor selection, if SHP control bit is enable except Pool function select (maintain Pool
“B” value)
** Pool function also can be select at Zone 1 when optional PCB is connected and Zone 1 system is select.
 Maximum/minimum regulation of Target Water Temperature.
Heating

Cooling

Max

55°C (Below Ambient -15°C) *
60°C (Below Ambient -10°C) *

20°C

Min

20°C

5°C

* Between outdoor ambient -10°C and -15°C, max target decreases gradually from 60°C to 55°C.



Target Zone 1 Water Temperature (Heat mode) during SG ready control
o If buffer tank selection is “NO” then following shift is carried out.
 While digital input is “10” or “11” then,
Final Target Zone 1 water temperature
= Target Zone 1 water temperature* (SG ready % setting (remote control menu))%
o If buffer tank selection is “YES”
 No shift of Target Zone 1 Water Temperature. Target Buffer Tank Temperature will change accordingly.
* Refer to “Buffer tank temperature control”



Target Zone 1 Water Temperature (Cool mode) during SG ready control
o Final Target Zone 1 water temperature = Target Zone 1 water temperature + SG Cool Setting

14.1.6.2

Target Zone 2 water temperature setting control



Start condition
o Heating zone 2 is ON by remote control or Timer or Auto Mode OR
o Cooling zone 2 is ON by remote control or Timer or Auto Mode.



Cancel condition
o Heating zone 2 is OFF by remote control or Timer or Auto mode AND
o Cooling zone 2 is OFF by remote control or Timer or Auto mode.



Target Zone 2 water temperature is calculated as below condition.
o Target Zone 2 water temperature = A (Base temperature) + B (shift temperature)
A (Base Temperature)

Compensation

Direct

Value from the curve + User shift value set

Direct value from user setting

* During heat mode and compensation select, if powerful mode is activated, higher value of WLo or WHi will be use
as curve value.

109

--- Page 110 ---
o

B (shift temperature) value is depend on the room sensor selection at remote controller as below table:
B (Shift Temp.)

B shift value depend on the room sensor selection at remocon as table below
Sensor selection

Water temperature
External Room thermostat

Internal Room Thermostat &
Room Thermistor

Pool Function Selected

B=0
B=0
Cool Mode:
B = 0 ; when Zone OFF or Zone Room Thermo OFF
B = 1* (room set temp (R/C) - actual room temp)
Max/Min Regulation of B: (Max = 5 ; Min = -5)
Heat Mode:
B = 0 ; when Zone OFF or Zone Room Thermo OFF
B = follow Heating Room Temperature PI control logic
B = Delta value setting from remocon

* B = 0 regardless of which sensor selection, if SHP control bit is enable except Pool function select (maintain Pool
“B” value)
** Pool function also can be select at Zone 2 when optional PCB is connected and Zone 2 system is select.
 Maximum/minimum regulation of Target Water Temperature.
Heating

Cooling

Max

55°C (Below Ambient -15°C) *
60°C (Below Ambient -10°C) *

20°C

Min

20°C

5°C

* Between outdoor ambient -10°C and -15°C, max target decreases gradually from 60°C to 55°C.



Target Zone 2 Water Temperature (Heat mode only) during SG ready control
o If buffer tank selection is “NO” then following shift is carried out.
 While digital input is “10” or “11” then,
Final Target Zone 2 water temperature
= Target Zone 1 water temperature* (SG ready % setting (remote control menu))%
o If buffer tank selection is “YES”
 No shift of Target Zone 2 Water Temperature. Target Buffer Tank Temperature will change accordingly.
* Refer to “Buffer tank temperature control”

14.1.6.3


Zone Temperature Control Contents

During Standard System (Optional PCB not connected)
o Only 1 zone temperature control is available
o This zone room temperature is control by either one of the 4 room sensor (Room Th, Int/Ext Room
Thermostat, Water temperature)
o Target Zone Water Temperature is calculated based on selected temperature control type (Compensation or
Direct) and selected room sensor. Target Water Temperature will set same as Target Zone Water
Temperature
o Target Water Temperature is the temperature for heat pump to operate refer to indoor water outlet sensor.
o Heat pump and water pump OFF when ROOM Thermo OFF (Zone thermo OFF by Room Th or Room
Thermostat).

* There will be no zone sensor connected to zone 1 (No zone sensor error), mixing valve and zone pump will not
operate.



During Extension System (Optional PCB connected)

110

--- Page 111 ---


Buffer Tank connection select "NO" &
o One zone system is select
 This zone room temperature control by either one of the 4 room sensor (Room Th, Int/Ext Room
Thermostat, Water temp.)
 Target Zone Water Temperature calculate base on selected temperature control type (Compensation or
Direct) and selected room sensor.
 Target Water Temperature will set same as Target Zone Water Temperature
 Target Water Temperature is a temperature for heat pump to operate refer to indoor water outlet sensor.
 Heat pump and water pump OFF when ROOM Thermo OFF (Zone thermo OFF by Room Th or Room
Thermostat).

* There will be no zone sensor connected to zone 1 (No zone sensor error), mixing valve and zone pump will not
operate.
o



2 zone system select
 Each zone room temperature is control by each sensor which select from either one of the 4 room sensor
 Target Zone 1 & 2 Water Temperature is calculated based on selected temperature control type
(Compensation or Direct) and selected room sensor.
* Zone Mixing Valve & Zone pump will operate to achieve Target Zone Water Temperature which refer to
zone sensor.
* Zone Sensor will detect if zone sensor is open or short.
 Target Water Temperature will set same as the active & higher zone water temperature setting. (When
cooling mode, lower zone water temp setting)
 Target Water Temperature is the temperature for heat pump to operate refer to indoor water outlet
sensor.
 Heat pump and water pump OFF when ROOM Thermo OFF (Both Zone thermo OFF by Room Th or
Room Thermostat).

Buffer Tank Connection select "YES" &
o 1 zone system or 2 zone system select
 Each zone control by each sensor which select from either one of the 4 room sensor
 Target Zone 1 & 2 Water Temperature calculate base on selected temperature control type
(Compensation or Direct) and selected room sensor. Each zone have their own Target Zone Water
Temperature.
* Zone Mixing Valve & Zone pump will operate to achieve each Target Zone Water Temperature which
refer to zone sensor
* Zone Sensor will detect if zone sensor is open or short.
 Target Buffer Tank Temperature will be set as active & higher zone water temperature setting + Buffer
Delta T. (Heating) Target Buffer Tank Temperature will be set as active & lower zone water temperature
setting (Cooling).
 Target Water Temperature will set as Target Buffer Tank Temperature + [2°C] (Heating) Target Water
Temperature will set as Lower or Active Target Zone Water Temp. + [-3°C] (Cooling)
 Target Water Temperature is a temperature for heat pump to operate refer to indoor water outlet sensor.
 Heat pump and water pump OFF when ROOM thermo OFF
 Heat mode: ROOM thermo OFF (Buffer Tank Temperature > Target Buffer Tank + [0°C]
 Cool mode: ROOM Thermo OFF (Both Zone thermo OFF by Room Th or Room Thermostat)

14.1.7

Auto Mode Operation

COOL
MODE
Heat To Cool
Setting Temp.
HEAT
MODE
Outdoor Ambient

111

Cool To Heat
Setting Temp.

--- Page 112 ---


Control details:
o To enable the unit to operate either heat or cool mode automatically, heat to cool set temperature and
cool to heat set temperature can be set by control panel.
o Automatic operation is judged based on control panel setting temperature and outdoor ambient
temperature.
* Minimum setting of heat to cool set temperature is 1°C higher than cool to heat set temperature.



Judgement control:
o If outdoor ambient temperature < Heat to Cool Set Temperature, unit will operate in Heat Mode or else
the unit will operate in Cool Mode.
o If current operation is Cool mode, outdoor ambient temperature > Cool to Heat Temperature, unit will
maintain Cool mode operation or else the unit will operate Heat mode.
o If current operation is Heat mode, outdoor ambient temperature > Heat to Cool Temperature, unit will
maintain Heat mode operation or else the unit will operate Cool mode.
o Every 60 minutes the outdoor ambient temperature is judged.
o When Auto + Tank mode is selected, operation mode switching is judged by both outdoor ambient
temperature and indoor air temperature.

14.1.8

Auto Cooling Mode Operation Limit

Compressor
ON
10°C
8°C
Compressor
OFF
Outdoor Ambient
Temperature




14.1.9

Auto Mode Cooling Only operation will start once the outdoor ambient temperature reaches 10°C and
compressor will continue to run until the outdoor ambient temperature drops to 8°C.
Due to this limitation,
If Heat to Cool temperature is set lower than 10°C, the compressor will not operates until the outdoor
ambient temperature reaches 10°C or higher.

Tank Mode Operation



3 ways valve direction
o 3 ways valve switch to tank side during Tank Thermo ON condition. Switch 3 ways valve to room side when
tank achieve Tank Thermo OFF temperature.



Tank Thermo ON/OFF Characteristic
o Tank Thermo OFF
Case 1: Internal Tank Heater is select and Tank Heater ON
o Tank temperature > Tank Set Temperature continuously for 15 seconds.
o Water outlet >75°C
Case 2: Tank Heater OFF OR External Heater is select
o When heat pump OFF due to water thermos & Tank temperature > Tank water set temperature for
continuously 20 seconds. OR
o Tank temperature > Tank set temperature + 1°C for continuously 20 seconds.

112

--- Page 113 ---
o

Tank Thermo ON

Case 1: Internal Tank Heater is select and Tank Heater ON
o Tank temperature < Tank set temperature + R/C (Tank re-heat temperature)
Case 2: Tank Heater select OFF OR External Heater is select
o Tank temperature < Tank water set temperature + R/C (Tank re-heat temperature)
* When tank thermo ON, water pump will ON for 3 minutes then only heat pump turn ON.
* Tank water set temperature = tank set temperature or tank limit temperature whichever lower.




Outdoor ambient temperature

Tank limit temperature

OD < -17°C

48°C

-17°C <= OD < 36°C

52°C

36°C <= OD

50°C

2 ways valve close
Heat pump Thermostat Characteristic
o Heat pump Water Outlet set temperature is set to below table:
Outdoor ambient temperature

Heat pump water outlet temperature

OD < -17°C

54°C

-17°C <= OD < -3°C

56°C

-3°C <= OD

59°C

Characteristic of heat pump thermos ON/OFF under tank mode condition:
Water Outlet Thermo Condition
 Heat pump thermos OFF temperature:
1 Heat pump thermo OFF temperature = Target Water outlet temperature + (2°C)
2 Water outlet temperature > heat pump thermo OFF temperature for continuously 90 seconds, heat pump
OFF but water pump continue ON.


Heat pump thermo ON temperature:
1 Heat pump thermo ON temperature = water inlet during thermo OFF time + [-3°C]
2 When water outlet temperature < heat pump thermo ON temperature, heat pump ON.

Water inlet thermo protection condition
 Heat pump thermo OFF temperature:
1 Water inlet temperature > [60°C] for continuously 30 seconds, heat pump OFF, water pump continue ON.


Heat pump thermo ON temperature:
1 Heat pump thermos ON temp = water inlet temperature < [60°C].

Thermo ON/OFF for Heat Pump in Tank Operation:
When tank temperature achieve heat pump OFF condition, refer below condition:
Condition 1: When Internal Tank Heater is select and Tank Heater ON
 Heat pump will turn OFF, water pump continue ON and room heater will continue ON if tank temperature below
tank heater thermo ON condition. 3 ways valve will only switch to room side after tank temperature reach tank
heater thermo OFF condition.
Condition 2: When Tank Heater select OFF OR when External Tank Heater is select and Tank heater ON
 If tank temperature achieve tank thermo OFF, heat pump turn OFF, water pump turn OFF, room heater OFF and
3 ways valve switch to room side.
When tank temperature achieve heat pump ON condition, water pump ON, heat pump ON and room heater turn OFF.

113

--- Page 114 ---
Heat pump OFF condition at Tank Mode
o

o

Tank temperature > tank water set temperature continuously for 20 seconds after heat pump thermos OFF
due to water thermo. (Heat pump turn OFF but water pump continue ON and room heater turn ON to achieve
tank set temperature) OR
Tank temperature > tank set temperature + [1°C] for continuously 20 seconds. (Heat pump OFF, water pump
OFF, room heater OFF and 3 ways valve switch to room side)

Heat pump ON condition at Tank Mode
o

Tank temperature < tank water set temperature + R/C setting (Tank re-heat temp)
(Water pump turn ON OR continue ON, heat pump ON and 3 ways valve switch to tank side or maintain at
tank side)

Internal heater control
 Internal heater only operates to tank side if the Internal Tank Heater is select, Tank heater ON and backup heater
is enable.
Internal heater turn ON condition:





Tank temperature < tank set temperature AND
Heat pump thermos OFF AND
20 minutes from previous heater off AND
Internal tank heater selects USE from control panel.

Internal heater turn OFF condition:




Tank temperature > tank set temperature for continuously 15 seconds OR
Heat pump thermo ON OR
Mode change or operation is off by control panel.

External Heater control
 External heater only operate to tank side if tank heater ON & External Heater select.

14.1.10 Heat + Tank Mode Operation
1

3 ways valve control:
o 3 ways valve switch to room side during room heat-up interval and switch to tank side during tank heatup interval. Both modes will switch alternately. Tank mode is the initial running mode of Heat + Tank
mode.

2

Heat pump operation control:
o During room heat-up interval
 Follow normal heating operation.
Switching to tank side depends to below cases:
Case 1:
[Previous switch from tank interval to room interval due to thermo OFF]
 Switch to tank heat-up interval when Tank temp < Tank thermos ON temp (Room heat-up interval
ends)
Case 2:
[If heating operation at room side is less than 30 minutes and switch to tank side 3 times
consecutively]
 Maintain at room heat-up interval regardless of the tank temperature. Switch to tank heat-up interval
only when (Room Interval Timer is complete OR Room heat pump thermo OFF) AND Tank
temperature < Tank thermo ON temperature.
Case 3:
[Previous switch from tank interval to room interval due to tank interval timer is complete]
 Maintain at room heat-up interval regardless of the tank temperature. Switch to tank heat-up interval
only when (Room Interval Timer is complete OR Room heat pump thermo OFF) AND tank
temperature < Tank thermo ON temperature.

114

--- Page 115 ---
o

During Tank heat-up interval
 Tank interval is the first mode running when heat + tank mode is select.
 Switch to room interval only when tank achieve tank thermo OFF OR tank heat-up interval timer is
complete.
 Heat pump operates according to normal tank mode operation.

3

Room heater control:
o During heating heat-up interval
 Follow normal room heater control operation.

4

Tank heater control:
o During heating heat-up interval
 If External tank heater is select.
 External heater ON/OFF according to external tank heater operation control.
 If internal tank heater is select.
 Internal tank heater will not function under heating heat-up interval.
o During tank heat-up interval
 If External tank heater is select.
 Once heating heat-up interval switched to tank heat-up interval, tank heater is turn OFF and tank
heater delay timer will start counting.
 Tank heater will turn ON after tank heater delay timer is fulfill and tank temperature is lower than
tank set temperature.
 Tank heater delay timer is clear when switching to heating heat-up interval.
 If internal tank heater is select.
 Internal tank heater will turn ON after heat punp thermo off to boil tank temperature to tank set
temperature.
o

2 ways valve control is open

o

Indoor water pump control:
 Indoor water pump always turn ON if room heat pump thermo ON OR Tank thermo ON.

14.1.11 Cool + Tank Mode Operation
1

3 ways valve control:
o 3 ways valve switch to room side during room cooling interval and switch to tank side during tank heat-up
interval. Both mode will switch alternately. Tank mode is the initial mode of cool + tank mode.

2

Heat pump operation control:
o During room heat-up interval
 Follow normal cooling operation.
Switching to tank side depends to below cases:
Case 1:
[Previous switch from tank interval to room interval due to thermo OFF]
 Switch to tank heat-up interval when Tank temperature < Tank Thermo ON temperature (Room
interval will ends)
Case 2:
[If cooling operation at room side is less than 30 minutes and switch to tank side for 3 times
consecutively]
 Maintain at room cooling interval regardless of the tank temperature. Switch to tank heat-up interval
only when (Room Interval Timer is complete OR Room heat pump thermo OFF) AND Tank
temperature < Tank thermo ON temperature.
Case 3:
[Previous switch from tank interval to room interval is due to tank interval timer is complete]
 Maintain at room cooling interval regardless of the tank temperature. Switch to tank heat-up interval
only when (Room Interval Timer is complete OR Room heat pump thermo OFF) AND tank
temperature < Tank thermo ON temperature.
*Tank Thermo ON temperature:
Internal Tank Heater select USE <Tank set temperature + R/C setting (Tank re-heat temperature)
Others

<Tank water set temperature + R/C setting (Tank re-heat temperature)

115

--- Page 116 ---
o

During tank heat-up interval
 Tank interval is the first mode running when the cool + tank mode is select.
 Switch to room interval only when tank achieve tank thermo OFF OR tank heat-up interval timer is
complete.
 Heat pump operates according to normal tank mode operation.

3

Room heater control:
o During room cooling interval
 Room heater is OFF and not operates.

4

Tank heater control:
o During room cooling interval
 If External tank heater is select.
 External heater ON/OFF according to external tank heater operation control.
 If internal tank heater is select and tank heater ON
 Internal tank heater will not function under room cooling interval.
o During tank heat-up interval
 If External tank heater is select.
 Once room cooling interval switch to tank heat-up interval, tank heater will turn OFF and tank
heater delay timer will start counting.
 Tank heater turns ON after tank heater delay timer is fulfill and tank temperature is lower than
tank set temperature.
 Tank heater delay timer is clear when switch to room cooling interval.
 If internal tank heater is select and tank heater ON.
 Internal tank heater will turn ON after heat pump thermos off to boil tank temperature to tank set
temperature.

5

2 ways vale is close.

6

Indoor water pump control:
o Indoor water pump always turn ON if room heat pump thermo ON OR Tank thermo ON.

14.1.12 Outdoor Fan Motor Operation
Outdoor fan motor is adjusted according to operation condition. It starts when compressor starts operation and it
stops 30 seconds after compressor stops operation.
Compressor:

OFF
ON

Outdoor Fan:

ON

ON

Fan Speed

ON
OFF

30 sec

116

--- Page 117 ---
14.2 Water Pump
14.2.1








Water Pump Control

Once the indoor unit is ON, the water pump will be ON immediately and no error judgment for 70 seconds.
However, during this 70 seconds operation, if there is any abnormality cause at outdoor or malfunction, the
compressor should be OFF immediately and restart delay after 3 minutes.
The system will start checking on the water flow level after operation start for 70 seconds. If water flow level is
detected low continuously 60 seconds, the water pump and the compressor will be OFF permanently and
OFF/ON control panel LED will blink (H62 error occurs).
When error happens, the power has to be reset to clear the error.
If there is no error indication, the water pump shall be continuously running.
The water pump will remain ON when compressor OFF due to thermostat OFF setting is reached.
Water pump will OFF when room thermo OR tank thermo OR buffer tank thermo OFF.
Water pump will delay 15 seconds to turn OFF when request to OFF except during anti-freeze deice activate or
air purge mode.
Pump ON Request
YES
ON Water Pump

Pump ON Time
≥ 70 Sec?

NO

YES
NO

Water Flowrate Abnormal
> 60 Sec?
YES

H62 Error Display
at Remote Controller

OFF Water Pump

Maximum pump speed setting on remote control
 When Pump flowrate setting is ΔT
Standard pump speed is automatically controlled to get the designed water temperature different between water
inlet and outlet (ΔT). The maximum pump speed setting limitation can be adjusted by the installer according to
water circuit pressure drop condition.
 When pump flowrate setting is Max. Duty
Indoor water pump speed will operate at the maximum pump speed setting at room side operation. The
maximum pump speed setting can be adjusted by the installer according to water circuit pressure drop condition.
However, the following sequences do not follow maximum pump duty setting by remote control.
 Pump down mode
 Air purge mode
 Normal deice

117

--- Page 118 ---
1) P-Q graph for different pump HEX duty
P – Q TEST
160
150
140
130
120

Pressure, P(kPa)
kPa)

110
100

Max duty C5
90
80
70

12kW raed duty 81
60
50

9kW raed duty 76
40
30
20

Min duty 42

10
0
0

10

20

30

40

50

60

Water Flow Rate, Q (L/min)

14.2.2

Zone Water Pump Control

Purpose:
 Water pump install at each zone to circulate the water inside each zone during buffer tank connection selected
“YES” or 2 zone systems.

Content:
 AC type water pump install for this zone water pump control. When optional PCB connected, 230V output will
drive this zone pump.
 There are three pump can be connected through Optional PCB. (Zone 1 Pump, Zone 2 Pump, & Pool Pump)
* Zone 1 pump [P1] use to circulate zone 1 water circuit & Zone 1 mixing valve [M1] adjust to control the Zone 1
target water temperature.
* Zone 2 pump [P2] use to circulate zone 2 water circuit & Zone 2 mixing valve [M2] adjust to control the Zone 2
target water temperature.
* When Pool Function select as Zone 2 circuit, [P2] use to circulate water to heat exchanger which use to transfer
heat to pool water.
* Pool pump [P3] circulates the pool water through the heat exchanger to get warm water.

118

--- Page 119 ---





Zone 1 and Zone 2 water pump start condition:
o Zone room request ON
(eg. Zone 1 thermo ON, only zone 1 pump will turn ON)
Zone 1 and Zone 2 water pump stop condition:
o Zone room request OFF
Pool water pump start condition:
o Pool Zone request ON AND
o Pool function is selected
Pool water pump stop condition
o Pool zone: Zone room request OFF OR
o Pool function is cancel
* Zone 1 & Zone 2 water pump need to turn OFF when antifreeze deice pump stop control activate and turn
ON back after the antifreeze deice pump stop control end under setting of "NO" buffer tank connection.

Zone Pump Prohibit ON control:
 Start condition:
Zone 1 water temperature ≥ 75°C continuously for 5 minutes
*stop zone water pump operates if the zone water fulfilled.
 Cancel condition:
After 30 minutes from start condition fulfilled.
*zone water pump operates according to normal condition.
Zone Pump Control during Anti-Freeze
Zone pump control during Zone Anti-Freeze Control:
 When Zone Anti-Freeze Flag=1, Zone Pump Turn ON.
 When Zone Anti-Freeze Flag=0, Zone Pump Turn OFF.
Zone pump control during Indoor Anti-Freeze Control:
 Zone pump only ON/OFF if the Extension PCB connected and Buffer Tank select "NO" condition
When Indoor Anti-Freeze flag=1, Zone Pump Turn ON
When Indoor Anti-Freeze flag=0, Zone Pump Turn OFF
* Pool Water Pump will not affected by both Indoor anti-freeze control or zone anti-freeze control.

14.2.3






Water Pump Speed Feedback Error

Basically pump speed feedback is control by micon.
When pump speed is below low limit or over high limit for a few seconds, micon detect pump error and system is
stopped.
Error detection conditions:
o Detect abnormal water pump speed for continuous 10 secs.
o Current pump speed < 700 rpm or
o Current pump speed > 6000 rpm for 10 seconds.
Control contents:
o When error occurs, water pump, heating and heater is stopped for 30 seconds then restart again (Retry
control).
o When micon detect error again, system is stopped and error code [H20] is displayed at control panel.

119

--- Page 120 ---
14.3 Indoor Unit Safety
14.3.1
1
2

3

Indoor Unit Safety Control
When water pump is ON, the system will start checking flow switch status (ON/OFF).
If the flow switch ON for 10 seconds, the system will check on the water inlet temperature for 10 seconds.
If the water inlet temperature not exceeds 80°C, the water pump shall be continuously running with normal
mode.
If the water inlet temperature exceeds 80°C for continuously 10 seconds, the water pump will be OFF
immediately.
After water pump OFF for more than 10 minutes, it will be ON back and the indoor unit safety control
checking is restarted.

Pump ON

10s
Flow SW ON?

YES
NO

to normal mode

Water In > 80°C for 10s

YES
Pump OFF

>10 mins
YES

14.4 Auto Restart Control
1

When the power supply is cut off during the operation of Air-to-Water Heatpump, the compressor will reoperate after power supply resumes.

14.5 Indication Panel
LED

Operation

Color

Green

Light ON

Operation ON

Light OFF

Operation OFF

Note:
 If Operation LED is blinking, there is an abnormality operation occurs.

120

--- Page 121 ---
14.6 Indoor Back-Up Heater Control
14.6.1
1

Indoor Electric Heater Control
Normal Heating Mode
o Heater On condition:
a. Heater switch is ON
b. After Heatpump thermo ON for [Remote Control Set Delay Time] mins
c. After water pump operate [1] min
d. Outdoor air temperature < Outdoor set temperature for heater
e. When water outlet temperature < Water set temperature + [Remote Control Heater ON Setting]
f. [20] minutes since previous Backup heater Off
* When heatpump cannot operate due to error happens during normal operation, heater will go into
force mode automatic
* Heater need to operate during deice operation
o

2

Heater Stop Condition:
a. When outdoor set temperature > outdoor set temperature + [+2°C] for continuous 15 secs OR
b. When water out temp> water set temperature + [Remote Control Heater OFF Setting] for continuous
15 secs OR
c. Heater switch is Off OR
d. Heatpump thermo-off or OFF condition

Force Heater Mode
o Heater On condition:
a. After water pump operate [2] mins
b. When water outlet temperature < water set temperature + [Remote Control Heater ON Setting]
c. [20] minutes since previous Backup heater Off
o

Heater Stop condition
a. Force mode off OR
b. When water outlet temperature > water set temperature + [Remote Control Heater OFF Setting] for
continuous 15 secs

* Do not operate heater at the following situation
1 Water outlet temperature sensor, and water inlet sensor abnormal
2 Flow switch abnormal
3 Circulation pump stop condition

14.6.2

Room Heater Operation during Deice

Purpose:
 To protect the indoor Heat Exchanger from ice forming and prevent heat exchanger plate breakage.
Control content:
 This Heater protection control will activate only if the backup heater is enable at custom setup by remote
controller. Once fulfil the start condition, room heater will turn ON together (base on max heater capacity
selection) and stop together if stop condition is fulfilled.
* If the heater is request to turn ON OLP feedback will be detected.
Starting conditions:
 During normal deice operation 4~9
 Water outlet temperature < 7°C
 Water Flow rate < 20L/min
 Water outlet temperature < 10°C or
Outdoor air temperature < -30°C or
Water inlet temperature < 10°C
Heater operates when 1 ~2 fulfilled OR When 1 and 3 ~ 4 is fulfilled.
However, this control does not relate to Heater ON/OFF button on remote control.
Stop condition:
 When normal deice end or
 Water outlet temperature > 45°C

121

--- Page 122 ---
However, room heater keeps ON if indoor electric heater control activate.

14.7 Tank Heater Control
14.7.1

Tank Heater Remote Control Setting

1

Tank heater selection:
External: - Booster Heater use to heat up tank when select external
Internal: - Backup Heater use to heat up tank when select internal
* When select External Tank Heater, Heater Delay ON Timer need to set. (range 20 min ~ 3 hrs)

2

Tank Heater ON/OFF selection by user.

The remote control Tank set Temperature range will change according to the External and Internal Tank Heater use.
Tank Heater Selection

Range

External

40 ~ 75°C

Internal

40 ~ 65°C

122

--- Page 123 ---
14.7.2

External Heater Control at Tank Side

Heating operation condition:

Heater OFF
Tank set temperature +
Tank Re-Heat Temp. + [ -1°C]

Tank set temperature +
[0°C]
Heater ON



Tank heater Turn On condition:
1 External Heater selected for Tank heater by remote controller.
2 Tank Heater select ON by user.
3 Tank mode operation ON (Tank mode, Heat + Tank, or Cool + Tank).
4 After TANK HEATER DELAY TIMER fulfill during heat pump startup time in tank mode, or during switching
from heating heat-up interval to tank heat + up interval in heat + tank mode.
5 Tank temperature < tank set temperature +[Remote controller Set Tank Re-heat Temp] + [-1°C].
6 20 minutes since previous heater off.
* TANK HEATER DELAY TIMER is clear when tank heat-up interval end.



Tank heater Turn Off condition:
1 Tank temperature > tank set temperature + [0°C] for continuous 15 seconds.
2 When BOOSTER HEATER DELAY TIMER start count after switch from heating heat-up interval to tank heatup interval.
3 Tank Heater select OFF by user.
4 Tank Mode Operation OFF.

123

--- Page 124 ---
14.7.3

Internal Heater Control at Tank Mode



Internal heater turn On condition:
1 Internal Heater select for Tank heater by remote controller
2 Tank Heater select ON by user.
3 Backup Heater Enable
4 Tank Temperature < Tank Set Temperature
5 Heat Pump Thermo OFF
6 20 minutes from previous heater off.



Internal heater turn OFF condition:
1 Tank Temperature > Tank Set Temperature + [0°C] for continuous 15 seconds. OR
2 Heat Pump Thermo ON OR
3 Mode Change or Operation OFF by remote controller OR
4 Water outlet temperature >75°C.
* Backup Heater Turn ON/OFF all together according to the selected heater capacity.

Tank Temp.
65°C

Tank Water Set Temp.

Backup
Heater
Operation
Heat Pump
Operation
Time

14.8 Base Pan Heater Control (Optional)




To enable the base pan heater function, control panel initial setting has to be manually adjusted by activating
Base Pan Heater menu.
There are 2 optional start condition can be selected, Type A or Type B.
Control details:
1 Type A: (Default Auto Mode)
Start conditions:
o When outdoor air temperature ≤ 3°C during heating and deice operation is ON.
Control contents:
o Base pan heater is ON during deice operation and continues ON for 10 minutes after deice operation
ends.
Cancel condition:
o When outdoor temperature > 6°C after deice end or
o When operation is not at heating mode or
o Base pan heater ON timer count is completed.
2

Type B: (ON Mode)
Start conditions:
o When outdoor air temperature is ≤ 5°C and operates in heating mode, base pan heater is ON.
Cancel conditions:
o When outdoor air temperature is > 7°C or
o When operation is not at heating mode.

124

--- Page 125 ---
14.9 Heater Turn ON/OFF priority Control
Purpose:
- To allow only one heater between room and tank heater to turn ON at the same time due to both heater
power supplies is sharing the same ELCB. Prohibit two heater sources to turn ON at the same time to avoid
overcurrent.
Start condition:
- Tank heater function select YES by remote controller
Control contents:
 When there is only one heater source (Room Heater or Tank Heater) request to turn ON, operate same as
normal room heater and tank heater operation.
 When both backup heater and booster heater request to turn ON at same time, will turn ON only ONE heater
source. Under normal condition, tank heater has priority to turn ON except below condition.
1 Backup Heater Priority to Turn ON when
o Request Backup heater turn ON at Hex Protection control during deice.
o Request Backup Heater turn ON at Hex Protection Control during low water temperature.
o Request Backup Heater turn ON at Anti-frost control.
o Heat pump error and Force Mode operate.
 When switching from booster heater to backup heater OR backup heater to booster heater, need to delay
5 seconds in between Turn OFF one heater source and Turn ON another heater source.

14.10 Force Heater Mode
Purpose of Force Heater Mode
- As a backup heat source when heat pump error. Force heater Mode control backup heater to heat up the
room circuit, and turn ON back up heater or booster heater to boil up tank water base on the tank heater
selection (internal or external)
Force Heater Control start condition:
- Force heater request ON by user OR auto turn ON by remote controller during error AND
(Force Heater mode can be operate regardless of mode selection, remocon will send the latest mode
selection and force bit to indoor. Indoor will judge to turn ON heater to room side if it is heat mode selected,
and turn ON heater to heat up tank water base on tank heater selection)
- During Error Happen (exclude the error list below)
Error List not allow Force Heater Operation
H12

Capacity Mismatch

H76

Indoor-Remote Controller Communication Error

H20

Abnormal Water Pump

H95

Abnormal Voltage Connection

H62

Abnormal Water Flow

F37

Abnormal Water Inlet sensor

H70

Abnormal Back-up Heater OLP

F45

Abnormal Water Outlet sensor

H74

PCB Communication Error

[ When tank mode operate with external heater selected & tank heater select ON]
H72

Abnormal tank sensor

H91

Force Heater Control Stop Condition:
- Force Heater request OFF OR
- Operation OFF request OR
- Mode change request OR
- Power reset OR
- Error of above list happens during force heater operation.

125

Abnormal tank heater OLP

--- Page 126 ---
Control contents:
1) After fulfil start condition, indoor will operate the force heater operation according to below mode condition
Heat mode Only
: Turn ON backup heater to achieve room heat pump target water temperature.
Heat + Tank mode
: Turn ON backup heater to heat up room OR Turn ON Heater to Boil up tank water.
Cool mode Only
: Water pump and backup heater will OFF in force heater mode
Cool + Tank mode
: Operate pump and internal Heater OR External heater to Boil up tank water.
Tank mode Only
: Operate pump and internal Heater OR External heater to Boil up tank water.
* For heat mode condition, backup heater will only turn ON if the backup heater is enable regardless of Room
Heater Selection
* For tank mode condition, If internal heater selected backup heater will turn ON to boil up tank water.
If external heater selected, booster heater will turn ON to boil up tank water regardless of tank heater
selection
Room Side: (Heat Mode)
1) When force heater mode start condition fulfilled, turn ON water pump and turn ON backup heater follow
below control.
2) Operate the 3 ways valve at room side only and turn ON 2 ways valve as heat mode operation.
3) Turn ON the zone pump and mixing valve if system select 2 zone system or Buffer tank connect YES, control
according to normal zone pump and mixing valve control.
4) When Force heater mode stop condition fulfilled, turn OFF heater as below condition and turn OFF water
pump after pump delay time.
Backup Heater On Condition:
a) When Force Heater Control start condition fulfill AND
b) After water pump operate 2 minute AND
c) When water outlet temperature < water set temperature + [Remote Control Heater ON Setting] AND
d) 20 minutes since previous Backup heater Off AND
e) Backup Heater Enable
Backup Heater Stop condition
a) Force mode off OR
b) Operation off OR
c) When water outlet temperature > water set temperature + [Remote Control Heater OFF Setting] for
continuous 15 secs OR
* ON/OFF follow normal heater sequence.
Tank side (Tank mode)
1) When tank mode select and force heater bit received, turn ON backup heater (INTERNAL) or Booster Heater
(External) depend on the tank heater selection.
2) If tank heater selection is INTERNAL, follow normal thermo judgement to switch 3 ways valve to tank side
and room side.
3) If tank heater selection is EXTERNAL, only turn ON booster heater according to tank thermo.
Tank Heater selection is INTERNAL:
Backup Heater ON Condition:
a) After water pump operate 2 mins AND
b) When tank temperature < Tank set temperature - [Remocon Set Tank Re-heat Temp] AND
c) 20 minutes since previous backup heater OFF AND
d) Backup heater enable
Backup Heater OFF Condition:
a) Force mode OFF OR
b) When tank temperature > Tank set temperature for continuous 15 secs OR
c) Tank Operation OFF

126

--- Page 127 ---
Tank Heater selection is EXTERNAL:
Backup Heater ON Condition:
a) Force Heater mode ON AND
b) Tank temperature < tank set temperature + [Remocon Set Tank Re-heat Temp] - 1°C, AND
c) 20 minutes since previous heater off.
Backup Heater OFF Condition:
a) Tank temperature > tank set temperature for continuous 15 sec
b) Force mode OFF
c) Tank Mode Operation OFF
(During tank interval or tank mode condition, water pump and 3 ways valve will OFF)

14.11 Powerful Operation
Powerful mode is use to increase the capacity of heat pump to achieve higher target temperature. Powerful mode is
applicable when heat mode is operating.
Remote control setting:
On quick menu of remote control, there is 4 options of powerful mode can be select.
 OFF
: Cancel powerful mode
 30 minutes
: Set powerful for 30 minutes
 60 minutes
: Set powerful for 60 minutes
 90 minutes
: Set powerful for 90 minutes
Control contents:
During the time set by remote control, powerful will activate according to 2 shift up controls. However, this function is
applicable only for heating. Remote control will transmit the signal to indoor unit once this function is select then
transmit OFF signal to indoor when the timer is complete. Indoor will transmit signal to outdoor for frequency control.
Indoor setting temperature shift



If system is standard system (Optional PCB is not connected)
o Target water temperature will shift up to Wlo or Whi whichever higher.
If system is extension system (Optional PCB is connected)
o Target water Zone 1 and Zone 2 temperature will shift up to Wlo or Whi whichever higher.
* If “Direct Type” temperature control is select, this powerful shift up setting is not effective.



Start condition
o Powerful function is select by remote control.



End Condition
o OFF/ON button is pressed.
o Powerful function is OFF by remote control.

14.12 Quiet Operation
Quiet mode is use to reduce the noise of outdoor unit by reducing the frequency or fan speed.
Quiet level
There are 3 level (Level 1, Level 2, Level 3) to set by quick menu function on remote control.
Control content
Once the quiet function is select, the remote control will transmit the signal to indoor and outdoor unit.
Start condition
 Quiet mode is set on remote control.
 Quiet mode is request ON by weekly timer.
Stop condition
If any of below condition is achieve.
 OFF/ON button is pressed.
 Quiet mode is OFF by remote control.
 Quiet mode is request OFF by weekly timer.
127

--- Page 128 ---
14.13 Sterilization Mode


Purpose:
o To sterilize water tank by setting the required boiling temperature.



Remote control setting
o Days for sterilization function to start can be select.
o Time of selected day to start sterilization function.
o Boiling temperature (External heater is 55°C ~ 75°C, Internal heater is 55°C ~ 65°C)
o Maximum operation time is 5 minutes to 1 hour.



Start condition
o Tank connection set to “YES” by remote control
o Sterilization function selects “YES”.
o Sterilization signal received from remote controller by timer.
o Tank mode request ON.



Stop condition
o When boiling timer is completed. Boiling timer (Remote control set maximum operation time) start counting
once tank achieve boiling set temperature OR
o After 8 hours of operation since sterilization start.
o Tank mode request OFF.



Control content:
o During sterilization function activation time, target tank set temperature will internally change to boiling set
temperature.
o During sterilization activates, heat pump and heater (external or internal) will operate as normal tank mode to
achieve the boiling set temperature.
o Sterilization operation will end when stop condition is fulfill.
o After sterilization is complete, tank set temperature will resume to normal operation.

* Tank temperature may not achieve boiling set temperature if tank heater is select OFF OR external compressor
switch.

14.14 Outdoor Ambient Thermo OFF Control


Purpose
o Stop provides heating to room side during high outdoor ambient condition.

OFF
Outdoor thermo off
set temperature +3°C
Outdoor thermo off
set temperature +1°C
ON



Control content
o Heating outdoor ambient thermos OFF control only applicable when heat pump operate in heat mode. (This
control will not activate when running in tank side)
o Heat pump and water pump will turn OFF when outdoor ambient is higher than outdoor thermo OFF set
temperature.
o Heat pump thermos ON when outdoor ambient < outdoor thermos OFF set temperature + 1°C.

128

--- Page 129 ---
14.15 Alternative Outdoor Ambient Sensor Control
Purpose of the Alternative Outdoor Ambient Sensor:
 It is some possibility that the air to water heat pump unit will install at a location where the original ambient sensor
is expose to direct sunlight. Therefore, another optional ambient sensor can be connect to indoor PCB and locate
at new and better reading location to improve the heat pump performance.
Control Detail:
 Remocon can select either the extra outdoor ambient sensor is connected or not. (YES/NO)
 The alternative outdoor ambient sensor will connect to indoor unit main PCB terminal.
o

when alternative sensor select NO
- Original Outdoor temperature sensor will use for Indoor & Outdoor heat pump operation reference sensor.
- Data communication direction : OUTDOOR send outdoor temperature reading to INDOOR.
- Error judge : OUTDOOR will judge the original outdoor sensor error (F36 display if error detect). No
judge error on alternative outdoor sensor

o

when alternative sensor select YES
- Alternative Outdoor temperature sensor will use for Indoor & Outdoor heat pump operation reference
sensor.
- Data communication direction : INDOOR send outdoor temperature reading to OUTDOOR.
- Error judge : INDOOR will judge the Extra outdoor sensor error only after operation ON request received
from remocon.
(F36 display if error detect). No judge error on original outdoor sensor.

14.16 Force DHW mode
Purpose:
When user want to use hot water now, user can press this force DWH mode under the quick menu to operate tank
only mode to boil up the tank temperature.
Remocon setting:
Force DHW function can be activate under quick menu.
Control Content:
 When press the Force DHW function during operation OFF condition:
o When receive this Force DHW bit from remocon, indoor will run tank only mode regardless of the mode
selection.
o After tank temperature achieve tank thermo off temperature, turn OFF force DHW bit and return to operation
OFF with previous mode selection.


When press the Force DHW function during operation ON condition:
o When receive this Force DHW bit from remocon, indoor will memories the running mode and run tank only
mode regardless of the mode selection.
o After tank temperature achieve tank thermo off temperature, turn OFF force DHW bit and return to previous
memories running mode.
* when operation OFF or mode change request from remocon during force DHW mode operation, End force
DHW mode and follow the new request operation.
* Once receive force DHW mode from remocon, indoor direct start tank mode and consider tank thermo ON.
Thermo OFF only when achieve tank thermo OFF depend on the Tank System Setting.

129

--- Page 130 ---
14.17 SMART DHW mode
Panasonic All In One model provide the option to choose STANDARD DHW Mode or SMART DHW Mode for Tank
Heat Up according to requirement. SMART DHW mode comparatively consume lower tank heat up power but longer
re-heat time than STANDARD DHW Mode.
SMART DHW control
 During SMART DHW start time 20:00 (Default Setting) to SMART DHW stop time 05:00 (Default setting)
Heat pump re-heat the tank water only when tank temperature drop below 20°C (Default setting)
 Time between 05:00 to 20:00
Heat pump reheat the tank water when tank temperature as below condition
Condition 1: Tank Heater ON
Reheat when tank temperature below tank set temperature + R/C (Tank re-heat Temperature) - 3°C
Condition 2: Tank Heater OFF
Reheat when tank temperature below Tank set temperature or tank limit temperature (Whichever lower) + R/C (Tank
re-heat Temperature) -3°C
* SMART DHW start time, stop time and SMART ON Temperature can change in CUSTOM menu.
STANDARD DHW Mode


Heat pump always reheat the tank water when tank temperature as below condition

Condition 1: Tank Heater ON
Reheat when tank temperature below tank set temperature + R/C (Tank re-heat temperature)
Condition 2: Tank Heater OFF
Reheat when tank temperature below Tank set temperature or tank limit temperature (Whichever lower) + R/C (Tank
re-heat temperature)
Outdoor ambient temperature

Tank limit temperature

OD < -17°C

48°C

-17°C <= OD < 36°C

52°C

36°C <= OD

50°C

14.18 DHW Capacity Setting
DHW Capacity is heat pump heating capacity output control during tank boiling operation. There are two DHW
capacity setting (VARIABLE & STANDARD) which can be set in remote control.
VARIABLE DHW Capacity:
 Heat pump operate with efficient (Low) Capacity to boil tank temperature during re-heat process. And heat pump
regulated to operate with high capacity to boil tank temperature when tank temperature drop below 25°C.
STANDARD DHW Capacity:
 Heat pump operate according to outdoor rated heating capacity during tank boiling process.

130

--- Page 131 ---
14.19 Anti Freeze Control



Anti freeze protection control menu can be set YES or NO by control panel.
In heatpump system, there are 3 types of anti freeze control:
1. Expansion tank anti-freeze control
 Expansion tank anti freeze heater ON condition:
o Outdoor ambient temp. < 3°C
 Expansion tank anti freeze heater OFF condition:
o Outdoor ambient temp. > 4°C
2. Water pump circulation anti freeze control
 Water pump turns ON when ALL below conditions are fulfilled:
o Heatpump OFF (stand by) OR error occurs.
o Water flowing flag is ON.
o Water flow switch is not abnormal.
o Outdoor ambient temp. < 3°C OR outdoor ambient temp. sensor is abnormal.
o Water inlet/outlet temp. < 6°C.
o After 5 minutes from previous water pump OFF.
 Water pump turn OFF when ANY of below conditions is fulfilled:
o Outdoor ambient temperature ≥ 4°C.
o During -5°C < outdoor ambient temp. < 4°C
 After water pump ON for 4 minutes, and water inlet temp. ≥ 8°C.
 Else, shift to back up heater anti freeze control.
o During outdoor ambient temp. < -5°C
 After water pump ON for 4 minutes, and water inlet/outlet ≥ 20°C.
 Else, shift to back up heater anti freeze control.
 However, if flow switch is abnormal (H62), then water pump circulation anti freeze control will not activate.
3. Back up heater anti freeze control:
 Back up heater turn ON when ALL below conditions is fulfilled:
o Water inlet/outlet temp. < 6°C.
o Water pump circulation anti freeze control activated and water pump ON for 4 minutes.
 Back up heater turns OFF when ANY of below conditions is fulfilled:
o Water inlet/outlet temp. > 28°C.
o Water pump circulation anti freeze control deactivated/water pump OFF.
 However, if back up heater is abnormal (H70) then back up heater anti freeze control will not activate.

14.19.1 Zone Anti-Freeze Control


If buffer tank selection is “NO” and Anti- Freeze function select “NO” from remote control, this control cannot
activate.

Start condition:
 After [5] min from previous Zone pump off. AND
 Outdoor air temp < [3] °C OR Outdoor sensor is abnormal. AND
 Zone water temperature < [6]°C OR Zone Sensor Short or Open
Cancel condition:
 After water Zone pump ON [4] min AND
 Outdoor air temp ≥ [4]°C OR
 During -5 °C ≤ Outdoor air temp < [4] °C
Zone water temperature sensor > [8] °C OR
 During Outdoor air temp < [-5] °C
Zone water temperature sensor > [20] °C
*However, Zone water temperature sensor is Open or Short, Condition 3 and 4 is ignored.

131

--- Page 132 ---
14.20 Solar Operation (Optional)
14.20.1 Solar Operation:
Solar function:
 This function allow user to control the solar pump to operate depend on the solar sensor reading compare to the
tank installed. Solar pump will circulate the hot water energy store at solar panel to heat up the DHW Tank or
Buffer Tank.
Solar Connection Diagram:




Solar function can only enable when the Optional PCB is connected.
Few part as below need to install to control the solar operation:
o Solar Panel
o Solar Pump
o Solar Panel Sensor
o Tank Sensor (Buffer tank sensor OR DHW Tank sensor depend on the connection direction)
* During Solar Connection to the system, installer need to alert on the high water temperature may flow to the
zone circuit or DHW piping circuit. Therefore pipe which withstand higher water temperature need to be
installed.



Solar remote control setting
1 Solar Setting can only be set when the optional PCB connection is select "YES"
2 By remote controller, Setting as below list can be set for solar function operation (Installer Menu)
o Solar Function ("YES" or "NO)
o Tank Connection Direction ("DHW TANK" or "BUFFER TANK")
o Delta T turns ON: Difference temperature setting between solar panel sensor and Tank to turn on solar
pump. (Range :5 ~ 15°C)
o Delta T turns OFF: Difference temperature setting between solar panel thermistor and Tank to turn off
solar pump. (Range :2 ~ 10°C)
o Outdoor temp for Anti-Freeze : Outdoor temp to start Anti-Freeze control for solar circuit. (Range : -20 ~
10°C)
o Tank Temperature HI Limit Set (Range : 70 ~ 90°C)

132

--- Page 133 ---
14.20.2 Solar Operation Control


Solar function can only be activate if the solar function selection “YES” from remote control. To achieve hot water
from solar panel, indoor need to control the solar pump and circulate hot water from solar panel.
Under normal case:
o Solar pump start condition:
 Solar panel temperature > Delta T turn on setting temp (R/C) + Tank temperature (depend on selection,
DHW or Buffer) AND
 Tank temperature (DHW or Buffer) < Solar HI Limit Temp (R/C) AND
 Operation ON with heat mode (apply to solar connect to "Buffer Tank" case)

o

o
o

* Condition c) ignore if the solar system is connect to DHW tank (control active under operation OFF time for
Tank connection case)
Solar pump stop condition:
 Solar panel temperature < Delta T turn OFF setting temp (R/C) + Tank temperature (depend on selection,
DHW or Buffer) OR
 Tank hot water temp >= Solar HI Limit Temp (R/C) + [2]°C
Under solar Anti-freeze protection control:
Solar pump start condition:
 Outdoor temp < Outdoor temp setting for Anti-Freeze (R/C)
Solar pump stop condition:
 Outdoor temp > Outdoor temp setting for Anti-Freeze + [2]°C

**However, During Cool mode this function cannot activate if Tank selection is “Buffer Tank".
**Solar pump can operate even if Heat pump is under error stop.


Solar operation during error:
o During Tank sensor (DHW or Buffer depend on selection) abnormal, Solar operation will not able to function.
o During Solar Panel sensor detect OPEN (not include SHORT), Solar operation will not able to function too.

14.21 Boiler Bivalent Control







Boiler is an additional or alternative heat source to heat up the room when necessary.
Purpose of this control is to turn ON and turn OFF the Boiler output signal when boiler heating capacity needed in
the system.
Boiler is possible to connect to DHW Tank and Buffer Tank depends on the installer.
Boiler operation parameter need to be set on Boiler itself, indoor do not control the boiler operation direction and
operation.
There are Alternative mode, Parallel mode, & Advance Parallel mode available to select by installer to fit to the
total system.
There is two option of control pattern can be set by remote controller : AUTO OR SG ready Mode

AUTO Control Mode:
 There are Alternative mode, Parallel mode, & Advance Parallel mode available to select by installer to fit to the
total system.
Bivalent control selection by remote controller
Remote control setting value:
1 Outdoor Ambient Set = (Range: -15°C ~ 15°C)


Alternative Mode
o Only one heat source operates at one time, either heat pump or boiler depends on condition.
o External pump will turn ON when the external pump selection is ON when boiler is ON even heat pump is
OFF.
Control detail:
During Operation ON at Heat mode or Tank mode or Heat + Tank Mode
o Boiler signal turn ON and heat pump and water pump turn OFF when:
 Outdoor ambient < Outdoor Ambient Set AND
 Boiler prohibit flag = 0

** However indoor water pump can operate when Anti-freeze control condition fulfilled.
133

--- Page 134 ---
o



Boiler signal turn OFF and heat pump and water pump turn ON when:
 Outdoor ambient > Outdoor Ambient Set + [2°C] OR
 Boiler prohibit flag = 1

Parallel Mode
o Parallel mode allows heat pump and boiler ON at the same time. Boiler operates as an additional heating
capacity when low heat pump capacity at low ambient condition.
Control detail:
During operation ON at Heat mode or Tank mode or Heat + Tank mode
o Boiler signal turns ON when:
 Outdoor ambient < Outdoor Ambient Set AND
 Boiler prohibit flag = 0
o Boiler signal turns OFF when:
 Outdoor ambient > Outdoor Ambient Set + [2°C] OR
 Boiler prohibit flag = 1



Advance Parallel Mode
o Advance parallel mode allow heat pump to operate and turn ON boiler only when ambient and temperature
condition is fulfilled.
Remote control setting value:
1 Outdoor Ambient Set = (Range : -15°C ~ 15°C)
2 Selection of boiler connection direction. (Heat only, DHW only, Heat & DHW)
3 Setting data under Heat Direction
o Start Temperature | START_TEMP |
o Start Delay Timer | START_TIMER |
o Stop Temperature | STOP_TEMP |
o Stop Delay Timer | STOP_TIMER |
4 Setting data under DHW Direction
o Delay Timer
| DELAY_TIMER |
Control detail:
During operation ON at Heat Mode
o Boiler signal turns ON when
 Outdoor ambient < Outdoor Ambient Set AND
 Buffer tank temperature < Target Buffer Tank Temperature + [START_TEMP] for [START_TIMER] AND
 Heat pump operate at room side AND
 Connection of Boiler to Heating Select "YES" From installer menu AND
 Buffer Tank connection select "YES" AND
 Boiler prohibit flag = 0
o Boiler signal turns OFF when
 Outdoor ambient > Outdoor Ambient Set + [-2°C] OR
 Buffer Tank temperature > Target Buffer Tank temperature + [STOP_TEMP] for [STOP_TIMER] OR
 Heat pump not at room side. OR]
 Boiler prohibit flag = 1
During operation ON at Tank Mode
o Boiler signal turns ON when
 Outdoor ambient < Outdoor Ambient Set AND
 Heat pump operate at tank side for continuous | DELAY_TIMER | AND
 Connection of Boiler to DWH Tank select "YES" from installer menu. AND
 Boiler prohibit flag = 0
o Boiler signal turns OFF when
 Outdoor ambient > Outdoor Ambient Set + [2°C] OR
 Heat pump not operates at tank side. OR
 Boiler prohibit flag = 1
SG ready Control Mode:
o Using same SG ready from Sub Board input to control boiler ON/OFF output.
* When this SG ready is select for bivalent control, default SG ready function will change to control bivalent
output.
o Remote controller can set the External Pump ON/OFF like bivalent alternative mode.

134

--- Page 135 ---
Control Content
Indoor will follow the SG ready bit input to control ON/OFF heat pump and boiler
00 : Heat pump OFF, Boiler OFF
10 : Heat pump OFF, Boiler ON
01 : Heat pump ON, Boiler OFF
11 : Heat pump ON, Boiler ON
* External pump will turn ON when the external pump selection is ON when boiler is ON even heat pump is OFF.
Boiler prohibit flag control
Purpose:
o For product safety. Boiler signal is OFF when water temperature is too high.
Start condition:
o Water outlet ≥ 85°C continues for 5 minutes.
o Water inlet ≥ 85°C continues for 5 minutes.
o Zone1 water temp ≥ 85°C continues for 5 minutes.
o Zone2 Water temp ≥ 85°C continues for 5 minutes.
Contents:
 After start condition fulfilled, set boiler prohibit flag = 1
Cancel condition:
o After 30 minutes from start condition fulfilled.
Contents:
 Set boiler prohibit flag = 0

14.22 External Room Thermostat Control (Optional)
Purpose:
1 Better room temperature control to fulfill different temperature request by external room thermostat.
Recommended external room thermostat:
Maker

Characteristic

Siemen (REV200)

Touch panel

Siemen (RAA20)

Analog

Connection of external room thermostat:
Wire Connection and thermo characteristic of Siemen REV200:
L/L1 (H)

Heat Thermo

L/L2 (C)

Cool Thermo

Set Temp < Actual Temp

Setting

Open Circuit

OFF

Short Circuit

ON

Set Temp > Actual Temp

Short Circuit

ON

Open Circuit

OFF

Indoor Unit
9

L (label)

10

Siemen REV200

Cooling

11

L1 (label)

Heating
9 : Terminal Bord No.

12

L2 (label)

Connect only heating line for heating only model. And connect both
heating and cooling line for heat + cool model.

135

--- Page 136 ---
Wire Connection and thermo characteristic of Siemen RAA20:
Setting

L/Y1 (H)

Heat Thermo

L/Y2 (C)

Cool Thermo

Set Temp < Actual Temp

Open Circuit

OFF

Short Circuit

ON

Set Temp > Actual Temp

Short Circuit

ON

Open Circuit

OFF

Indoor Unit
9

L (label)

10

Siemen RAA20

Cooling

11

Y1 (label)

Heating
9 : Terminal Bord No.

12

Y2 (label)

Connect only heating line for heating only model. And connect both
heating and cooling line for heat + cool model.
Control Content:
 External room thermostat control activate only when remote thermostat connection select YES by Indoor control
panel.
 When indoor running heat mode, refer thermo On/Off from heating line feedback. And when indoor running cool
mode, refer thermo On/Off from cooling line feedback.
 Heat pump Off immediately when receive thermo off feedback.

14.23 Three Ways Valve Control
Purpose:
- 3 ways valve is used to change flow direction of hot water from heat pump between heating side and tank side.
Control contents:
1 3 ways valve switch Off:
o During 3 ways valve switch Off time, the hot water will provide heat capacity to heating side.
2 3 ways valve switch On:
o During 3 ways valve switch On time, the hot water will provide heat capacity to tank side.
3 Stop condition:
o During stop mode, 3 ways valve will be in switch off position.

Spring Return 2 point

SPDT 3 wire

NC

Indoor Unit

L

L

L

AC230V

M

N1
N1

N2

N1
N2

N2

NO
L

M

N1
N2

* During pump down and force mode, fix 3 ways valve in close condition.
* Recommended Parts : SFA 21/18 (Siemens)

136

COM
Open
Close

M

--- Page 137 ---
14.24 Two Ways Valve Control
Functionality of 2 ways valve:
 Use to allow hot water to floor heating panel or block cold water to floor heating panel.
Control contents:
1 When indoor running in heat mode, OPEN the 2 ways valve.
2 When indoor running in cool mode, CLOSE the 2 ways valve.
3 Stop condition:
a. During stop mode, fix 2 ways valve in close condition.

Spring Return 2 point

SPDT 3 wire

NC

Indoor Unit

L

L

L

AC230V

M

N1
N1

N1

N2

N2

COM
Open
Close

M

N2

NO
L

M

N1
N2

* During pump down mode, fix 2 ways valve in close condition.
* During force mode, open 2 ways valve.
* Recommended Parts : SFA 21/18 (Siemens)

14.25 External OFF/ON Control


Communication circuit between indoor unit and external controller is as per below.
5V

External
Controller

12V
mico
1
2

Panasonic
PCB
CN-THERMO




Maximum length of communication cable is 50 meter.
Control content:
External Control Switch

Control Panel OFF/ON

Control Panel Power LED

System Status

ON

ON

ON

ON

ON

OFF

OFF

OFF

OFF

ON

ON

OFF

OFF

OFF

OFF

OFF

137

--- Page 138 ---
Remocon Screen Display and Control Detail:

10:34am , Mon

1

2

Turned off by external switch.

REMOTE
CONTROLLER
LED

˚c

18 ˚c

CANCEL

˚c

ON
OFF
ON

REMOTE
CONTROLLER
SIGNAL
EXTERNAL
CONTROLLER
SWITCH

23 44

40 ˚c

ON
OFF

OFF

ON
OFF
ON

UNIT

OFF

When External SW connection select "YES" from remocon installer menu:
 Heating or Cooling system will operate normally if the External Switch signal is ON.
 Once the External Switch turn OFF, System Turn OFF ( Heat pump, water pump, heater etc…)
 Remocon LED remain ON or OFF according to the current operation request.
 Pop up menu at remocon main screen as above screen to inform customer system stop by External Switch.
 It is possible to press cancel and return to main screen to do change of operation setting while waiting the
External Switch turn ON back.
 Remocon LED will always follow the latest changes from remocon.
 If no action on remocon for continuous 5 minutes, the pop up screen will show again on the screen.
 But once the External Switch Turn ON back, pop up screen will disappear and system can operate normally
according to the latest operation setting and request.

14.26 External Compressor Switch (Optional PCB)
External compressor switch port can have two purpose of control as below:
 Heat source ON/OFF function (Dip switch Pin 3 on PCB "OFF")
 Heater ON/OFF function (Dip switch Pin 3 on PCB "ON")


Heat source ON/OFF function

Purpose:
 Heat pump ON/OFF function is use to turn OFF the high power consumption device (Heat pump, & Heater) when
there is energy or electric current limitation. Other optional function still can be operate under heat pump and
heater OFF condition.
Control Detail:
 This External Compressor Switch is possible to connect to Optional PCB only.
 Once the remocon select External Compressor Switch connection "YES", & Dip Switch on PCB "OFF"
This heat pump ON/OFF function will activate
 The ON/OFF signal of this External Compressor Switch is same as External Switch.
 When the External Compressor Switch is ON:
o Heat pump system operate normally
 When the External Compressor Switch is OFF:
o Heat pump, Indoor water pump & Heater ( Booster heater & Backup Heater ) need to turn OFF
o Solar, Boiler and zone control can be operate follow normal control condition.
* pump delay OFF also included in this control
(There is NO pop up screen like External Switch when this External Compressor Switch is OFF.)
138

--- Page 139 ---


Heater ON/OFF function

Purpose:
 Heater ON/OFF function is use to turn OFF the heater (backup heater & booster heater) when there is energy or
electric current limitation. Heat pump and other optional function still can operate.
Control detail:
 This External Compressor Switch is possible to connect to Optional PCB only.
 Once the remocon select External Compressor Switch connection "YES", & Dip Switch on PCB "ON"
This heater ON/OFF function will activate
 When the External Compressor Switch is ON:
o Heat pump and heater operate normally
 When the External Compressor Switch is OFF:
o Backup heater and booster heater cannot operate even heater request is ON.
o Heat pump and option function (Solar, Boiler and zone control) can be operate follow normal control
condition.
(There is NO pop up screen like External Switch when this External Compressor Switch is OFF.)

14.27 Heat/Cool Switch (Optional PCB)
Purpose:
 User can switch the running mode from heat to cool or cool to heat through external installed Heat/Cool switch.
This kind of heat / cool switch may built in inside the field supply room remocon as well.
Control contents:
 Heat/Cool Switch can only be set when Cool Function is "enable" at custom menu setting, & Extension PCB
select "YES" & Zone 1 not set "Pool" condition.
 This heat/cool switch control will be activate only when installer set the Heat/Cool Switch "USE" through remocon.
 Once the Heat/Cool Switch Set "USE", remocon will check indoor send Signal to judge the option of mode select.
o When Heat/Cool Switch Contact Open : Remocon only can select Heat Mode, or Heat + Tank Mode, or Tank
Mode
o When Heat/Cool Switch Contact Close : Remocon only can select Cool Mode, or Cool + Tank Mode, or Tank
Mode
 Operation ON/OFF will depend on remocon request.
 When Heat Mode is running with Contact Open, user change this setting to contact close, indoor will this signal to
remocon judge and change mode to cool and send back to indoor. And it is same as from cool mode change to
heat mode.
* This switch have higher priority, remocon follow indoor send signal when control activated.
* There is no effect to the operation when the mode running is only Tank Mode.
(Weekly Timer are ignored and cannot be set during Heat / Cool Switch is "Enable" Condition.)

139

--- Page 140 ---
14.28 SG Ready Control (Optional PCB)
Purpose:
 To set ON/OFF of heat pump and target temperature by digital input of third party device if necessary in field.

Digital Input

Optional PCB

Remote Station

+ DI2 Com
+ DI1 Com
- Com

Remote control setting
For this function, following items need to be set on R/C (installer menu) –




SG control = YES or NO
Capacity up setting 1
o Heating capacity [50 ~ 150 %]
o DHW capacity [50 ~ 150 %]
Capacity up setting 2
o Heating capacity [50 ~ 150 %]
o DHW capacity [50 ~ 150 %]

Control contents:
If SG control on remote control = "Yes", then following control only activate by digital input.







While Digital input is " 00 " (Normal operation)
o Normal operation. Once detect '00' system will operate back to normal condition.
(All the target set temperature for heating side and DHW side will return back to previous set temperature
when digital signal change from "10' or"11" back to "00".)
While digital input is detected " 01 " (HP stop)
o Heat pump & room heater & tank heater cannot operate.
(Solar control and Boiler back up and 2 Zone control can activate.)
While digital input is detected " 10 " (Capacity 1)
o Target water temperature of cooling is changed according to the adjustment value set by Remote control
setting.
While digital input is detected " 11 " (Capacity 2)
o Target water temperature of cooling is changed according to the adjustment value set by Remote control
setting.
While digital input is detected " 10 " (Capacity 1)
o Setting temperature for heating and Tank is changed.
However, which setting temperature is change depend on system setting.

If Buffer selection is “YES”
Room side
New Target Buffer tank temperature = Current Target Buffer Tank Temperature * Remote Control setting
(" capacity 1) %
* Max Min regulation is follow Target Buffer tank temperature control specification
** No change of Target zone water temperature, only set higher buffer tank temperature.
DHW Tank side
New Tank Set Temperature = Tank Set Temperature * Remote Control setting for DHW ("Capacity 1) % *
(Max regulation depend on the tank max setting limit)

140

--- Page 141 ---
If Buffer selection is “NO”
Room side
New Target Zone Water Temperature = Current Target Zone Water Temperature * Remote Control Setting
(*Capacity 1) %
(Zone 1 and Zone 2 will change according to its own target zone water temperature.)
(Max regulation depend on the temperature control type select)
DHW Tank side
New Tank Set Temperature = Tank Set Temperature * Remote Control setting for DHW ("Capacity 1) %
* (Max regulation depends on the tank max setting limit)
Setting temperature for cooling is changed.
New Target Water Temperature = Target Water Temperature + Remote Control setting for cool (*Capacity 1)
* (Min/Max regulation of cooling water set apply)


While digital input is detected " 11 " (Capacity 2)
o Setting temperature for heating and Tank is changed.
However, which setting temperature is change depend on system setting.

If Buffer selection is “YES”
Room side
New Target Buffer tank temperature = Current Target Buffer Tank Temperature * Remote Control setting
(" capacity 2) %
* Max Min regulation is follow Target Buffer tank temperature control specification
** No change of Target zone water temperature, only set higher buffer tank temperature.
DHW Tank side
New Tank Set Temperature = Tank Set Temperature * Remote Control setting for DHW ("Capacity 2) %
* (Max regulation depends on the tank max setting limit)
If Buffer selection is “NO”
Room side
New Target Zone Water Temperature = Current Target Zone Water Temperature * Remote Control Setting
(*Capacity 2) %
(Zone 1 and Zone 2 will change according to it's own target zone water temperature.)
(Max regulation depend on the temperature control type select)
DHW Tank side
New Tank Set Temperature = Tank Set Temperature * Remote Control setting for DHW ("Capacity 2) %
* (Max regulation depends on the tank max setting limit)
** This function is not applicable for Cooling mode.
Setting temperature for cooling is changed.
New Target Water Temperature = Target Water Temperature + Remote Control setting for cool (*Capacity 2)
* (Min/Max regulation of cooling water set apply

14.29 Demand Control (Optional PCB)
Remote control setting:
 When Optional PCB connection select 'YES", Demand Control function can select "YES" or "NO".
Purpose:
 After the demand control select YES, below control will activated.
o 0-10V Demand control
0-10V Demand control
 Demand control is use to reduce the current usage of heat pump unit by third party device.
Control start condition:
 Select “YES” at Demand control at installer menu.
 0-10V input for this electrical current control is detected.
Control content:
 If start condition is fulfilled, indoor will receive the voltage signal from optional PCB. Indoor will send the rate
value to outdoor unit.
 Outdoor will change the current limit according to the percentage receive from indoor unit.
141

--- Page 142 ---
14.30 Holiday Mode


Purpose:
Promotes energy saving by allowing the user to stop the system during holiday and enables the system to
resume at the preset temperature after holiday.



Control details:
o Indoor operate the unit according running mode request. Target temperature will follow holiday setting
temperature.
 If heat mode request is receive, Target Water Out Temperature will change according to holiday shift
temperature set.
[If heat is set OFF at holiday, unit, water pump and zone control will OFF]
 If tank mode request is receive, Target Tank Set Temperature will change according to the holiday tank
shift temperature set.
[If tank is set OFF at holiday, heat pump and tank heater will OFF]
o After days of holiday have been set, heat pump will stop and only resume operation at the end of holiday
countdown.



Start condition:
o Holiday timer set and the holiday timer start
* The day holiday mode was set is counted as day 1.



Stop condition:
o OFF/ON button is pressed.
o Holiday timer is reached.

14.31 Dry Concrete


Purpose:
Provide heat to floor heating panel and dry the wet concrete during installation.



Setting condition:
o Dry concrete parameter can be set through remote control under system setup.
o Parameters are possible to set up to 99 days with different target set temperature



Control details:
o Dry concrete mode will be activates when select ON from service setup.
o Once start dry concrete function, remote control will send step 1 setting temperature to indoor unit.
* This temperature is set at zone temperature. If system is 2 zones, both zone target temperature is set as
same temperature.
o Heat pump will start heat mode operation to room side with received target water outlet temperature.
* Heat pump will operate according to Heat pump Target Water Temperature.
o After complete day 1 setup operation, day 2 data will be send to indoor at 12.00am on the second day.
o Each preset data will be send every day until dry concrete mode is complete, unit will turns OFF and exit dry
concrete function.
o 3 ways valve and booster heater will turn OFF and 2 ways valve will turns ON.



Cancel condition:
o Dry concrete mode is complete and OFF signal is received.
o OFF signal is received by pressing OFF/ON button.

14.32 Flow Sensor



The water flow sensor serves as an overload protector that shuts down the unit when the water level is detected
to below.
Abnormal flow detection:
Condition

Abnormal flow

Normal flow

Normal Case

Flow rate < 5 l/min or >= 69 l/min

>= 5 l/min

During Deice Operation OR
COOL Mode

Flow rate < 11 l/min or >= 69 l/min

>= 11 l/min

During status 2~6 on Anti-freeze deice

Flow rate >= 5 l/min

< 5 l/min

142

--- Page 143 ---
15. Protection Control
15.1 Protection Control for All Operations
15.1.1
1

15.1.2
1
2

15.1.3
1
2
3

Time Delay Safety Control
The compressor will not start for three minutes after stop of operation.

30 Seconds Forced Operation
Once the compressor starts operation, it will not stop its operation for 30 seconds.
However, it can be stopped using control panel at indoor unit.

Total Running Current Control
When the outdoor running current exceeds X value, the compressor frequency will decrease.
If the outdoor running current does not exceed X value, the compressor frequency will return to normal
operating frequency.
If the outdoor running current continue to increase till exceed Y value, compressor will stop, and if this occurs
3 times within 20 minutes, system will stop operation and OFF/ON control panel LED will blink (F16 error
occurs).
WH-MXC09J3E5
Operation Mode

X (A)

WH-MXC12J6E5
Y (A)

X (A)

Y (A)

Heating

28.0

30.0

28.0

30.0

Cooling

20.0

30.0

20.0

30.0

A. DC Peak Current Control
1 When the current to IPM exceeds set value, compressor will stop. Compressor will restart after three minutes.
2 If the set value exceeds again for more than 30 seconds after the compressor restarts, operation will restart
after two minutes.
3 If the set value exceeds again for within 30 seconds after the compressor restarts, operation will restart after
one minute. If this condition repeats continuously for seven times, system will stop operation and OFF/ON
control panel LED will blink (F23 error occurs).

15.1.4


Compressor Overheating Prevention Control

The compressor operating frequency is regulated in accordance to compressor tank temperature as shown in
below figures. When the compressor tank temperature exceeds 107°C, compressor will stop, and if this occurs
4 times within 30 minutes, system will stop operation and OFF/ON control panel LED will blink (F20 error occurs).

117°C

Compressor = OFF
97°C
Compressor
Frequency Reduced

115°C

113°C

Compressor
Frequency Maintain

96°C

90°C
Free
Compressor tank temperature

143

--- Page 144 ---
15.1.5





High Pressure Sensor Control

Purpose:
- To protect the system operation.
Detection period:
- After compressor on for 1 minute.
Detection conditions:
- When abnormal high voltage detection, 5 V or when open circuit detection 0V for 5 seconds continuously.
After detection:
- When abnormality is detected continue 5 seconds,, unit stop operation.
- OFF/ON control panel LED will blink (H64 error occurs).

15.1.6

Outside Temperature Current Control
23°C

-1°C

Max.
current
value is
regulated

21°C

-3°C
-28°C
-30°C
Compressor operate
with limited operation
Outdoor temperature

15.1.7



Crank Case Heater Control

Purpose:
- For compressor protection during low outdoor ambient operation (during heating low temperature operation).
Control content:
a. Trigger heater START condition
o When the outdoor air temperature is below than 4°C, and discharge temperature is 9°C or below.
b. Resetting heater STOP condition
1. When the outdoor air temperature exceeds entry condition (6°C)
2. When the discharge temperature exceeds entry condition (13°C)

144

--- Page 145 ---
15.2 Protection Control for Heating Operation
15.2.1

Outdoor Air Temperature Control

The maximum current value is regulated when the outdoor air temperature rises above 14°C in order to avoid
compressor overloading.

15.2.2

Deice Operation

When outdoor pipe temperature and outdoor air temperature is low, deice operation start where outdoor fan motor
stop.
Normally, deice start if pipe sensor temperature fulfil deice condition. If remote controller set to AUTO force defrost
setting, unit will start force deice after heat pump operate for 3 hours without deice at below outdoor temperature 5°C.


Deice judging condition
Deice start depends:

Outdoor Unit Deice Control

1. Outdoor air sensor temp.
10

2. Outdoor pipe sensor temp.
3. Heating accumulation time

5

OD Pipe Temperature (°C)

0

-5

-10

Beta

-15

-20

-25

-30
-30

-20

-10

0

10

20

30

Outdoor Temperature (°C)



Deice mode selection condition
o There are 2 deice modes, according to water inlet temperature and outdoor ambient temperature the deice
mode is decided.
Water inlet temperature

Deice mode 1
60°C

27°C

Deice mode 2

-10°C

Outdoor ambient temperature

Judgement details:
1 When water inlet temperature is more than 60°C, unit will operate deice mode 1.
2 When water inlet temperature is less than 27°C, unit will operate deice mode 2.
3 When water inlet temperature is less than 60°C and outdoor ambient temperature is less than -10°C, unit will
operate deice mode 2.
4 When water outlet temperature sensor 2 detect temperature is less than 22°C, unit will operate deice mode 2.
145

--- Page 146 ---
Deice operation time diagram
a. Deice mode 1 control:
Free

Free
Compressor

1

2

3

5

8

4
Four way valve

6

9

7

ON

ON
OFF

ID pump

ON

OD fan

Free

ON

ON
Free

OFF
Expansion valve Free
Max 10 mins 30 seconds
deice 1

b. Deice mode 2 control:
Deice mode 2
max 30 minutes

Normal
Deice
Sequence

4~6

1

2

3

4

5

Heating
operation
6

8
Free

Compressor

Four way valve

OFF

OD fan

OFF

ON

ON
Free

OFF

Free

Main
Expansion valve

15.2.3

7

Free

Bypass
Expansion valve

0

Gas Bypass SV

OFF

ON

OFF

Pump

ON

OFF

ON

Force Defrost Operation

Force defrost can be set through remote control with two selection (Manual OR Auto).



If Manual defrost set, heat pump only run force defrost at heat mode when force defrost request from quick menu
remote control.
If Auto defrost set, heat pump automatically run force defrost operation after 3 hours heating accumulation time
without defrost when ambient below 5°C.

146

--- Page 147 ---
15.3 Protection Control for Cooling Operation
15.3.1




Outdoor Air Temperature Control

The Compressor operating frequency is regulated in accordance to the outdoor air temperature as shown in the
diagram below.
This control will begin 1 minute after the compressor starts.
Compressor frequency will adjust base on outdoor air temperature.

24°C

Free

10°C

Limited
frequency

22°C

Compressor
stop

15.3.2
1
2
3

8°C

Freeze Prevention Control 1
When indoor heat exchanger temperature is lower than 0°C continuously for 10 seconds, compressor will
stop operating.
Compressor will resume its operation three minutes after the indoor heat exchanger is higher than 1°C.
Indoor heat exchanger freeze prevention (H99) will memory in error history.

147

--- Page 148 ---
16. Servicing Mode
16.1 Expansion Vessel Pre
Pressure Checking

16.2 Maintenance


[Upper limit water volume of the system]
The Mono bloc unit has a build-in Expansion Vessel
with 10 L air capacity and initial pressure of 1 bar.
 Without antifreeze agent condition
Total amount of water in the system should be below
200 L.
If the total amount of water is more than 200 L, please
add expansion vessel (field supply).
 With antifreeze agent condition
In the case of using antifreeze agent, expansion rate ɛ
is different depending on its maker.
Please refer to the antifreeze agent maker for the
expansion rate ɛ before calculate the upper limit water
volume of the system.
The expansion vessel capacity required for the system
can be calculated from the formula below.

16.2.1

Maintenance for Water Filter Set

1. Remove the Cover by loosening the mounting
screws to access to the Magnetic Water Filter Set.
2. Turn OFF power supply.
3. Set the two valves for the Magnetic Water Filter
Set to “CLOSE”.
4. Take off the clip, then gently pull out the mesh.
Beware of small amount water drain out from it.
5. Clean the mesh with warm water to remove all the
stain. Use soft brush if necessary.
6. Reinstall the mesh to the Magnetic Water Filter
Set and set back the clip on it.
7. Set the two valves for the Magnetic Water Filter
Set to “OPEN”.
8. Turn ON power supply.
9. After cleaning, reinstall the Cover by tightening the
mounting screws properly.

з

x Vo
1 - 98 + P1
98 + P2
V : Required gas volume <expansion vessel volume L>
Vo : System total water volume <L>
= (depends on antifreeze
: Expansion rate 5 → 60˚C
agent used)
P1 : Expansion tank filling pressure = (100) kPa
P2 : System maximum pressure
= 300 kPa
-(
) Please confirm at actual place
- The gas volume of the sealed type expansion vessel is presented by <V>
It’s advised to add 10% margin for required gas volume of calculation.
V=

In order to ensure optimal performance of the unit,
seasonal inspections on the unit, functional check
of RCCB, field wiring and piping have to be
carried out at regular intervals. This maintenance
should be carried out by authorized dealer.

з

[Adjustment of the initial pressure of the expansion
vessel when there is a difference in installation height]
If the height difference between the Mono bloc unit
and the highest point of the system water circuit (H) is
more than 7m, please adjust the initial pressure of the
expansion vessel (Pg) according to the following
formula.
Pg= (H*10+30) kPa

Cover

Mounting
screws

WARNING
Do not add or replace other than R32 type. It may cause
product damage, burst, injury and etc. Use compatible R32
tools for refrigerant piping work and refrigerant charging
during installation or servicing.

148

--- Page 149 ---
16.3 Pump Down Procedures
Refer below steps for proper pump down procedure.

Press

[Screen 4]

149

Press
SW & scroll
to “Pump down”

--- Page 150 ---
16.4 How To Adjust Pump Speed
11 : 00am,Mon

Press
& scroll to
“Installer setup”

[Screen 4]

- Press

or

SW to select & conﬁrm maximum duty. (Range: 0x40~0xFF)

[Screen 5]

- Range (0.1~99.9)L/min

[Screen 6]

Press

or

SW to select & conﬁrm operation

150

--- Page 151 ---
16.5 How To Adjust Pump Speed
11 : 00am,Mon

Press
& scroll to
“Installer setup”

[Screen 4]

- Press

or

SW to select & conﬁrm maximum duty. (Range: 0x40~0xFF)

[Screen 5]

- Range (0.1~99.9)L/min

[Screen 6]

Press

or

SW to select & conﬁrm operation

NOTE:
1. Whenever at [Screen 5], if press

SW to OFF, pump operation should be turned OFF.

2. Whenever at [Screen 6], if press

SW to OFF, pump operation should be turned OFF.

151

--- Page 152 ---
16.6 How To Unlock Cool Mode
Operation must be OFF

Press (
+
+ ) SW’s
continuously for 5secs

Display latest status retrieved from EEPROM

152

--- Page 153 ---
16.7 EEPROM Factory Default Data Setup Procedure

- EEPROM default data setup is only possible during initialization process.
- Press (

,

,

,

)simultaneously for 5secs continuously, initialization process

will stop & EEPROM default data setup process will start.

During EEPROM default data setup process, display should be as shown below.

0.2s
Later

0.2s
Later

0.2s
Later

- Once EEPROM default data setup process is complete, initialization process will re-start from beginning.
Real time and date will blink

153

--- Page 154 ---
16.8 Dry Concrete Setup
11 : 00am,Mon

Press
& scroll to
“Installer setup”

[Screen 4]

[Screen 5]

[Screen 6]

Once ‘ON’ is confirm,
stage 1 setup will start

Every day stage will increment
with its respective setup

Next Page

154

--- Page 155 ---
- Press
- Press
- Press

or
button to select no. of stages.
to store latest status.
button, display will return to [Screen 6].

- If suppose to select 10 stages, then setup will start from stage 1/10.
- Press
or
button to select set temperature.
- Press
button to store latest status.

- Move to next stage 2/10
- Repeat the same procedure

- Move to next stage 10/10
- Repeat the same procedure.
- Press
to store latest status the the display will return to [Screen 4]
- Press
button to return to stage 9/10.

Return to [Screen 6]

155

--- Page 156 ---
17. Maintenance Guide
In order to ensure safety and optimal performance of the unit, seasonal inspections on the unit, functional check of
RCCB/ELCB, field wiring and piping have to be carried out at regular intervals. This maintenance should be carried
out by authorized dealer. Contact dealer for scheduled inspection.
1

Air purge valve
Make sure all the piping installations are properly done before carry out below steps.
o Open Cabinet front plate to access to the Pressure Relief Valve and Air Purge Valve.
o Turn the plug on the Air Purge Valve outlet anticlockwise by one complete turn from fully closed position.
Plug (turn
anticlockwise by
one complete
turn)

Air purge valve

o

Set the Pressure Relief Valve level “DOWN”.
Pressure
relief valve

Pressure relief
valve

Lever

or

Turn down

Turn down

Pressure relief valve

Pressure relief valve

Start filling water (with pressure more than 0.1 MPa (1 bar)) to the Mono bloc unit via water inlet. Stop
filling water if the free water flow through Pressure Relief Valve drain hose.
o Turn ON the power supply and make sure Water Pump is running.
o Check and make sure no water leaking at the tube connecting points.
o Reinstall the Cabinet front plate by tightening the 2 mounting screws.
Water pressure *(0.1 MPa = 1 bar)
Water pressure should not lower than 0.05 MPa (with inspects the Water Pressure Gauge). If necessary add
tap water into the water circuit.
Pressure relief valve
o Check for correct operation of Pressure Relief Valve by turning on the lever to become horizontal.
o If you do not hear a clacking sound (due to water drainage), contact your local authorized dealer.
o Push down the lever after finish checking.
o In case the water keeps drained out from the unit, switch off the system, and then contact your local
authorized dealer.
o

2
3

Lever

156

--- Page 157 ---
Expansion vessel
[Upper limit water volume of the system]
The Mono bloc unit has a build-in Expansion Vessel with 10 L air capacity and initial pressure of 1 bar.
o Without antifreeze agent condition
Total amount of water in the system should be below 200 L.
If the total amount of water is more than 200 L, please add expansion vessel (field supply).
o With antifreeze agent condition
In the case of using antifreeze agent, expansion rate ɛ is different depending on its maker.
Please refer to the antifreeze agent maker for the expansion rate ɛ before calculate the upper limit water
volume of the system.
The expansion vessel capacity required for the system can be calculated from the formula below.
з

4

x Vo
1 - 98 + P1
98 + P2
V : Required gas volume <expansion vessel volume L>
Vo : System total water volume <L>
= (depends on antifreeze agent used)
: Expansion rate 5 60˚C
= (100) kPa
P1 : Expansion tank filling pressure
P2 : System maximum pressure
= 300 kPa
-(
) Please confirm at actual place
- The gas volume of the sealed type expansion vessel is presented by <V>.
It’s advised to add 10% margin for required gas volume of calculation.
V=

з

[Adjustment of the initial pressure of the expansion vessel when there is a difference in
installation height]
If the height difference between the Mono bloc unit and the highest point of the system
water circuit (H) is more than 7m, please adjust the initial pressure of the expansion
vessel (Pg) according to the following formula.
Pg= (H*10+30) kPa

5

RCCB
Ensure the RCCB set to “ON” condition before check RCCB.
Turn on the power supply to the Mono bloc unit.
This testing could only be done when power is supplied to the Mono bloc unit.
WARNING
Be careful not to touch parts other than RCCB test button when the power is supplied to Mono bloc unit. Else, electrical shock
may happen.

6

o Push the “TEST” button on the RCCB. The lever would turn down and indicate “0”, if it functions normal.
o Contact authorized dealer if the RCCB malfunction.
o Turn off the power supply to the Mono bloc Unit.
o If RCCB functions normal, set the lever to “ON” again after testing finish.
Test run
Before test run, make sure below items have been checked:a. Pipework are properly done.
b. Electric cable connecting work are properly done.
c. Mono bloc unit is filled up with water and trapped air is released.
Antifreeze agent must be added into water circuit to prevent freezing of water when outdoor ambient
temperatures is low. Recommended antifreeze:
Propylene glycol: 40% (equivalent to -20°C)
o Set ON to the Mono bloc unit and RCCB 2. Then, for remote control operation please refers to (Mono
bloc) Air-to-Water Heatpump’s operation instruction.
Note:
• During winter, turn on the power supply and standby the unit for at least 15 minutes before test run.
Allow sufficient time to warm up refrigerant and prevent wrong error code judgement.

7

For normal operation, Water Pressure Gauge reading should be in between 0.05 MPa and 0.3 MPa.
After test run, please clean the Magnetic Water Filter Set. Reinstall it after finish cleaning.
Water flow of water circuit
Confirm the maximum water flow during main pump operation not less than 15 l/min.
*Water flow can be check through service setup (Pump Max Speed)
[Heating operation at low water temperature with lower water flow may trigger “H75” during defrost process.]

157

--- Page 158 ---
8

Reset overload protector
Overload Protector a serves the safety purpose to prevent the water over heating. When the Overload
Protector trip at high water temperature, take below steps to reset it.
a. Take out the cover.
b. Use a test pen to push the centre button gently in order to reset the Overload Protector.
c. Fix the cover to the original fixing condition.
Use test pen to push this
button for reset Overload
Protector.

17.1 Maintenance Menu
17.1.1

Service and maintenance

17.1.3

If forget Password and cannot operate remote controller

Setting method of Custom menu

for 5 sec.
Press
Password unlock screen appears, press Confirm and it shall reset.
Password will become 0000. Please reset it again.
(NOTE) Only display when it is locked by password.

17.1.2

Custom menu
Back-up heater
Reset energy monitor
Reset operation history
Select

Setting method of Maintenance menu

Please press

Test mode
Sensor setup
Reset password

Press

Confirm

for 10 sec.

Items that can be set
1 Cool mode (Set With/Without Cooling function) Default is without
(NOTE) As with/without Cool mode may affect electricity application,
please be careful and do not simply change it.
In Cool mode, please be careful if piping is not insulated
properly, dew may form on pipe and water may drip on
the floor and damage the floor.

12:00am,Mon

Actuator check

Select

12:00am,Mon

Cool mode

Maintenance menu

Maintenance menu

Custom menu

Confirm

2 Backup heater (Use/Do not use Backup heater)
(NOTE) It is different from to use/not to use backup heater set by
client. When this setting is used, heater power on due to
protection against frost will be disabled. (Please use this
setting when it is required by utility company.)
By using this setting, it cannot defrost due to low Heating's
setting temp and operation may stop (H75)
Please set under the responsibility of installer.
When it stops frequently, it may be due to insufficient
circulation flow rate, setting temp of heating is too low etc.

for 5 sec.

Items that can be set
1 Actuator check (Manual ON/OFF all functional parts)
(NOTE) As there is no protection action, please be careful not to
cause any error when operating each part (do not turn
on pump when there is no water etc.)
2 Test mode (Test run)
Normally it is not used.

3 Reset energy monitor (delete memory of Energy monitor)
Please use when moving house and handover the unit.
4 Reset operation history (delete memory of operation history).
Please use when moving house and handover the unit.

3 Sensor setup (offset gap of detected temp of each sensor within
-2~2°C range)
(NOTE) Please use only when sensor is deviated.
It affects temperature control.
4 Reset password (Reset password)

158

--- Page 159 ---
17.1.4
17.1.4.1

Specifications
Specifications of fresh water was heat transfer medium in brazed heat
exchanger

Parameter
Temperature
pH
Alkalinity
Conductivity
Hardness
Chloride
Sulphate
Nitrate
Chlorine

17.1.4.2

Quality Limits for Tap Water on the Secondary Side
Below 60°C
7 to 9
60mg/I <HCO3 <300mg/I
< 500μS/cm
[Ca+, Mg+] / [HCO3-] > 5
< 200mg/l at 60°C
[SO42-] > 100mg/I and [HCO3-] / [SO42-] > 1
NO3 < 100mg/I
< 0.5mg/l

External filter

Solids in the water must be filtered.
Minimum filter mesh size required for the field supply external filter in the water inlet is 20 mesh.

159

--- Page 160 ---
18. Troubleshooting Guide
18.1 Refrigeration Cycle System
In order to diagnose malfunctions, make sure that there
are no electrical problems before inspecting the
refrigeration cycle.
Such problems include insufficient insulation, problem
with the power source, malfunction of a compressor and a
fan.
The normal pressure of the refrigeration cycle depends
on various conditions, the standard values for them are
shown in the table on the right.

160

--- Page 161 ---
18.2 Relationship between the Condition of the Air-to-Water Heatpump
Indoor and Outdoor Units and Pressure and Electric Current
Heating Mode
Condition of the
Air-to-Water Heatpump
indoor and
outdoor units

Low Pressure

High Pressure

Cooling Mode

Electric current
during operation

Low Pressure

High Pressure

Electric current
during operation

Water leakage or
insufficient water flow
rate in the system

Excessive amount of
refrigerant

Inefficient compression

Insufficient refrigerant
(gas leakage)

Outdoor heat exchange
deficiency

Clogged expansion valve
or Strainer



Carry out the measurements of pressure, electric current, and temperature fifteen minutes after an operation is
started.

161

--- Page 162 ---
18.3 Breakdown Self Diagnosis Function
18.3.1





Self Diagnosis Function (Three Digits Alphanumeric Code)

When abnormality occur during operation, the system will stop operation, and OFF/ON control panel LED will
blink and error code will display on the control panel.
Even error code is reset by turning OFF power supply or by selecting ERROR RESET, if the system abnormality
is still unrepaired, system will again stop operation, and OFF/ON control panel LED will again blinks and error
code will be display.
The error code will store in IC memory.
To check the error code
- When an abnormality occurs, system will stop operation and OFF/ON control panel LED will blink.
- Error code of the abnormality will be display on the control panel.
- To determine the abnormality description, the error code table needs to be referred.

eg:

Error number

Blinking

Press

to select Close / Reset then press



To display past/last error code
- Turn ON power supply.
- Refer below procedure to retrieve the error code history.



To permanently delete error code from IC memory
- Turn ON power supply.
- Refer below procedure to clear error history.

162

--- Page 163 ---
Press
button
and select
“System Check”

[Screen 4]

Press
SW to select
“Error history”

Display last 4 error retrieved from EEPROM

163

--- Page 164 ---
18.4 Error Codes Table
Diagnosis display

Abnormality/Protection control

Abnormality judgement

Primary location to verify

—

—
 Indoor/outdoor connection wire
 Indoor/outdoor PCB
 Specification and combination table in
catalogue
 Compressor temperature sensor
(defective or disconnected)
 Indoor PCB
 Water pump (malfunction)
 Refrigerant liquid temperature sensor
(defective or disconnected)
 High pressure sensor (defective or
disconnected)
 Solar temperature sensor (defective or
disconnected)
 Pool temperature sensor (defective or
disconnected)
 Buffer tank sensor (defective or
disconnected)

H00

No abnormality detected

H12

Indoor/Outdoor capacity unmatched

90s after power supply

H15

Outdoor compressor temperature sensor
abnormality

Continue for 5 sec.

H20

Water pump abnormality

Continue for 10 sec.

H23

Indoor refrigerant liquid temperature
sensor abnormality

Continue for 5 sec.

H27

Service valve error

Continue for 5 minutes

H28

Abnormal solar sensor

Continue for 5 sec.

H31

Abnormal swimming pool sensor

Continue for 5 sec.

H36

Abnormal buffer tank sensor

Continue for 5 sec.

H38

Brand code not match

When indoor and outdoor
brand code not same

H42

Compressor low pressure abnormality

H43
H44
H62

Abnormal Zone 1 sensor
Abnormal Zone 2 sensor
Water flow switch abnormality

Continue for 5 sec.
Continue for 5 sec.
Continue for 1 min.

H63

Abnormal low pressure sensor

4 times in 20 minutes

H64

Refrigerant high pressure abnormality

Continue for 5 sec.

H65

Abnormal deice water circulation

H67
H68

Abnormal External Thermistor 1
Abnormal External Thermistor 2

H70

Back-up heater OLP abnormality

Continue for 60 sec.

H72

Tank sensor abnormal

H74

PCB communication error

H75

Low water temperature control

Continue for 5 sec.
Communication or transfer
error
Room heater disable and deice
request to operate under low
water temperature

H76

Indoor - control panel communication
abnormality

H90

Indoor/outdoor abnormal communication

> 1 min after starting operation

H91

Tank heater OLP abnormality

Continue for 60 sec.

H95

Indoor/Outdoor wrong connection

—

H98 / F95

Outdoor high pressure overload
protection
Cooling high pressure overload
protection

—

H99

—

water flow > 7 l/min
continuously for 20 seconds
during anti freeze deice
Continue for 5 sec.
Continue for 5 sec.

—

Indoor heat exchanger freeze prevention

F12

Pressure switch activate

F14

Outdoor compressor abnormal revolution

F15

Outdoor fan motor lock abnormality

F16

Total running current protection

—
4 times occurrence within
30 minutes
4 times occurrence within
20 minutes
2 times occurrence within
30 minutes
3 times occurrence within
20 minutes

164

—
 Outdoor pipe temperature sensor
 Clogged expansion valve or strainer
 Insufficient refrigerant
 Outdoor PCB
 Compressor
 Water temperature Zone 1 sensor
 Water temperature Zone 2 sensor
 Water flow switch
 Low pressure sensor (defective or
disconnect)
 Outdoor high pressure sensor
(defective or disconnected)
 Water pump
 Room temperature Zone 1 sensor
 Room temperature Zone 2 sensor
 Back-up heater OLP
(Disconnection or activated)
 Tank sensor
 Indoor main PCB and Sub PCB
 Heater operation must enable to
increase water temperature
 Indoor - control panel
(defective or disconnected)
 Internal/external cable connections
 Indoor/Outdoor PCB
 Tank heater OLP
(Disconnection or activated)
 Indoor/Outdoor supply voltage
 Outdoor high pressure sensor
 Water pump or water leakage
 Clogged expansion valve or strainer
 Excess refrigerant
 Outdoor PCB
 Indoor heat exchanger
 Refrigerant shortage
 Pressure switch
 Outdoor compressor
 Outdoor PCB
 Outdoor fan motor
 Excess refrigerant
 Outdoor PCB

--- Page 165 ---
Diagnosis display

Abnormality/Protection control

Abnormality judgement

Outdoor compressor overheating
protection

4 times occurrence within
30 minutes

IPM (power transistor) overheating
protection
Outdoor Direct Current (DC) peak
detection

3 times occurrence within
30 minutes
7 times occurrence
continuously

Refrigeration cycle abnormality

2 times occurrence within
30 minutes

Cooling/Heating cycle changeover
abnormality
Pressure switch abnormality

4 times occurrence within
30 minutes
Continue for 1 min.

F30

Water outlet sensor 2 abnormality

Continue for 5 sec.

F32

Abnormal Internal Thermostat
Outdoor air temperature sensor
abnormality
Indoor water inlet temperature sensor
abnormality
Outdoor discharge pipe temperature
sensor abnormality

Continue for 5 sec.

F20

F22
F23
F24
F25
F27

F36
F37
F40

Continue for 5 sec.
Continue for 5 sec.
Continue for 5 sec.

F41

PFC control

4 times occurrence within
10 minutes

F42

Outdoor heat exchanger temperature
sensor abnormality

Continue for 5 sec.

F43

Outdoor defrost sensor abnormality

Continue for 5 sec.

F45

Indoor water outlet temperature sensor
abnormality

Continue for 5 sec.

F46

Outdoor Current Transformer open
circuit

F48
F49

Outdoor EVA outlet temperature sensor
abnormality
Outdoor bypass outlet temperature
sensor abnormality

—
Continue for 5 sec.
Continue for 5 sec.

165

Primary location to verify
 Compressor tank temperature sensor
 Clogged expansion valve or strainer
 Insufficient refrigerant
 Outdoor PCB
 Compressor
 Improper heat exchange
 IPM (Power transistor)
 Outdoor PCB
 Compressor
 Insufficient refrigerant
 Outdoor PCB
 Compressor low compression
 4-way valve
 V-coil
 Pressure switch
 Water outlet sensor 2 (defective or
disconnected)
 Control panel PCB thermostat
 Outdoor air temperature sensor
(defective or disconnected)
 Water inlet temperature sensor
(defective or disconnected)
 Outdoor discharge pipe temperature
sensor (defective or disconnected)
 Voltage at PFC
 Outdoor heat exchanger temperature
sensor (defective or disconnected)
 Outdoor defrost sensor (defective or
disconnected)
 Water outlet temperature sensor
(defective or disconnected)
 Insufficient refrigerant
 Outdoor PCB
 Compressor low
 Outdoor EVA outlet temperature sensor
(defective or disconnected)
 Outdoor bypass outlet temperature
sensor (defective or disconnected)

--- Page 166 ---
18.5 Self-diagnosis Method
18.5.1 Connection Capability Rank Abnormality (H12)

Malfunction Decision Conditions:
During startup operation of cooling and heating, the capability rank of indoor checked by the outdoor is used to
determine connection capability rank abnormality.
Malfunction Caused:
1 Wrong model interconnected.
2 Wrong indoor unit or outdoor unit PCB (main) used.
3 Faulty indoor unit or outdoor unit PCB (main).
Abnormality Judgment:
Continue for 90 seconds.

166

--- Page 167 ---
18.5.2 Compressor Tank Temperature Sensor Abnormality (H15)

Malfunction Decision Conditions:
During startup and operation of cooling and heating, the temperatures detected by the compressor tank
temperature sensor are used to determine sensor error.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue for 5 seconds.

167

--- Page 168 ---
18.5.3 Water Pump Abnormality (H20)

Malfunction Decision Conditions:
During startup and operation of cooling and heating, the rotation speed detected by the IPM of water pump motor
during water pump operation is used to determine abnormal water pump (feedback of rotation > 6,000rpm or <
700rpm).
Malfunction Caused:
1 Operation stop due to short circuit inside the water pump motor winding.
2 Operation stop due to breaking of wire inside the water pump motor.
3 Operation stop due to breaking of water pump lead wires.
4 Operation stop due to water pump motor IPM malfunction.
5 Operation error due to faulty indoor unit PCB.
Abnormality Judgment:
Continue for 5 seconds.

168

--- Page 169 ---
18.5.4 Indoor Refrigerant Liquid Temperature Sensor Abnormality (H23)

Malfunction Decision Conditions:
During startup and operation of cooling and heating, the temperatures detected by the indoor refrigerant liquid
temperature sensor are used to determine sensor error.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty indoor unit PCB (main).
Abnormality Judgment:
Continue for 5 seconds.

169

--- Page 170 ---
18.5.5 Service Valve Error (H27)

Malfunction Decision Conditions:
During cooling operation, when:[a] Indoor refrigerant pipe temperature at compressor startup - present indoor refrigerant pipe temperature < 3°C
[b] Present high pressure - high pressure at compressor startup < 3kg/cm2
**Judgment only for first time cooling operation and not during pump down operation.
Malfunction Caused:
1 3 way valves closed.
2 Faulty high pressure sensor.
3 Faulty indoor refrigerant pipe temperature sensor
4 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue for 5 minutes.

170

--- Page 171 ---
18.5.6 Abnormal Solar Sensor (H28)

Malfunction Caused:
1 Faulty connector connection.
2 Faulty solar sensor.
3 Faulty indoor sub PCB.
Abnormality Judgment:
Continue for 5 seconds.
Abnormal solar sensor
Caution

NO

H28 happens check connection at CN207 normal?

For safety reason and to prevent
component breakdown, always switch
off the power before remove and
connect the component.

●

Correct sensor connection

●

Change solar sensor

YES

NO

Measure resistance of sensor match characteristic?
YES
Change Indoor sub PCB

171

--- Page 172 ---
18.5.7 Abnormal Swimming Pool Sensor (H31)

Malfunction Caused:
1 Faulty connector connection.
2 Faulty swimming pool sensor.
3 Faulty indoor sub PCB.
Abnormality Judgment:
Continue for 5 seconds.
Abnormal swimming pool sensor
Caution

H31 happens check connector sensor at CN204 connection
normal ?

NO

For safety reason and to prevent
component breakdown, always switch
off the power before remove and
connect the component.

●

Correct
Correct connection
sensor connection

●

Change swimming pool sensor

YES

NO

Measure sensor resistance match swimming pool sensor
characteristic?
YES
Change Indoor sub PCB

172

--- Page 173 ---
18.5.8 Abnormal Buffer Tank Sensor (H36)

Malfunction Caused:
1 Faulty connector connection.
2 Faulty buffer tank sensor.
3 Faulty indoor sub PCB.
Abnormality Judgment:
Continue for 5 seconds.
Abnormal buffer tank sensor
Caution

H36 check buffer tank sensor connection at CN205 normal?

NO

For safety reason and to prevent
component breakdown, always switch
off the power before remove and
connect the component.

●

Correct connection

●

Change buffer tank sensor

YES
Disconnect sensor from sub PCB measure resistance of sensor
and compare against characteristic same?
YES
Change sub PCB

173

NO

--- Page 174 ---
18.5.9 Brand Code Not Matching (H38)

Malfunction Caused:
1 Indoor and outdoor brand code not match.
Brand code not match
Caution

Check the brand of indoor and outdoor unit both Panasonic?
YES
Change PCB outdoor

174

NO

●
●

For safety reason and to prevent
component breakdown, always switch
off the power before remove and
connect the component.
Use only Panasonic units.
Change to Panasonic unit.

--- Page 175 ---
18.5.10 Compressor Low Pressure Protection (H42)
Malfunction Decision Conditions:
During operation of heating and after 5 minutes compressor ON, when outdoor pipe temperature below -37°C or
above 26°C is detected by the outdoor pipe temperature sensor.
Malfunction Caused:
1 Dust accumulation on the outdoor unit heat exchanger.
2 Air short circuit at outdoor unit.
3 2 way valve partially closed.
4 Faulty outdoor unit fan motor.
5 Refrigerant shortage (refrigerant leakage).
6 Clogged expansion valve or strainer.
7 Faulty outdoor pipe temperature sensor.
8 Faulty outdoor unit main PCB (main).

175

--- Page 176 ---
18.5.11 Abnormal Zone 1 Sensor (H43)
Malfunction Caused:
1 Faulty connector connection.
2 Faulty buffer tank sensor.
3 Faulty indoor sub PCB.
Abnormality Judgment:
Continue for 5 seconds.
Abnormal zone 1 sensor
Caution

For safety reason and to prevent
component breakdown, always switch
off the power before remove and
connect the component.

Check the turn off power check connector connection

Normal?

NO

●
●

Poor contact
Correct connection

NO

●
●

Defective zone sensor
Replace sensor

YES
Check plug out connector from zone 1 connector sub PCB in
the PCB measure resistance of zone 1 sensor characteristic
match?
YES

●
●

Defective PCB
Replace PCB

176

--- Page 177 ---
18.5.12 Abnormal Zone 2 Sensor (H44)

Malfunction Caused:
1 Faulty connector connection.
2 Faulty buffer tank sensor.
3 Faulty indoor sub PCB.
Abnormality Judgment:
Continue for 5 seconds.
Abnormal zone 2 sensor
Caution

Turn off power check connector connection normal?

For safety reason and to prevent
component breakdown, always switch
off the power before remove and
connect the component.

●

Correct abnormal connection

●

Change sensor zone 2

YES
Plug out from sub PCB, check sensor characteristics measure
resistance is it match?
YES
Change PCB

177

NO

--- Page 178 ---
18.5.13 Water Flow Switch Abnormality (H62)
Malfunction Decision Conditions:
During operation of cooling and heating, the water flow detected by the indoor water flow switch is used to
determine water flow error.
Malfunction Caused:
1 Faulty water pump.
2 Water leak in system.
3 Faulty connector connection.
4 Faulty water flow switch.
5 Faulty indoor unit PCB (main).
Abnormality Judgment:
Continue for 10 seconds (but no judgment for 9 minutes after compressor startup/restart).

178

--- Page 179 ---
18.5.14 Outdoor High Pressure Abnormality (H64)
Malfunction Decision Conditions:
During operation of cooling and heating, when the outdoor high pressure sensor output signal is 0 Vdc or 5 Vdc.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue 4 times in 20 minutes.

179

--- Page 180 ---
18.5.15 Deice Circulation Error (H65)
Malfunction Decision Conditions:
During startup and operation of deice (mode 2), the water flow (> 5l/min) detected by the water flow switch is
used to determine deice circulation error.
Malfunction Caused:
1 Water flow in air-to-water heatpump indoor unit circuitry.
2 Faulty indoor unit water flow switch.
3 Faulty indoor unit water pump.
4 Faulty indoor unit PCB.
Abnormality Judgment:
Continue for 10 seconds.

180

--- Page 181 ---
18.5.16 Abnoraml External Thermistor 1 (H67)
Malfunction Caused:
1 Faulty connector connection.
2 Faulty room temperature zone 1 sensor.
3 Faulty indoor sub PCB.
Abnormality Judgment:
Continue for 5 seconds.
Abnormal external thermistor 1
Caution

NO

Check CN205 connector on sub PCB normal?

For safety reason and to prevent
component breakdown, always switch
off the power before remove and
connect the component.

●

Correct connection

●

Change external thermistor 1

YES
Disconnect sensor from sub PCB measure resistance of sensor
and compare against sensor characteristic same?
YES
Change sub PCB

181

NO

--- Page 182 ---
18.5.17 Abnoraml External Thermistor 2 (H68)
Malfunction Caused:
1 Faulty connector connection.
2 Faulty room temperature zone 2 sensor.
3 Faulty indoor sub PCB.
Abnormality Judgment:
Continue for 5 seconds.
Abnormal external thermistor 2
Caution

NO

Check connector CN205 on sub PCB normal?

For safety reason and to prevent
component breakdown, always switch
off the power before remove and
connect the component.

●

Correct external thermistor 2 sensor
connector

●

Change external thermistor 2

YES
NO

Check resistance of external thermistor 2 compare against
characteristic of external thermistor same?
YES
Change sub PCB

182

--- Page 183 ---
18.5.18 Indoor Backup Heater OLP Abnormality (H70)
Malfunction Decision Conditions:
During operation of indoor backup heater, when no power supplies to indoor backup heater or OLP open circuit.
Malfunction Caused:
1 Faulty power supply connector connection.
2 Faulty connector connection.
3 Faulty indoor backup heater overload protector (OLP).
4 Faulty indoor unit PCB (main).
Abnormality Judgment:
Continue for 60 seconds.

183

--- Page 184 ---
18.5.19 Tank Temperature Sensor Abnormality (H72)
Malfunction Decision Conditions:
When tank connection is set to ON, the temperatures detected by the tank temperature sensor are used to
determine sensor error.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty indoor unit PCB (main).
Abnormality Judgment:
Continue for 5 seconds.

184

--- Page 185 ---
18.5.20 PCB Communication Error (H74)
Malfunction Decision Conditions:
When External PCB connection is select “YES” and no communication with External PCB micon for 10 seconds
and above.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty indoor PCB.
3 Faulty indoor sub PCB.
Abnormality Judgment:
After 1 minute operation started.
PCB communication error
Caution

NO

H74 happens check connection at CN-PWR normal?

For safety reason and to prevent
component breakdown, always switch
off the power before remove and
connect the component.

●

Correct connection at CN-PWR

●

Abnormal AC POWER supply

●

Replace sub PCB

YES

NO

Check CN-PWR 230/240 V?
YES

NO

Check CN-COMM situation on terminal 1 & 2 and 3 & 1
YES
Replace indoor PCB

185

--- Page 186 ---
18.5.21 Indoor-Control Panel Communication Abnormality (H76)
Malfunction Decision Conditions:
During standby and operation of cooling and heating, indoor-control panel error occur.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty control panel.
3 Faulty indoor unit PCB (main).

186

--- Page 187 ---
18.5.22 Indoor/Outdoor Abnormal Communication (H90)
Malfunction Decision Conditions:
During operation of cooling and heating, the data received from outdoor unit in indoor unit signal transmission is
checked whether it is normal.
Malfunction Caused:
1 Faulty outdoor unit PCB (main).
2 Faulty indoor unit PCB (main).
3 Indoor-outdoor signal transmission error due to wrong wiring.
4 Indoor-outdoor signal transmission error due to breaking of wire in the connection wires between the indoor
and outdoor units.
5 Indoor-outdoor signal transmission error due to disturbed power supply waveform.
Abnormality Judgment:
Continue for 1 minute after operation.

187

--- Page 188 ---
18.5.23 Tank Booster Heater OLP Abnormality (H91)
Malfunction Decision Conditions:
During operation of tank booster heater, and tank booster heater OLP open circuit.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty tank booster heater overload protector (OLP).
3 Faulty indoor unit PCB (main).
Abnormality Judgment:
Continue for 60 seconds.

188

--- Page 189 ---
18.5.24 Unspecified Voltage between Indoor and Outdoor (H95)
Malfunction Decision Conditions:
The supply power is detected for its requirement by the indoor/outdoor transmission.
Malfunction Caused:
1 Insufficient power supply.
2 Faulty outdoor unit PCB (noise filter/main).

189

--- Page 190 ---
18.5.25 Outdoor High Pressure Protection (H98 / F95)
Malfunction Decision Conditions:
During operation of cooling / heating, when pressure 4.2 MPa and above is detected by outdoor high pressure
sensor.
Malfunction Caused:
1 Faulty water pump.
2 Insufficient water flow rate in system.
3 Water leak in system.
4 Dust accumulation in the outdoor unit heat exchanger.
5 Air short circuit at outdoor.
6 Faulty outdoor unit fan motor.
7 2/3 way closed.
8 Clogged expansion valve or strainer.
9 Excessive refrigerant.
10 Faulty outdoor high pressure sensor.
11 Faulty outdoor unit PCB (main).

Troubleshooting:

Caution

Heating / Tank

For safety reason and to prevent component breakdown,
always switch off the power before remove and connect the component.

Operation Mode

Check the 2/3 way valve.

Check the system water pump.

No
Is the water pump working?

Yes

Replace the faulty water
pump.

No

Yes

Check for clogged expansion
valve or strainer.

Check the system water
flow rate.

Is the water pump speed
adjusted according to system
hydraulic external static pressure?

Open the 2/3 way valve.

Is the 2/3 way valve closed?

No

Is the expansion valve or
strainer clogged (ice formed)?

Readjust the water
pump speed.

Yes

No
Check refrigerant amount.

Yes
Check the system water passage.

Is the additional refrigerant
amount filled correctly?
Is there any water leakage?

- Replace the expansion
valve and/or strainer.
- Reclaim and recharge
refrigerant.

Yes

Fix the system water
leakage.

Yes

No

190

No

Reclaim and recharge with
correct amount of
refrigerant.
- Replace the outdoor unit
PCB (main).
- Replace the outdoor high
pressure sensor.

--- Page 191 ---
Troubleshooting:

Caution

For safety reason and to prevent component breakdown,
always switch off the power before remove and connect the component.

Operation Mode
Cooling
Check the outdoor unit fan
motor operation.

Check the dust accumulation on the
outdoor unit heat exchanger.

Is the outdoor unit heat
exchanger dirty?

Is the outdoor unit fan
motor operate normally?

Yes

No

Replace the outdoor unit
fan motor and/or outdoor
unit PCB (main).

Yes

Clean the heat exchanger.

Check for clogged
expansion valve or strainer.

No
Check the outdoor air
passage.

Is the expansion valve or
strainer clogged (ice formed)?
Yes

No

Provide sufficient air
passage

Is there any short circuit?

Yes

- Replace the expansion
valve and/or strainer.
- Reclaim and recharge
refrigerant.

Check refrigerant amount.

No
Check the 2 way valve.

Is the additional refrigerant
amount filled correctly?
Yes

Is the 2 way valve closed?

Yes

Open the 2 way valve.

No

191

No

Reclaim and recharge with
correct amount of
refrigerant.
- Replace the outdoor unit
PCB (main).
- Replace the outdoor high
pressure sensor.

--- Page 192 ---
18.5.26 Indoor Freeze-up Protection (H99)
Malfunction Decision Conditions:
During anti-freezing control in cooling operation, when the indoor refrigerant liquid temperature < 0°C.
Malfunction Caused:
1 Faulty water pump.
2 Insufficient water flow rate in system.
3 Water leak in system.
4 2 way valve partially closed.
5 Clogged expansion valve or strainer.
6 Refrigerant shortage (refrigerant leakage).
7 Faulty indoor refrigerant liquid temperature sensor.
8 Faulty indoor unit PCB (main).

192

--- Page 193 ---
18.5.27 Outdoor High Pressure Switch Activate (F12)
Malfunction Decision Conditions:
During operation of cooling and heating, when pressure 4.3 MPa and above is detected by outdoor high pressure
switch.
Malfunction Caused:
1 Dust accumulation on the outdoor unit heat exchanger.
2 Air short circuit at outdoor unit.
3 Faulty water pump.
4 Insufficient water flow rate in system.
5 Water leak in system.
6 2/3 way valve closed.
7 Clogged expansion valve or strainer.
8 Excessive refrigerant.
9 Faulty outdoor high pressure sensor and switch.
10 Faulty outdoor unit PCB.
Abnormality Judgment:
Continue 4 times in 30 minutes.

193

--- Page 194 ---
18.5.28 Compressor Rotation Failure (F14)
Malfunction Decision Conditions:
A compressor rotation failure is detected by checking the compressor running condition through the position
detection circuit.
Malfunction Caused:
1 Compressor terminal disconnect.
2 Faulty outdoor unit PCB (main).
3 Faulty compressor.
Abnormality Judgment:
Continue 4 times in 20 minutes.

194

--- Page 195 ---
18.5.29 Outdoor Fan Motor (DC Motor) Mechanism Locked (F15)
Malfunction Decision Conditions:
The rotation speed detected by the Hall IC of the fan motor during fan motor operation is used to determine
abnormal fan motor (feedback of rotation > 2550 rpm or < 20 rpm).
Malfunction Caused:
1 Operation stop due to short circuit inside the fan motor winding.
2 Operation stop due to breaking of wire inside the fan motor.
3 Operation stop due to breaking of fan motor lead wires.
4 Operation stop due to fan motor Hall IC malfunction.
5 Operation error due to faulty outdoor unit PCB.
Abnormality Judgment:
Continue 2 times in 30 minutes.

Troubleshooting:

Caution

For safety reason and to prevent component breakdown,
always switch off the power before remove and connect the component.

Turn OFF the power and
operate the fan by hand.

Does the fan rotate
smoothly?

Turn OFF the power and
disconnect the fan motor
connector. Turn ON the power.

No

Replace the fan motor.

Yes

Check the output of the fan motor
from outdoor unit PCB (main)

Turn ON the power and
operate the fan motor.

Is the fan motor power supply voltage
~325 Vdc (pin 1 & 4) generated?

No

Does it rotate?

Is the fan motor control voltage
15 Vdc (pin 5 & 4) generated?

Stop the fan motor.

No

Replace the outdoor
unit PCB (main).

No

Replace the outdoor
unit PCB (main).

Yes

Check the rotation feedback
output from the fan motor.

Yes

Replace the outdoor
unit PCB (main).

Yes

Yes

Rotate the fan motor by hand, is the
rotation feedback voltage 5 Vdc
(pin 6 & 4) generated?

No

Operate the fan motor, is the
rotation command voltage 1-5 Vdc
(pin 7 & 4) generated?
No

Yes

Replace the fan motor.

Replace the fan motor.

Replace the outdoor
unit PCB (main).

195

--- Page 196 ---
18.5.30 Input Over Current Detection (F16)
Malfunction Decision Conditions:
During operation of cooling and heating, when outdoor current above 28.0A (Heating) and 20.0A (Cooling) is
detected by the current transformer (CT) in the outdoor unit PCB.
Malfunction Caused:
1 Excessive refrigerant.
2 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue 3 times in 20 minutes.

Is the measured AC
current over
28.0A (Heating) and
20.0A (Cooling)?

196

--- Page 197 ---
18.5.31 Compressor Overheating (F20)
Malfunction Decision Conditions:
During operation of cooling and heating, when temperature above 117°C is detected by the outdoor discharge
pipe temperature sensor.
Malfunction Caused:
1 Faulty outdoor discharge pipe temperature sensor.
2 2/3 way valve closed.
3 Refrigerant shortage (refrigerant leakage).
4 Clogged expansion valve or strainer.
5 Faulty outdoor unit PCB (main).
6 Faulty compressor.
Abnormality Judgment:
Continue 4 times in 30 minutes.

Troubleshooting:

Caution

For safety reason and to prevent component breakdown,
always switch off the power before remove and connect the component.

Check the outdoor discharge pipe
temperature sensor.

Does it conform to the
sensor characteristic chart?

No

Check for clogged expansion
valve or strainer.

Replace the outdoor discharge
pipe temperature sensor.

Yes
Check the 2/3 way valve.

Is the expansion valve or
strainer clogged (ice formed)?

Is the 2/3 way valve closed?

Reclaim and recharge for a
specified amount of fresh refrigerant.

Yes

- Repair expansion valve
and/or strainer.
- Reclaim and recharge
refrigerant.

No
Yes

Open the 2/3 way valve.

No
Is abnormality happened
again?

Check for gas leakage.

Yes

- Replace the outdoor unit
PCB (main).
- Replace the compressor.

No
Is the oil oozing out from
the 2/3 way valve?

Yes

Procedure complete.

- Repair the pipe flare or
union nuts.
- Reclaim and recharge
refrigerant.

No

197

--- Page 198 ---
18.5.32 IPM Overheating (F22)
Malfunction Decision Conditions:
During operation of cooling and heating, when temperature 95°C is detected by the outdoor IPM temperature
sensor.
Malfunction Caused:
1 Faulty outdoor unit fan motor.
2 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue 3 times in 30 minutes.

198

--- Page 199 ---
18.5.33 Output Over Current Detection (F23)
Malfunction Decision Conditions:
During operation of cooling and heating, when outdoor DC current is above 53 A is detected by the IPM DC Peak
sensing circuitry in the outdoor unit PCB (main).
Malfunction Caused:
1 Faulty outdoor unit PCB (main).
2 Faulty compressor.
Abnormality Judgment:
Continue for 7 times.

199

--- Page 200 ---
18.5.34 Refrigeration Cycle Abnormality (F24)
Malfunction Decision Conditions:
1 During operation running (heating / cooling) for more than 5 minutes expect deice, pumpdown and test mode.
2 During heating / cooling, water outlet and water inlet difference is less than 1°C.
3 During heating / cooling, high pressure < 1.90MPa (275 Psi) for more than 10 minutes or < 1.6MPa (232 Psi)
for more than 4 minutes.
4 During heating / cooling, discharge temperature - saturation temperature of high pressure ≥ 60°C.
Malfunction Caused:
1 Refrigerant shortage (refrigerant leakage).
2 Faulty indoor water inlet, indoor water outlet, compressor discharge temp sensor or high pressure sensor.
3 2/3 way valve closed.
4 Clogged expansion valve or strainer.
5 Faulty outdoor unit PCB (main).
6 Poor compression of compressor.
Abnormality Judgment:
Continue 2 times in 30 minutes.

Check for gas leaking

Is the leaking found?

Yes

Repair leak point or replace,
reclaim and recharge gas

No
Check for clogged expansion
valve or strainer

Check sensor characteristics
1. Water outlet sensor
2. Water inlet sensor
3. Compressor discharge sensor

Is the expansion valve or strainer
clogged (ice formed)?

Yes

- Replace expansion valve and / or
strainer
- Reclaim and recharge refrigerant

No
Does it conform to
sensor characteristics?

No

Replace the sensor

Reclaim and recharge for a specified
amount of fresh refrigerant

Yes

Yes
Is abnormality happened again?

Check the pressure sensor

- Replace the outdoor or indoor unit
PCB (main)

No
Procedure complete
Yes
Is the pressure sensor value
and actual mismatched?

Replace the pressure sensor

No

200

--- Page 201 ---
18.5.35 Four Way Valve Abnormality (F25)
Malfunction Decision Conditions:
1 During heating operation, when the indoor pipe temperature of thermostat ON indoor unit < 0°C.
2 During cooling operation, when the indoor pipe temperature of thermostat ON indoor unit > 45°C.
Malfunction Caused:
1 Faulty sensor.
2 Faulty connector connection.
3 Faulty outdoor unit PCB (noise filter/main).
4 Faulty four way valve.
Abnormality Judgment:
Continue 4 times in 30 minutes.

Troubleshooting:

Caution

For safety reason and to prevent component breakdown,
always switch off the power before remove and connect the component.

Four way valve coil
disconnected (loose)?
Check the indoor pipe
temperature sensor.

Does it conform to the
sensor characteristic chart?

Connect the four
way valve coil.

No
Is the harness out of the
CN-HOT connector?
No

Replace the indoor pipe
temperature sensor.

Yes
Reconnect the harness.

No
Check the continuity of the
four way valve coil.

Yes
Yes

Is F25 occur during
heating operation?

Disconnect the harness from the
CN-HOT connector. Resistance
between harness about 1.5 kohm?

No
Is the four way valve coil energize
during cooling operation?

Yes

Yes

Replace the outdoor unit
PCB (noise filter/main).

No

Yes

Replace the four way valve.

Is the voltage supply to
four way valve 230 Vac?

4 WAYS
VALVE

CN-HOT
(VH3-2)
1 2 3

Measure AC voltage supply to
CN-HOT (pin 1 & 3) during
heating operation.

No

Replace the four
way valve coil.

No

Replace the outdoor unit
PCB (noise filter/main).

Yes
Replace the four way valve.

201

--- Page 202 ---
18.5.36 Outdoor High Pressure Switch Abnormal (F27)
Malfunction Decision Conditions:
During compressor stop, and outdoor high pressure switch is remain opened.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty switch.
3 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue for 1 minute.

202

--- Page 203 ---
18.5.37 Indoor Water Outlet Temperature Sensor 2 Abnormality (F30)
Malfunction Decision Conditions:
During startup and operation of cooling and heating, the temperatures detected by the indoor water outlet
temperature sensor 2 are used to determine sensor error.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty indoor unit PCB.
Abnormality Judgment:
Continue for 5 seconds.

203

--- Page 204 ---
18.5.38 Outdoor Air Temperature Sensor Abnormality (F36)
Malfunction Decision Conditions:
During startup and operation of cooling and heating, the temperatures detected by the outdoor air temperature
sensor are used to determine sensor error.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue for 5 seconds.

204

--- Page 205 ---
18.5.39 Indoor Water Inlet Temperature Sensor Abnormality (F37)
Malfunction Decision Conditions:
During startup and operation of cooling and heating, the temperatures detected by the indoor water inlet
temperature sensor are used to determine sensor error.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty indoor unit PCB (main).
Abnormality Judgment:
Continue for 5 seconds.

205

--- Page 206 ---
18.5.40 Outdoor Discharge Pipe Temperature Sensor Abnormality (F40)
Malfunction Decision Conditions:
During startup and operation of cooling and heating, the temperatures detected by the outdoor discharge pipe
temperature sensor are used to determine sensor error.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue for 5 seconds.

206

--- Page 207 ---
18.5.41 Power Factor Correction (PFC) Abnormality (F41)
Malfunction Decision Conditions:
During operation of cooling and heating, when the PFC protection circuitry in the outdoor unit PCB (main) senses
abnormal high DC voltage level.
Malfunction Caused:
1 Power supply surge.
2 Compressor windings not uniform.
3 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue 4 times in 10 minutes.

207

--- Page 208 ---
18.5.42 Outdoor Pipe Temperature Sensor Abnormality (F42)
Malfunction Decision Conditions:
During startup and operation of cooling and heating, the temperatures detected by the outdoor pipe temperature
sensor are used to determine sensor error.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue for 5 seconds.

208

--- Page 209 ---
18.5.43 Outdoor Defrost Temperature Sensor Abnormality (F43)
Malfunction Decision Conditions:
During startup and operation of cooling and heating, the temperatures detected by the outdoor defrost
temperature sensor are used to determine sensor error.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty outdoor unit PCB (main).
Abnormality Judgment:
Continue for 5 seconds.

209

--- Page 210 ---
18.5.44 Indoor Water Outlet Temperature Sensor Abnormality (F45)
Malfunction Decision Conditions:
During startup and operation of cooling and heating, the temperatures detected by the indoor water outlet
temperature sensor are used to determine sensor errors.
Malfunction Caused:
1 Faulty connector connection.
2 Faulty sensor.
3 Faulty indoor unit PCB (main).
Abnormality Judgment:
Continue for 5 seconds.

210

--- Page 211 ---
18.5.45 Outdoor Current Transformer Open Circuit (F46)
Malfunction Decision Conditions:
A current transformer (CT) open circuit is detected by checking the compressor running frequency ( rated
frequency) and CT detected input current (< 1.6 A) for continuously 20 seconds.
Malfunction Caused:
1 CT defective.
2 Faulty outdoor unit PCB (main).
3 Compressor defective (low compression).
Abnormality Judgment:
Continue 3 times in 20 minutes.

Troubleshooting:

Caution

For safety reason and to prevent component breakdown,
always switch off the power before remove and connect the component.

Measure the current from
the outdoor LIVE terminal.

Operate heating operation.
When F46 occurs again, turn
OFF the power.

No
Is the current < 1.6 A?
Check the 2/3 way valve.

- Defect in CT.
- Replace the outdoor
unit PCB (main).

Yes
While the system is still in
heating operation, check the
discharge pressure.

Yes
Is the 2/3 way valve closed?

Open the 2/3 way valve.

No
Is the pressure unchanged (same
as when compressor stop)?

Check for gas leakage.

No

Replace the outdoor unit
PCB (main).

Yes
Is the oil oozing out from
the 2/3 way valve?
No
Turn ON the power, and
operate heating operation.

Yes

- Replace the pipe flare or
union nuts.
- Reclaim and recharge
refrigerant.

While the system is still in heating operation,
further check (by touching) if;
- Compressor discharge pipe is cold.
- Compressor body is warm to confirm the
compressor low compression.
Yes

211

Replace the compressor.

--- Page 212 ---
19. Disassembly and Assembly Instructions
WARNING
High Voltage are generated in the electrical parts area by the capacitor. Ensure that the capacitor has discharged sufficiently before proceeding
with repair work. Failure to heed this caution may result in electric shocks.
WARNING
Be sure to switch off all the power supply before performing each of the below action.

19.1 To Remove The Cabinet Front Plate

1. Remove 4 mounting screws.

2. Slide the cabinet front plate
downward to release the pawls.
Then, pull it toward front to
remove it.

Cabinet Front Plate
Screws

19.2 To Remove The Cabinet Top Plate
1. Remove the 13 mounting screws
2. Lift the cabinet top plate
upward to remove it.

212

--- Page 213 ---
19.3 To Remove The Cabinet Rear Plate

1. Remove 4
mounting screws.

2. Remove 5 mounting screws.

19.4 To Remove Pressure Gauge

2. Use spanner to release nut of
pressure gauge.

Pressure Gauge

213

--- Page 214 ---
19.5 To Remove Water System Electronic Controller Board
CN-OLP1
HT1-L2, HT1-L3
& AC2-L3

L1 & L2

CN-HT

1. Remove all the connectors from the Electronic Controller.

CN-PUMP1
CN-FLWSEN
CN-TH1
CN-TH3

Electronic Controller Board

2. Disconnect all lead wires of
G01 (Green), G02 (Green), G03 (Green)
AC2-N2 (White), AC2-L2 (Yellow)
Data (Red), AC1-N (White)
AC1-L3 (Black) and ACL3 (Black)

214

--- Page 215 ---
19.6 To Remove Air Purge Valve

Air Purge Valve

1. Turn the Air Purge Valve
anti-clockwise, then release
the retaining ring and pull
out the air purge valve.

During reinstall Air Purge Valve.
Make sure plug is fully
close in clockwise direction.
Packing

Apply some water based
grease on packing surface
before fix with shut off valve.

19.7 To Remove Flow Sensor
1. Disconnect the connector of CN-FLWSE N
from the Water side Electronic Controller Board

2. Remove 2 retaining ring

3. Lift up slowly to remove the flow sensor.

Flow Sensor

When reinstall the water pipe, use grease or water
at the joining

215

--- Page 216 ---
19.8 To Remove Water Pump

1. Disconnect CN-PUMP1 connector
from Electronic Controller Board.

2. Remove 2 screw from
Pump Bracket.

If pump is replace, please follow
below instruction.

Hose Band
Make sure bag
opening facing down
(To prevent
water accumulate)

1. Please fix bag around the
connec tor as shown , and
seal it with a band .

3. Remove 2 retaining ring,
then slowl y pull out the
water pump.

216

--- Page 217 ---
19.9 To Remove Heater
BLUE
BLUE
BLACK

2. Remove terminal cover by releasing
1 screw, then remove the Overload
Protector (OLP) lead wire (Blue),
(Black) and (Orange).

ORANGE

BLACK
ORANGE

LEAD WIRE FIXING FOR OLP

1. Remove 4 lead wire, HT1-L2
(Orange), HT-L3 (Red)
and AC2-N2 (White) and N1
(White) from below the Heater.
WHITE

ORANGE
1
2

WHITE
2

1
RED
LEAD WIRE FIXING FOR HEATER

Hea ter

3. Remove 1 screw from the Heater Bracket

4. Release 2 retaining ring, and slowly remove
the Heater Complete.

217

--- Page 218 ---
19.10 To Remove Filter

1. Remo ve the access cover by
removing 2 screws.

1. Set 2 valve for the Water Filter Set to
“CLOSE”.

Water Filter

2. Pull up the Water Filter set.
3. Remove the retaining ring, then remove the
the Water Filter.

218

--- Page 219 ---
20. Technical Data
20.1 Operation Characteristics
20.1.1

WH-MXC09J3E5

Heating Characteristics at Different Outdoor Air Temperature
Condition
Outdoor air temperature : 7°C (DBT), 6°C (WBT)
Indoor water inlet temperature : 30°C
Indoor water outlet temperature : 35°C

Capacity (kW)

11.000
10.000
9.000
8.000
7.000
-20 -18 -16 -14 -12 -10 -8 -6 -4 -2 0

2

4

6

8 10 12 14 16 18 20 22 24 26

Outdoor Air Temperature (°C)
4.000

Input Power (kW)

3.500
3.000
2.500
2.000
1.500
1.000
-20 -18 -16 -14 -12 -10 -8 -6 -4 -2 0

2

4

6

8 10 12 14 16 18 20 22 24 26

Current (A)

Outdoor Air Temperature (°C)
19.000
18.000
17.000
16.000
15.000
14.000
13.000
12.000
11.000
10.000
9.000
8.000
7.000
6.000
5.000
-20 -18 -16 -14 -12 -10 -8 -6 -4 -2 0

2

4

6

8 10 12 14 16 18 20 22 24 26

Outdoor Air Temperature (°C)

219

--- Page 220 ---
Cooling Characteristics at Different Outdoor Air Temperature
Condition
Outdoor air temperature : 35°C (DBT), -°C (WBT)
Indoor water inlet temperature : 12°C
Indoor water outlet temperature : 7°C

Capacity (kW)

11.000
10.000
9.000
8.000
7.000
16

18

20

22

24

26

28

30

32

34

36

38

40

42

44

36

38

40

42

44

36

38

40

42

44

Outdoor Air Temperature (°C)
3.400

Input Power (kW)

3.200
3.000
2.800
2.600
2.400
2.200
2.000
1.800
1.600
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)
15.000
14.000
Current (A)

13.000
12.000
11.000
10.000
9.000
8.000
7.000
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)

220

--- Page 221 ---
Cooling Characteristics at Different Outdoor Air Temperature
Condition
Outdoor air temperature : 35°C (DBT), -°C (WBT)
Indoor water inlet temperature : 19°C
Indoor water outlet temperature : 14°C
13.000
12.500
Capacity (kW)

12.000
11.500
11.000
10.500
10.000
9.500
9.000
8.500
16

18

20

22

24

26

28

30

32

34

36

38

40

42

44

36

38

40

42

44

36

38

40

42

44

Input Power (kW)

Outdoor Air Temperature (°C)
3.400
3.200
3.000
2.800
2.600
2.400
2.200
2.000
1.800
1.600
1.400
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)
15.000
14.000
Current (A)

13.000
12.000
11.000
10.000
9.000
8.000
7.000
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)

221

--- Page 222 ---
Cooling Characteristics at Different Outdoor Air Temperature
Condition
Outdoor air temperature : 35°C (DBT), -°C (WBT)
Indoor water inlet temperature : 23°C
Indoor water outlet temperature : 18°C
11.500
11.000
Capacity (kW)

10.500
10.000
9.500
9.000
8.500
8.000
7.500
7.000
16

18

20

22

24

26

28

30

32

34

36

38

40

42

44

36

38

40

42

44

36

38

40

42

44

Outdoor Air Temperature (°C)
2.600

Input Power (kW)

2.400
2.200
2.000
1.800
1.600
1.400
1.200
16

18

20

22

24

26

28

30

32

34

Current (A)

Outdoor Air Temperature (°C)
11.500
11.000
10.500
10.000
9.500
9.000
8.500
8.000
7.500
7.000
6.500
6.000
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)

222

--- Page 223 ---
20.1.2

WH-MXC12J6E5

Heating Characteristics at Different Outdoor Air Temperature
Condition
Outdoor air temperature : 7°C (DBT), 6°C (WBT)
Indoor water inlet temperature : 30°C
Indoor water outlet temperature : 35°C

Capacity (kW)

14.000
13.000
12.000
11.000
10.000
-20 -18 -16 -14 -12 -10 -8 -6 -4 -2 0

2

4

6

8 10 12 14 16 18 20 22 24 26

Input Power (kW)

Outdoor Air Temperature (°C)
6.000
5.500
5.000
4.500
4.000
3.500
3.000
2.500
2.000
1.500
1.000
-20 -18 -16 -14 -12 -10 -8 -6 -4 -2 0

2

4

6

8 10 12 14 16 18 20 22 24 26

Current (A)

Outdoor Air Temperature (°C)
26.000
24.000
22.000
20.000
18.000
16.000
14.000
12.000
10.000
8.000
6.000
-20 -18 -16 -14 -12 -10 -8 -6 -4 -2 0

2

4

6

8 10 12 14 16 18 20 22 24 26

Outdoor Air Temperature (°C)

223

--- Page 224 ---
Capacity (kW)

Cooling Characteristics at Different Outdoor Air Temperature
Condition
Outdoor air temperature : 35°C (DBT), -°C (WBT)
Indoor water inlet temperature : 12°C
Indoor water outlet temperature : 7°C
12.200
12.000
11.800
11.600
11.400
11.200
11.000
10.800
10.600
10.400
10.200
16

18

20

22

24

26

28

30

32

34

36

38

40

42

44

36

38

40

42

44

36

38

40

42

44

Outdoor Air Temperature (°C)
5.000

Input Power (kW)

4.500
4.000
3.500
3.000
2.500
2.000
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)
24.000
22.000
Current (A)

20.000
18.000
16.000
14.000
12.000
10.000
8.000
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)

224

--- Page 225 ---
Cooling Characteristics at Different Outdoor Air Temperature
Condition
Outdoor air temperature : 35°C (DBT), -°C (WBT)
Indoor water inlet temperature : 19°C
Indoor water outlet temperature : 14°C
16.000
15.500
Capacity (kW)

15.000
14.500
14.000
13.500
13.000
12.500
12.000
11.500
16

18

20

22

24

26

28

30

32

34

36

38

40

42

44

36

38

40

42

44

36

38

40

42

44

Outdoor Air Temperature (°C)
5.000

Input Power (kW)

4.500
4.000
3.500
3.000
2.500
2.000
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)
24.000
22.000
Current (A)

20.000
18.000
16.000
14.000
12.000
10.000
8.000
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)

225

--- Page 226 ---
Capacity (kW)

Cooling Characteristics at Different Outdoor Air Temperature
Condition
Outdoor air temperature : 35°C (DBT), -°C (WBT)
Indoor water inlet temperature : 23°C
Indoor water outlet temperature : 18°C
15.000
14.500
14.000
13.500
13.000
12.500
12.000
11.500
11.000
10.500
10.000
16

18

20

22

24

26

28

30

32

34

36

38

40

42

44

36

38

40

42

44

36

38

40

42

44

Outdoor Air Temperature (°C)
3.800

Input Power (kW)

3.600
3.400
3.200
3.000
2.800
2.600
2.400
2.200
2.000
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)
17.000
16.000
Current (A)

15.000
14.000
13.000
12.000
11.000
10.000
9.000
16

18

20

22

24

26

28

30

32

34

Outdoor Air Temperature (°C)

226

--- Page 227 ---
20.2 Heating Capacity Table
20.2.1

WH-MXC09J3E5

Water Out

25ºC

35ºC

Outdoor Air

Capacity(W)

Input Power(W)

Current(A)

Capacity(W)

Input Power(W)

Current(A)

-20

9000

3440

15.7

9000

3950

18.1

-15

9000

2980

13.6

9000

3410

15.6

-7

10500

2720

12.4

9000

2920

13.4

2

10800

2140

9.9

9000

2360

10.9

7

9000

1380

6.5

9000

1770

8.3

25

9000

770

3.8

9000

1000

5.0

Water Out
Outdoor Air Capacity(W)

45ºC

55ºC

60ºC

Input
Power(W)

Input
Power(W)

Input
Power(W)

Current(A)

Current(A) Capacity(W)

Current(A) Capacity(W)

-20

9000

4650

21.3

7900

5580

25.5

-

-

-

-15

9000

4040

18.5

9000

4830

22.1

8700

5370

24.6

-7

9000

3540

16.2

9000

4240

19.4

9000

4620

21.1

2

9000

2910

13.5

9000

3550

16.4

9000

4050

18.7

7

9000

2370

11.1

9000

2920

13.7

9000

3290

15.4

25

10000

1670

7.9

10000

2280

10.7

11000

2860

13.4

Note:
* Between outdoor ambient -15°C and -20°C, the water outlet temperature gradually decreases from 60°C to 55°C.
* Only when ΔT is set to 15°C, the set temperature above 60°C will take effect.

227

*

--- Page 228 ---
20.2.2

WH-MXC12J6E5

Water Out

25ºC

35ºC

Outdoor Air

Capacity(W)

Input Power(W)

Current(A)

Capacity(W)

Input Power(W)

Current(A)

-20

12000

5020

22.5

12000

5800

26.0

-15

12000

4140

18.6

12000

4830

21.6

-7

13500

4300

19.3

12000

4250

19.0

2

14500

3230

14.5

12000

3400

15.2

7

12000

2000

9.2

12000

2500

11.4

25

12000

1200

5.7

12000

1490

7.1

Water Out
Outdoor Air Capacity(W)

45ºC

55ºC

60ºC

Input
Power(W)

Input
Power(W)

Input
Power(W)

Current(A)

Current(A) Capacity(W)

Current(A) Capacity(W)

-20

11000

5950

26.7

10000

6500

29.1

-

-

-

-15

11000

5200

23.3

10500

6000

26.9

8900

6300

28.2

-7

12000

5020

22.5

12000

6000

26.9

11000

6300

28.2

2

12000

4200

18.8

12000

4950

22.2

12000

5770

25.9

7

12000

3240

14.8

12000

3940

18.0

12000

4520

20.7

25

12000

2100

10.0

12000

2750

13.1

12000

3110

14.9

Note:
* Between outdoor ambient -15°C and -20°C, the water outlet temperature gradually decreases from 60°C to 55°C.
* Only when ΔT is set to 15°C, the set temperature above 60°C will take effect.

228

*

--- Page 229 ---
20.3 Cooling Capacity Table
20.3.1

WH-MXC09J3E5
Water Out 7ºC

Water Out 14ºC

Capacity(W)

Input
Power(W)

Current(A)

Capacity(W)

Input
Power(W)

Current(A)

Capacity(W)

Input
Power(W)

Current(A)

16

9000

1610

7.7

11000

1490

7.1

11400

1300

6.2

25

9000

2000

9.4

12600

2380

11.1

10500

1540

7.2

35

9000

2830

13.0

10900

2980

13.6

9000

1950

8.9

43

7200

3260

14.9

8700

3230

14.8

7300

2430

11.1

OD

20.3.2

Water Out 18ºC

WH-MXC12J6E5
Water Out 7ºC

Water Out 14ºC

Capacity(W)

Input
Power(W)

Current(A)

Capacity(W)

Input
Power(W)

Current(A)

Capacity(W)

Input
Power(W)

Current(A)

16

11400

2100

9.8

13600

2090

9.8

15000

2060

9.6

25

12000

2870

13.1

15700

3600

16.5

14000

2560

11.7

35

12000

4140

18.9

13600

4350

19.9

12000

3040

13.9

43

10300

4890

22.4

11800

4980

22.8

10400

3720

17.0

OD

229

Water Out 18ºC

--- Page 230 ---
21. Exploded View and Replacement Parts List
21.1 Water System

O/I

29

O/I

30

O/I

31

O/I

32

O/I

34

O/I

35

I/I

36

I/I

37

33

O/I

47

45

44
42

43
43

7

46
27

23

44

14
2
10

28

9

12

6

4

8

3

11
38

26

13

39

22

5
24

25

WH-MXC09J3E5

61
41

15

E5

09J3

16

40

1

61

XC

-M

WH

tightly
welding
order,
surface,

155
56231

2530

ACXF85-6

place.
ted
sources.

heat
well-ventila
other
cool,and
in a
closed,
operations,

in good
hot
Keep es,

tightly
welding
order,
surface,

DATIONS:
fr

DATIONS:
fr

Keep
RECOMMEN
dry.
RAGEarea
STO the
Keep

WH-MXC12J6E5

18

61

61
E5

17

12J6

XC

-M

WH

in good
hot
Keep es,
DATIONS:
fr
Keep
RECOMMEN
dry.
RAGEarea
STO the
Keep

20
21
19

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

230

E5

XC

2530

place.
ted
sources.

heat
well-ventila
other
cool,and
in a
closed,
operations,

in good
hot
Keep es,

09J3

155
56231

ACXF85-6

-M

WH
Keep
RECOMMEN
dry.
RAGEarea
STO the
Keep

E5

12J6

155
56232

XC

2520

ACXF85-6

place.
ted
sources.

heat
well-ventila
other
cool,and
in a
closed,
operations,
tightly
welding
order,
surface,

-M

WH

in good
hot
Keep es,
DATIONS:
fr
Keep
RECOMMEN
dry.
RAGEarea
STO the
Keep

155
56232

2520

ACXF85-6

place.
ted
sources.

heat
well-ventila
other
cool,and
in a
closed,
operations,
tightly
welding
order,
surface,

--- Page 231 ---
21.2 Refrigerant System

51
56

41
27
43
45
46
50

48
47
49

42
44
45
46

31

67

47
33

55

39

49

67

54

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

231

--- Page 232 ---
27

8

4

28

9

21

30
26

19

16
20

15

14
25

12

14

60
59

23

17
3

13

6
14

29

24

2
6
10

7
7

5

1

18
11
53

57

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

232

58

52

--- Page 233 ---
32

38

40

37

22

36

34
35

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

233

--- Page 234 ---
<Water System>
SAFETY REF. NO.

DESCRIPTION & NAME

QTY.

WH-MXC09J3E5

WH-MXC12J6E5

1

BASE PAN ASS’Y

1

ACXD52K02760

←

2

SOUND PROOF MATERIAL

1

CWG302594

←

3

HOLDER COUPLING

1

ACXH35-01510A

←

4

HOT WATER COIL-COMPLETE

1

ACXB90C01450

←

5

FILTER COMPLETE

1

ACXB51C00100

←

6

HEATER ASS'Y

1

ACXA34K00490

ACXA34K00500

7

SOUND PROOF MATERIAL

1

ACXG30-10192

ACXG30-07663

8

THERMOSTAT

2/3

CWA151074

←

9

AIR PURGE VALVE

1

ACXB62-00130

←

10

FLOW SWITCH

1

ACXB62-00930

←

11

PUMP

1

ACXB53-00390

←

12

PRESSURE GAUGE

1

CWB070003

←

13

PRESSURE RELIEF VALVE

1

ACXB62-00740

←

14

CABINET SIDE PLATE

1

ACXE04-12210A

←

15

ELECTRONIC CONTROLLER (MAIN)

1

ACXA73C70280

ACXA73C70290

16

REACTOR

1

G0C103Z00003

←

17

CIRCUIT BREAKER

2

CWA181005

←

18

TERMINAL BOARD ASS'Y(A,B)

1

CWA28K1238

←

19

TERMINAL BOARD ASS'Y(1,2,3,4,5,6)

1

CWA28K1341

←

20

TERMINAL BOARD ASS'Y(7,8,9,10,11,12)

1

CWA28K1340

←

21

TERMINAL BOARD ASS'Y(13,14,15,16,17,18)

1

CWA28K1343

←

22

SENSOR-COMPLETE(WATER IN,OUT, REF TEMP)

1

ACXA50C16670

←

23

SENSOR-COMPLETE(HEX WATER OUTLET)

1

ACXA50C13140

←

24

REMOTE CONTROL COMPLETE

1

ACXA75C15751

←

25

RECEIVER

1

CWB141039

←

26

HANDLE

4

ACXE16-00100

←

27

SOUND PROOF MATERIAL

1

CWG302599

←

28

CABINET FRONT PLATE

1

ACXE06-03550A

←

29

OPERATING INSTRUCTION

1

ACXF55-29310

←

30

OPERATING INSTRUCTION

1

ACXF55-29320

←

31

OPERATING INSTRUCTION

1

ACXF55-29330

←

32

OPERATING INSTRUCTION

1

ACXF55-29340

←

33

OPERATING INSTRUCTION

1

ACXF55-29350

←

34

OPERATING INSTRUCTION

1

ACXF55-29360

←

35

OPERATING INSTRUCTION

1

ACXF55-29370

←

36

INSTALLATION INSTRUCTION

1

ACXF60-41770

←

37

INSTALLATION INSTRUCTION

1

ACXF60-41780

←

38

PANASONIC BADGE

1

CWE373439

←

39

INVERTER BADGE

1

CWE373441

←

40

CONNECTING BAR

1

CWE261313A

←

41

CONNECTING BAR

1

CWE261214A

←

42

BAG

1

CWG861452

←

234

REMARK

--- Page 235 ---
SAFETY REF. NO.

DESCRIPTION & NAME

QTY.

WH-MXC09J3E5

WH-MXC12J6E5

43

SHOCK ABSORBER

2

CWG713660

←

44

SHOCK ABSORBER

2

CWG713661

←

45

SHOCK ABSORBER

2

CWG713662

←

46

BASE BOARD-COMPLETE

1

ACXG62C02080

←

47

C.C.CASE

1

ACXG50-57120

←

61

MODEL LABEL

2

ACXF85-62530

ACXF85-62520

Note:
 All parts are supplied from PAPAMY, Malaysia (Vendor Code: 00029488).
 “O” marked parts are recommended to be kept in stock.

235

REMARK

--- Page 236 ---
<Refrigerant System>
SAFETY

REF. NO.

DESCRIPTION & NAME

QTY.

WH-MXC09J3E5

WH-MXC12J6E5

1

BASE PAN ASS’Y

1

CWD52K1276

←

2

COMPRESSOR

1

9JD420XAA22

←

3

LEADWIRE COMPRESSOR

1

ACXA60C62280

←

4

CRANKCASE HEATER

1

ACXA34-00110

←

5

BUSHING - COMPRESSOR MOUNT

3

CWH50055

←

6

NUT-COMPRESSOR MOUNT

3

CWH561049

←

7

PACKING

3

CWB811017

←

8

CONDENSER COMPLETE

1

ACXB32C23050

←

9

TUBE ASSY (CAP.TUBE)

1

ACXT07K09170

←

10

EXPANSION VALVE

1

CWB051029

←

11

3-WAYS VALVE (GAS)

1

CWB011699

←

12

4-WAYS VALVE

1

CWB001046

←

13

EXPANSION VALVE

1

CWB051091

←

14

STRAINER

3

CWB111032

←

15

HIGH PRESSURE SENSOR

1

ACXA50-05990

←

16

PRESSURE SWITCH

1

ACXA10-00650

←

17

DISCHARGE MUFFLER

1

ACXB12-01450

←

18

3-WAYS VALVE(LIQUID)

1

CWB011700

←

19

2-WAYS VALVE(LIQUID)

1

CWB021637

←

20

SOUND PROOF MATERIAL

1

ACXG30-11370

←

21

SOUND PROOF MATERIAL

1

ACXG30-11380

←

22

SOUND PROOF BOARD

1

CWH151085

←

23

V-COIL COMPLETE(4 WAY VALVE)

1

CWA43C2169J

←

24

V-COIL COMPLETE(MAIN EXPANSION VALVE)

1

ACXA43C06900

←

25

V-COIL COMPLETE(BYPASS EXPANSION VALVE)

1

CWA43C2335

←

26

V-COIL COMPLETE(2-WAY VALVE)

1

CWA43C2607

←

27

SENSOR-COMP.(OUTDOOR AIR,PIPE TEMP)

1

CWA50C2730

←

28

SENSOR-COMP.(DEFROST TEMP)

1

CWA50C2577

←

29

SENSOR-COMP.(DISCHARGE TEMP)

1

CWA50C2576

←

30

HIGH PRESSURE SENSOR

1

CWA50C3165

←

31

CABINET REAR PLATE-COMPLETE

1

ACXE02-02020A

←

32

CONTROL BOARD CASING

1

CWH10K1228

←

33

SOUND PROOF MATERIAL

1

CWG302598

←

34

TERMINAL BOARD ASS’Y(U,V,W,A)

1

CWA28K1334

←

35

TERMINAL BOARD ASS’Y(1,2,3)

1

CWA28K1213

←

36

ELECTRONIC CO.(CAPACITOR)

1

ACXA73-36390

←

37

ELECTRONIC CO.(NOISE FILTER)

1

ACXA73-36910

←

38

ELECTRONIC CONTROLLER (MAIN)

1

ACXA73C70410R

ACXA73C70420R

39

REACTOR

1

G0C592J00006

←

40

ELECTRO MAGNETIC SWITCH

1

K6C1AYY00003

←

41

FAN MOTOR BRACKET

1

ACXD54K02340

←

42

SCREW-FAN MOTOR BRACKET

2

CWH551040J

←

236

REMARK

--- Page 237 ---
SAFETY

REF. NO.

DESCRIPTION & NAME

QTY.

WH-MXC09J3E5

WH-MXC12J6E5

43

FAN MOTOR(UPPER)

1

L6CBYYYL0362

←

44

FAN MOTOR(LOWER)

1

L6CBYYYL0363

←

45

SCREW-FAN MOTOR MOUNT

8

CWH551323

←

46

PROPELLER FAN ASSY

2

CWH00K1006

←

47

NUT

2

CWH561092

←

48

CABINET FRONT PLATE

1

CWE061098A

←

49

DISCHARGE GRILLE

2

CWE201154

←

50

CABINET SIDE PLATE ASS'Y

1

CWE04K1023A

←

51

WIRE NET

1

CWD041069

←

52

ACCESSORY CO.(RUBBER CAP)

1

CWH82C1839

←

53

ACCESSORY CO.(DRAIN ELBOW)

1

CWG87C900

←

54

HEATER

1

CWA341071

←

55

CABINET FRONT PLATE

1

CWE061274A

←

56

CABINET TOP PLATE

1

CWE03C1105

←

57

FLEXIBLE PIPE (L-TUBE)

1

CWH5850080

←

58

PACKING-L.TUBE

1

CWB81012

←

59

TERMINAL COVER

1

CWH171051

←

60

GASKET FOR TERMINAL COVER

1

CWB811177

←

REMARK

Note:
 All parts are supplied from PAPAMY, Malaysia (Vendor Code: 00029488).
 “O” marked parts are recommended to be kept in stock.

[PAPAMY] Printed in Malaysia
FN0221-1
237
