# Panasonic Service Manual – Air-to-Water Hydromodule + Tank K-series, tank units WH-ADC0309K3E5 (3 kW back-up heater), WH-ADC0309K6E5 (6 kW back-up heater), WH-ADC0309K3E5B, WH-ADC0309K3E5UK; outdoor WH-UDZ03/05/07/09KE5, Order No PAPAMY2302047CE (2023)
<!-- Page markers added for citation; text extracted from the PDF Donal supplied on 26/10/2026, with table rows kept on one line (runs of spaces shortened). HMG supplies the K3E5/K6E5. Check the PDF page before quoting a figure from a table or drawing. -->


--- Page 1 ---
   Order No: PAPAMY2302047CE

   Air-to-Water Hydromodule + Tank
   Indoor Unit   Outdoor Unit
   WH-ADC0309K3E5   WH-UDZ03KE5
   WH-ADC0309K6E5   WH-UDZ05KE5
   WH-ADC0309K3E5B   WH-UDZ07KE5
   WH-ADC0309K3E5UK   WH-UDZ09KE5

   Destination
   Europe
   UK

   WARNING
This service information is designed for experienced repair technicians only and is not designed for use by the general public.
It does not contain warnings or cautions to advise non-technical individuals of potential dangers in attempting to service a product.
Products powered by electricity should be serviced or repaired only by experienced professional technicians. Any attempt to
service or repair the products dealt with in this service information by anyone else could result in serious injury or death.

   IMPORTANT SAFETY NOTICE
 There are special components used in this equipment which are important for safety. These parts are marked by   in the Schematic
 Diagrams, Circuit Board Diagrams, Exploded Views and Replacement Parts List. It is essential that these critical parts should be
 replaced with manufacturer’s specified parts to prevent shock, fire or other hazards. Do not modify the original design without permission
 of manufacturer.

   PRECAUTION OF LOW TEMPERATURE
  In order to avoid frostbite, be assured of no refrigerant leakage during the installation or repairing of refrigerant circuit.

   CAUTION
R32 REFRIGERANT – This Air-to-Water Hydromodule + Tank contains and operates with refrigerant R32.
THIS PRODUCT MUST ONLY BE INSTALLED OR SERVICED BY QUALIFIED PERSONNEL.
Refer to National, State, Territory and local legislation, regulations, codes, installation & operation manuals, before the
installation, maintenance and/or service of this product.

   © Panasonic Corporation 2023

--- Page 2 ---
TABLE OF CONTENTS
   12.2 Indoor Unit ................................................ 141
1. Safety Precautions .............................................4
   12.3 Outdoor Unit.............................................. 152
2. Precaution For Using R32 Refrigerant .............7   12.4 Appendix ................................................... 158
   12.5 Service and Maintenance ......................... 185
3. Specifications ...................................................12
   13. Installation Instruction .................................. 186
   3.1 WH-ADC0309K3E5 WH-UDZ03KE5 ..........12
   3.2 WH-ADC0309K3E5 WH-UDZ05KE5 ..........16   13.1 Indoor Floor Area Requirement ................ 186
   3.3 WH-ADC0309K3E5 WH-UDZ07KE5 ..........20   13.2 Indoor Unit ................................................ 189
   3.4 WH-ADC0309K3E5 WH-UDZ09KE5 ..........24   13.3 Outdoor Unit.............................................. 200
   3.5 WH-ADC0309K6E5 WH-UDZ03KE5 ..........28   13.4 Appendix ................................................... 206
   3.6 WH-ADC0309K6E5 WH-UDZ05KE5 ..........32   13.5 Service and Maintenance ......................... 228
   3.7 WH-ADC0309K6E5 WH-UDZ07KE5 ..........36
   14. Installation Instruction .................................. 229
   3.8 WH-ADC0309K6E5 WH-UDZ09KE5 ..........40
   3.9 WH-ADC0309K3E5B WH-UDZ03KE5 .......44   14.1 Indoor Floor Area Requirement ................ 229
   3.10 WH-ADC0309K3E5B WH-UDZ05KE5 .......48   14.2 Indoor Unit ................................................ 232
   3.11 WH-ADC0309K3E5B WH-UDZ07KE5 .......52   14.3 Outdoor Unit.............................................. 245
   3.12 WH-ADC0309K3E5B WH-UDZ09KE5 .......56   14.4 Appendix ................................................... 251
   3.13 WH-ADC0309K3E5UK WH-UDZ03KE5 .....60   14.5 Service and Maintenance ......................... 278
   3.14 WH-ADC0309K3E5UK WH-UDZ05KE5 .....64
   15. Installation and Servicing Heat Pump using
   3.15 WH-ADC0309K3E5UK WH-UDZ07KE5 .....68
   R32 .................................................................. 279
   3.16 WH-ADC0309K3E5UK WH-UDZ09KE5 .....72
   15.1 About R32 Refrigerant .............................. 279
4. Features.............................................................76
   15.2 Characteristics of R32 Refrigerant............ 279
5. Location of Controls and Components ..........77   15.3 Refrigerant piping installation • Tools used in
   services ..................................................... 281
   5.1   Indoor Unit ...................................................77
   15.4 New installation, Relocation, Repairing of
   5.2   Outdoor Unit...............................................109
   Refrigerant Cycle System The Procedures .....
6. Dimensions .....................................................110   ................................................................. 285
   15.5 Piping installation of R32 .......................... 286
   6.1   Indoor Unit .................................................110   15.6 Installation and Service ............................. 287
   6.2   Outdoor Unit...............................................112
   15.7 Repairing of refrigerant cycle / Brazing point ...
7. Refrigeration and Water Cycle Diagram ......114   ................................................................. 290
8. Block Diagram ................................................116   16. Operation and Control .................................. 296
   8.1   WH-ADC0309K3E5 WH-UDZ03KE5 ........116   16.1 Basic Function .......................................... 296
   8.2   WH-ADC0309K6E5 WH-UDZ03KE5 ........117   16.2 Water Pump .............................................. 307
   8.3   WH-ADC0309K3E5B WH-UDZ03KE5 .....118   16.3 Water Pressure Control ............................ 310
   8.4   WH-ADC0309K3E5UK WH-UDZ03KE5 ...119   16.4 Indoor Unit Safety ..................................... 311
   8.5   WH-ADC0309K3E5 WH-UDZ05KE5   16.5 Auto Restart Control ................................. 311
   WH-UDZ07KE5 WH-UDZ09KE5 ..............120   16.6 Indication Panel ........................................ 311
   8.6   WH-ADC0309K6E5 WH-UDZ05KE5   16.7 Indoor Back-Up Heater Control ................ 312
   WH-UDZ07KE5 WH-UDZ09KE5 ..............121   16.8 Tank Heater Control.................................. 314
   8.7   WH-ADC0309K3E5B WH-UDZ05KE5   16.9 Base Pan Heater Control (Optional) ......... 315
   WH-UDZ07KE5 WH-UDZ09KE5 ..............122   16.10 Force Heater Mode ................................... 315
   8.8   WH-ADC0309K3E5UK WH-UDZ05KE5   16.11 Powerful Operation ................................... 317
   WH-UDZ07KE5 WH-UDZ09KE5 ..............123   16.12 Quiet Operation......................................... 317
   16.13 Sterilization Mode ..................................... 318
9. Wiring Connection Diagram ..........................124   16.14 Outdoor Ambient Thermo OFF Control .... 319
   9.1   Indoor Unit .................................................124   16.15 Alternative Outdoor Ambient Sensor Control ..
   9.2   Outdoor Unit...............................................127   ................................................................. 319
   16.16 Force DHW mode ..................................... 319
10. Electronic Circuit Diagram ............................129   16.17 SMART DHW mode .................................. 320
   10.1 Indoor Unit .................................................129   16.18 DHW Capacity Setting .............................. 320
   10.2 Outdoor Unit...............................................132   16.19 Anti Freeze Control ................................... 321
   16.20 Solar Operation (Optional) ........................ 322
11. Printed Circuit Board .....................................134   16.21 Boiler Bivalent Control .............................. 323
   11.1 Indoor Unit .................................................134   16.22 External Room Thermostat Control (Optional)
   11.2 Outdoor Unit...............................................136   ................................................................. 325
   16.23 Three Ways Valve Control ........................ 326
12. Installation Instruction ...................................138   16.24 Two Ways Valve Control........................... 327
   12.1 Indoor Floor Area Requirement .................138   16.25 External OFF/ON Control ......................... 327

   2

--- Page 3 ---
  16.26 External Compressor Switch (Optional PCB) ..   23.2 Heating Capacity Table ............................. 437
   .................................................................. 328   23.3 Cooling Capacity Table ............................. 438
  16.27 Heat/Cool Switch (Optional PCB) .............. 329
   24. Exploded View and Replacement Parts List .....
  16.28 SG Ready Control (Optional PCB) ............ 330
   .......................................................................... 439
  16.29 Demand Control (Optional PCB) ............... 332
  16.30 Holiday Mode ............................................. 332   24.1 Indoor Unit ................................................. 439
  16.31 Dry Concrete.............................................. 333   24.2 Outdoor Unit .............................................. 454
  16.32 Flow Sensor ............................................... 333
17. Protection Control (WH-UDZ03KE5) ............ 334
  17.1 Protection Control for All Operations ......... 334
  17.2 Protection Control for Heating Operation ........
   .................................................................. 336
  17.3 Protection Control for Cooling Operation ........
   .................................................................. 337
18. Protection Control (WH-UDZ05KE5
   WH-UDZ07KE5 WH-UDZ09KE5) ................... 338
  18.1 Protection Control for All Operations ......... 338
  18.2 Protection Control for Heating Operation ........
   .................................................................. 340
  18.3 Protection Control for Cooling Operation ........
   .................................................................. 341
19. Servicing Guide .............................................. 342
  19.1 How to take out Front Plate ....................... 342
  19.2 Test Run .................................................... 342
  19.3 Expansion Vessel ⑬ Pre Pressure Checking.
   .................................................................. 342
  19.4 Pump Down Procedures ............................ 343
  19.5 How To Adjust Pump Speed ..................... 344
  19.6 How To Unlock Cool Mode ........................ 345
  19.7 EEPROM Factory Default Data Setup
   Procedure .................................................. 346
  19.8 Dry Concrete Setup ................................... 347
20. Maintenance Guide ........................................ 349
  20.1 Maintenance for Magnetic Water Filter Set .....
   .................................................................. 352
21. Troubleshooting Guide .................................. 354
  21.1 Refrigeration Cycle System ....................... 354
  21.2 Relationship between the Condition of the Air-
   to-Water Heatpump Indoor and Outdoor Units
   and Pressure and Electric Current ............ 355
  21.3 Breakdown Self Diagnosis Function .......... 356
  21.4 Error Codes Table ..................................... 358
  21.5 Self-diagnosis Method ............................... 360
22. Disassembly and Assembly Instructions .... 408
  22.1 To Remove Front Plate and Top Plate ...... 408
  22.2 To Remove Remote Control ...................... 409
  22.3 To Remove RCCB ..................................... 409
  22.4 To Remove Electronic Controller............... 410
  22.5 To Remove Flow Sensor and Air Purge Valve
   .................................................................. 410
  22.6 To Remove Water Pump ........................... 411
  22.7 To Remove Bottle Complete ..................... 411
  22.8 To Remove Water Filter ............................ 412
23. Technical Data ................................................ 413
  23.1 Operation Characteristics .......................... 413

      Specifications, designs and contents in this Service Manual are subject to change without notice.

   3

--- Page 4 ---
1. Safety Precautions
   Read the following “SAFETY PRECAUTIONS” carefully before installation of Air-To-Water Hydromodule + Tank
   (here after referred to as “Tank Unit”).
   Electrical works and water installation works must be done by licensed electrician and licensed water system
   installer respectively. Be sure to use the correct rating and main circuit for the model to be installed.
   The caution items stated here must be followed because these important contents are related to safety. The
   meaning of each indication used is as below. Incorrect installation due to ignorance or negligence of the
   instructions will cause harm or damage, and the seriousness is classified by the following indications.
   Please leave this installation manual with the unit after installation.

   WARNING   This indication shows the possibility of causing death or serious injury.

   CAUTION   This indication shows the possibility of causing injury or damage to properties only.

The items to be followed are classified by the symbols:

   Symbol with white background denotes item that is PROHIBITED.

   Symbol with dark background denotes item that must be carried out.

   Carry out test run to confirm that no abnormality occurs after the installation. Then, explain to user the operation,
   care and maintenance as stated in instructions. Please remind the customer to keep the operating instructions for
   future reference.
   If there is any doubt about the installation procedure or operation, always contact the authorized dealer for advice
   and information.

   WARNING
1. Do not use means to accelerate the defrosting process or to clean, other than those recommended by the manufacturer. Any unﬁt
   method or using incompatible material may cause product damage, burst and serious injury.
2. Do not install outdoor unit near handrail of veranda. When installing outdoor unit at veranda of high rise building, child may climb up to
   outdoor unit and cross over the handrail and causing accident.
3. Do not use unspecified cord, modified cord, joint cord or extension cord for power supply cord. Do not share the single outlet with other
   electrical appliances. Poor contact, poor insulation or over current will cause electrical shock or fire.
4. Do not tie up the power supply cord into a bundle by band. Abnormal temperature rise on power supply cord may happen.

5. Do not insert your ﬁngers or other objects into the unit, high speed rotating fan may cause injury.

6. Do not sit or step on the unit, you may fall down accidentally.

7. Keep plastic bag (packaging material) away from small children, it may cling to nose and mouth and prevent breathing.
8. When install or relocate outdoor unit, do not let any substance other than the speciﬁed refrigerant, e.g. air etc. mix into refrigerant cycle
   (piping). Mixing of air etc. will cause abnormal high pressure in refrigeration cycle and result in explosion, injury etc.
9. Do not use pipe wrench to install refrigerant piping. It might deform the piping and cause the unit to malfunction.

10. Do not purchase unauthorized electrical parts for installation, service, maintenance and etc.. They might cause electrical shock or fire.
11. Do not modify the wiring of outdoor unit for installation of other components (i.e. heater, etc). Overloaded wiring or wire connection
   points may cause electrical shock or ﬁre.
12. Do not pierce or burn as the appliance is pressurized. Do not expose the appliance to heat, ﬂame, sparks, or other sources of ignition.
   Else, it may explode and cause injury or death.
13. Do not add or replace refrigerant other than specified type. It may cause product damage, burst and injury etc.
14. Do not place containers with liquids on top of the Tank Unit. It may cause Tank Unit damage and/or fire could occurs if they leak or
   spill onto the Tank Unit.
15. Do not use joint cable for Tank Unit / Outdoor Unit connection cable. Use specified Tank Unit / Outdoor Unit connection cable, refer to
   instruction   CONNECT THE CABLE TO THE TANK UNIT and connect tightly for Tank Unit / Outdoor Unit connection. Clamp the
   cable so that no external force will be acted on the terminal. If connection or fixing is not perfect, it will cause heat up or fire at the
   connection.
16. Do not use joint cable for outdoor connection cable. Use speciﬁed outdoor connection cable, refer to instruction ⑥ CONNECT THE
   CABLE TO THE OUTDOOR UNIT and connect tightly for outdoor connection. Clamp the cable so that no external force will be acted
   on the terminal. If connection or ﬁxing is not perfect, it will cause heat up or ﬁre at the connection.
17. Wire routing must be properly arranged so that control board cover is ﬁxed properly. If control board cover is not ﬁxed perfectly, it will
   cause ﬁre or electrical shock.

   4

--- Page 5 ---
   WARNING
18. For electrical work, follow the national regulation, legislation and this installation instructions. An independent circuit and single outlet
   must be used. If electrical circuit capacity is not enough or defect found in the electrical work, it will cause electrical shock or ﬁre.
19. For electrical work, follow local wiring standard, regulation and this installation instruction. An independent circuit and single outlet
   must be used. If electrical circuit capacity is not enough or defect found in electrical work, it will cause electrical shock or fire.
20. For water circuit installation work, follow to relevant European and national regulations (including EN61770) and local plumbing and
   building regulation codes.
21. Engage authorized dealer or specialist for installation. If installation done by the user is incorrect, it will cause water leakage, electrical
   shock or ﬁre.
22. Engage dealer or specialist for installation. If installation done by the user is defective, it will cause water leakage, electrical shock
   or fire.
23. • This is a R32 model, use piping, ﬂare nut and tools which is speciﬁed for R32 refrigerant. Using of existing (R22) piping, ﬂare nut
   and tools may cause abnormally high pressure in the refrigerant cycle (piping), and possibly result in explosion and injury.
   • Thickness for copper pipes used with R32 must be more than 0.8 mm. Never use copper pipes thinner than 0.8 mm.
   • It is desirable that the amount of residual oil is less than 40 mg/10 m.
24. When installing or relocating Tank Unit, do not let any substance other than the speciﬁed refrigerant, eg. air etc. mix into refrigeration
   cycle (piping). Mixing of air etc. will cause abnormal high pressure in refrigeration cycle and result in explosion, injury etc.
25. For refrigeration system work, install according to this installation instructions strictly. If installation is defective, it will cause water
   leakage, electrical shock or ﬁre.
26. Install at a strong and ﬁrm location which is able to withstand weight of the set. If the strength is not enough or installation is not
   properly done, the set will drop and cause injury.
27. This equipment is strongly recommended to be installed with Residual Current Device (RCD) on-site according to the respective
   national wiring rules or country-speciﬁc safety measures in terms of residual current.
28. During installation, install the refrigerant piping properly before running the compressor. Operation of compressor without ﬁxing
   refrigeration piping and valves at opened position will cause suck-in of air, abnormal high pressure in refrigeration cycle and result in
   explosion, injury etc.
29. During pump down operation, stop the compressor before removing the refrigeration piping. Removal of refrigeration piping while
   compressor is operating and valves are opened will cause suck-in of air, abnormal high pressure in refrigeration cycle and result in
   explosion, injury etc.
30. Tighten the ﬂare nut with torque wrench according to speciﬁed method. If the ﬂare nut is over tightened, after a long period, the ﬂare
   may break and cause refrigerant gas leakage.
31. After completion of installation, conﬁrm there is no leakage of refrigerant gas. It may generate toxic gas when the refrigerant contacts
   with ﬁre.
32. Ventilate if there is refrigerant gas leakage during operation. It may cause toxic gas when the refrigerant contacts with ﬁre.
33. Use the attached accessories parts and speciﬁed parts for installation. Otherwise, it will cause the set to fall, water leakage, ﬁre or
   electrical shock.
34. Only use the supplied or speciﬁed installation parts. Else, it may causes unit vibrate, fall, water leakage, electrical shock or ﬁre.

35. If there is any doubt about the installation procedure or operation, always contact the authorized dealer for advice and information.

36. Select a location where in case of water leakage, the leakage will not cause damage to other properties.
37. When installing electrical equipment at wooden building of metal lath or wire lath, in accordance with electrical facility standard, no
   electrical contact between equipment and building is allowed. Insulator must be installed in between.
38. Any work carried out on the Tank Unit after removing any panels which is secured by screws, must be carried out under the
   supervision of authorized dealer and licensed installation contractor.
39. This system is multi supply appliance. All circuits must be disconnected before accessing the unit terminals.
40. For cold water supply has a backﬂow regulator, check valve or water meter with check valve, provisions for thermal expansion of water
   in the hot water system must be provided. Otherwise it will cause water leakage.
41. The piping installation work must be ﬂushed before Tank Unit is connected to remove contaminants. Contaminants may damage the
   Tank Unit components.
42. This installation may be subjected to building regulation approval applicable to respective country that may require to notify the local
   authority before installation.
43. The Tank Unit must be shipped and stored in upright condition and dry environment. It may laid on its back when being moved into the
   building.
44. Work done to the Tank Unit after remove the front plate cover that secured by screws, must be carried out under the supervision of
   authorized dealer, licensed installation contractor, skilled person and instructed person.
45. Be aware that refrigerants may not contain an odour.
46. This equipment must be properly earthed. Earth line must not be connected to gas pipe, water pipe, earth of lightning rod and
   telephone. Otherwise, it may cause electrical shock in case of equipment breakdown or insulation breakdown.
47. This unit must be properly earthed. The electrical earth must not be connected to a gas pipe, water pipe, the earth of lightening rod or
   a telephone. Otherwise there is a danger of electrical shock in the event of an insulation breakdown or electrical earth fault in the
   outdoor unit.

   5

--- Page 6 ---
   CAUTION
1. Do not install the Tank Unit at place where leakage of flammable gas may occur. In case gas leaks and accumulates at surrounding of
   the unit, it may cause fire.
2. Prevent liquid or vapor from entering sumps or sewers since vapor is heavier than air and may form suffocating atmospheres.
3. Do not release refrigerant during piping work for installation, re-installation and during repairing a refrigeration parts. Take care of the
   liquid refrigerant, it may cause frostbite.
4. Do not install this appliance in a laundry room or other high humidity location. This condition will cause rust and damage to the unit.
5. Make sure the insulation of power supply cord does not contact hot part (i.e. refrigerant piping, water piping) to prevent from insulation
   failure (melt).
6. Do not touch the sharp aluminium ﬁn, sharp parts may cause injury.
7. Do not apply excessive force to water pipes that may damage the pipes. If water leakage occurs, it will cause flooding and damage to
   other properties.
8. Do not transport the Tank Unit with water inside the unit. It may cause damage to the unit.
9. Carry out drainage piping as mentioned in installation instructions. If drainage is not perfect, water may enter the room and damage
   the furniture.
10. Select an installation location which is easy for maintenance.
   Incorrect installation, service or repair of this Tank Unit may increase the risk of rupture and this may result in loss damage or injury
   and/or property.
   Power supply connection to Tank Unit.
    Power supply point should be in easily accessible place for power disconnection in case of emergency.
    Must follow local national wiring standard, regulation and this installation instruction.
    Strongly recommended to make permanent connection to a circuit breaker.
   ■ For Tank Unit WH-ADC0309K3E5 and WH-ADC0309K3E5AN:
   - Power Supply 1: For WH-UDZ03KE5* and WH-UDZ05KE5*, use approved 15/16A 2-poles circuit breaker with a minimum
   contact gap of 3.0mm.
11.   For WH-UDZ07KE5* and WH-UDZ09KE5*, use approved 25A 2-poles circuit breaker with a minimum
   contact gap of 3.0mm.
   - Power Supply 2: Use approved 16A 2-poles circuit breaker with a minimum contact gap of 3.0mm.
   ■ For Tank Unit WH-ADC0309K6E5 and WH-ADC0309K6E5AN:
   - Power Supply 1: For WH-UDZ03KE5* and WH-UDZ05KE5*, use approved 15/16A 2-poles circuit breaker with a minimum
   contact gap of 3.0mm.
   For WH-UDZ07KE5* and WH-UDZ09KE5*, use approved 25A 2-poles circuit breaker with a minimum
   contact gap of 3.0mm.
   - Power Supply 2: Use approved 30A 2-poles circuit breaker with a minimum contact gap of 3.0mm.
12. Ensure the correct polarity is maintained throughout all wiring. Otherwise, it will cause electrical shock or fire.
13. After installation, check the water leakage condition in connection area during test run. If leakage occurs, it will cause damage to other
   properties.
14. If the Tank Unit not operates for long time, the water inside the Tank Unit should be drained.
15. Installation work.
   It may need three or more people to carry out the installation work. The weight of Tank Unit might cause injury if carried by one person.
16. Keep any required ventilation openings clear of obstruction.

   6

--- Page 7 ---
2. Precaution For Using R32 Refrigerant
   The basic installation work procedures are the same as conventional refrigerant (R410A, R22) models.
   However, pay careful attention to the following points:

   WARNING
   Since the working pressure is higher than that of refrigerant R22 models, some of the piping and installation and service tools
   are special.
   1.   Especially, when replacing a refrigerant R22 model with a new refrigerant R32 model, always replace the conventional piping
   and ﬂare nuts with the R32 and R410A piping and ﬂare nuts on the outdoor unit side.
   For R32 and R410A, the same ﬂare nut on the outdoor unit side and pipe can be used.
   The mixing of different refrigerants within a system is prohibited. Models that use refrigerant R32 and R410A have a different
   2.   charging port thread diameter to prevent erroneous charging with refrigerant R22 and for safety.
   Therefore, check beforehand. [The charging port thread diameter for R32 and R410A is 12.7 mm (1/2 inch).]
   Ensure that foreign matter (oil, water, etc.) does not enter the piping.
   3.
   Also, when storing the piping, securely seal the opening by pinching, taping, etc. (Handling of R32 is similar to R410A.)
   Operation, maintenance, repairing and refrigerant recovery should be carried out by trained and certiﬁed personnel in the use of
   4.   ﬂammable refrigerants and as recommended by the manufacturer. Any personnel conducting an operation, servicing or
   maintenance on a system or associated parts of the equipment should be trained and certiﬁed.
   Any part of refrigerating circuit (evaporators, air coolers, AHU, condensers or liquid receivers) or piping should not be located in
   5.
   the proximity of heat sources, open ﬂames, operating gas appliance or an operating electric heater.
   The user/owner or their authorized representative shall regularly check the alarms, mechanical ventilation and detectors, at
   6.
   least once a year, where as required by national regulations, to ensure their correct functioning.
   7.   A logbook shall be maintained. The results of these checks shall be recorded in the logbook.

   8.   In case of ventilations in occupied spaces shall be checked to conﬁrm no obstruction.
   Before a new refrigerating system is put into service, the person responsible for placing the system in operation should ensure
   that trained and certiﬁed operating personnel are instructed on the basis of the instruction manual about the construction,
   9.
   supervision, operation and maintenance of the refrigerating system, as well as the safety measures to be observed, and the
   properties and handling of the refrigerant used.
   The general requirement of trained and certiﬁed personnel are indicated as below:
   a) Knowledge of legislation, regulations and standards relating to ﬂammable refrigerants; and,
   b) Detailed knowledge of and skills in handling ﬂammable refrigerants, personal protective equipment, refrigerant leakage
   10.
   prevention, handling of cylinders, charging, leak detection, recovery and disposal; and,
   c) Able to understand and to apply in practice the requirements in the national legislation, regulations and Standards; and,
   d) Continuously undergo regular and further training to maintain this expertise.
   Air-to-Water Heatpump piping in the occupied space shall be installed in such a way to protect against accidental damage in
   11.
   operation and service.
   12.   Precautions shall be taken to avoid excessive vibration or pulsation to refrigerating piping.
   Ensure protection devices, refrigerating piping and fittings are well protected against adverse environmental effects (such as the
   13.
   danger of water collecting and freezing in relief pipes or the accumulation of dirt and debris).
   Expansion and contraction of long runs piping in refrigerating systems shall be designed and installed securely (mounted and
   14.
   guarded) to minimize the likelihood hydraulic shock damaging the system.
   15.   Protect the refrigerating system from accidental rupture due to moving furniture or reconstruction activities.
   To ensure no leaking, field-made refrigerant joints indoors shall be tightness tested. The test method shall have a sensitivity of
   16.   5 grams per year of refrigerant or better under a pressure of at least 0,25 times the maximum allowable pressure (>1.04MPa,
   max 4.15MPa). No leak shall be detected.

   7

--- Page 8 ---
   CAUTION
   Installation (Space)
      Must ensure the installation of pipe-work shall be kept to a minimum. Avoid use dented pipe and do not allow acute
   bending.
      Must ensure that pipe-work shall be protected from physical damage.
      Must comply with national gas regulations, state municipal rules and legislation. Notify relevant authorities in accordance
   with all applicable regulations.
1.
      Must ensure mechanical connections be accessible for maintenance purposes.
      In cases that require mechanical ventilation, ventilation openings shall be kept clear of obstruction.
      When disposal of the product, do follow to the precautions in #12 and comply with national regulations.
      In case of ﬁeld charge, the effect on refrigerant charge caused by the different pipe length has to be quantiﬁed, measured
   and labelled.
      Always contact to local municipal ofﬁces for proper handling.
   Servicing
   2-1. Service personnel
      Any qualified person who is involved with working on or breaking into a refrigerant circuit should hold a current valid
   certificate from an industry-accredited assessment authority, which authorizes their competence to handle refrigerants
   safely in accordance with an industry recognized assessment specification.
      Servicing shall only be performed as recommended by the equipment manufacturer. Maintenance and repair requiring the
   assistance of other skilled personnel shall be carried out under the supervision of the person competent in the use of
   flammable refrigerants.
      Servicing shall be performed only as recommended by the manufacturer.
      The system is inspected, regularly supervised and maintained by a trained and certiﬁed service personnel who is employed
   by the person user or party responsible.
      Ensure the actual refrigerant charge is in accordance with the room size within which the refrigerant containing parts are
   installed.
      Ensure refrigerant charge not to leak.
   2-2. Work
      Prior to beginning work on systems containing flammable refrigerants, safety checks are necessary to ensure that the risk
   of ignition is minimised.
   For repair to the refrigerating system, the precautions in #2-2 to #2-8 must be followed before conducting work on the
   system.
      Work shall be undertaken under a controlled procedure so as to minimize the risk of a flammable gas or vapour being
   present while the work is being performed.
      All maintenance staff and others working in the local area shall be instructed and supervised on the nature of work being
   carried out.
      Avoid working in confined spaces. Always ensure away from source, at least 2 meter of safety distance, or zoning of free
   space area of at least 2 meter in radius.
      Wear appropriate protective equipment, including respiratory protection, as conditions warrant.
2.      Keep all sources of ignition and hot metal surfaces away.
   2-3. Checking for presence of refrigerant
      The area shall be checked with an appropriate refrigerant detector prior to and during work, to ensure the technician is
   aware of potentially flammable atmospheres.
      Ensure that the leak detection equipment being used is suitable for use with flammable refrigerants, i.e. non sparking,
   adequately sealed or intrinsically safe.
      In case of leakage/spillage happened, immediately ventilate area and stay upwind and away from spill/release.
      In case of leakage/spillage happened, do notify persons down wind of the leaking/spill, isolate immediate hazard area and
   keep unauthorized personnel out.
   2-4. Presence of fire extinguisher
      If any hot work is to be conducted on the refrigerating equipment or any associated parts, appropriate fire extinguishing
   equipment shall be available at hand.
      Have a dry powder or CO2 fire extinguisher adjacent to the charging area.
   2-5. No ignition sources
      No person carrying out work in relation to a refrigerating system which involves exposing any pipe work that contains or
   has contained flammable refrigerant shall use any sources of ignition in such a manner that it may lead to the risk of fire or
   explosion. He/She must not be smoking when carrying out such work.
      All possible ignition sources, including cigarette smoking, should be kept sufficiently far away from the site of installation,
   repairing, removing and disposal, during which flammable refrigerant can possibly be released to the surrounding space.
      Prior to work taking place, the area around the equipment is to be surveyed to make sure that there are no flammable
   hazards or ignition risks.
      “No Smoking” signs shall be displayed.
   2-6. Ventilated area
      Ensure that the area is in the open or that it is adequately ventilated before breaking into the system or conducting any hot
   work.
      A degree of ventilation shall continue during the period that the work is carried out.
      The ventilation should safely disperse any released refrigerant and preferably expel it externally into the atmosphere.

   8

--- Page 9 ---
   CAUTION
   2-7. Checks to the refrigerating equipment
      Where electrical components are being changed, they shall be fit for the purpose and to the correct specification.
      At all times the manufacturer’s maintenance and service guidelines shall be followed.
      If in doubt consult the manufacturer’s technical department for assistance.
      The following checks shall be applied to installations using flammable refrigerants.
   -   The actual refrigerant charge is in accordance with the room size within which the refrigerant containing parts are
   installed.
   -   The ventilation machinery and outlets are operating adequately and are not obstructed.
   -   If an indirect refrigerating circuit is being used, the secondary circuit shall be checked for the presence of refrigerant.
   -   Marking to the equipment continues to be visible and legible. Markings and signs that are illegible shall be corrected.
   -   Refrigerating pipe or components are installed in a position where they are unlikely to be exposed to any substance
   which may corrode refrigerant containing components, unless the components are constructed of materials which are
   inherently resistant to being corroded or are properly protected against being so corroded.
2.   2-8. Checks to electrical devices
      Repair and maintenance to electrical components shall include initial safety checks and component inspection procedures.
      Initial safety checks shall include but not limit to:-
   -   That capacitors are discharged: this shall be done in a safe manner to avoid possibility of sparking.
   -   That there is no live electrical components and wiring are exposed while charging, recovering or purging the system.
   -   That there is continuity of earth bonding.
      At all times the manufacturer’s maintenance and service guidelines shall be followed.
      If in doubt consult the manufacturer’s technical department for assistance.
      If a fault exists that could compromise safety, then no electrical supply shall be connected to the circuit until it is
   satisfactorily dealt with.
      If the fault cannot be corrected immediately but it is necessary to continue operation, an adequate temporary solution shall
   be used.
      The owner of the equipment must be informed or reported so all parties are advised thereinafter.
   Repairs to sealed components
      During repairs to sealed components, all electrical supplies shall be disconnected from the equipment being worked upon
   prior to any removal of sealed covers, etc.
      If it is absolutely necessary to have an electrical supply to equipment during servicing, then a permanently operating form
   of leak detection shall be located at the most critical point to warn of a potentially hazardous situation.
      Particular attention shall be paid to the following to ensure that by working on electrical components, the casing is not
   altered in such a way that the level of protection is affected. This shall include damage to cables, excessive number of
3.   connections, terminals not made to original specification, damage to seals, incorrect fitting of glands, etc.
      Ensure that apparatus is mounted securely.
      Ensure that seals or sealing materials have not degraded such that they no longer serve the purpose of preventing the
   ingress of flammable atmospheres.
      Replacement parts shall be in accordance with the manufacturer’s specifications.

   The use of silicon sealant may inhibit the effectiveness of some types of leak detection equipment.
   NOTE:
   Intrinsically safe components do not have to be isolated prior to working on them.

   Repair to intrinsically safe components
      Do not apply any permanent inductive or capacitance loads to the circuit without ensuring that this will not exceed the
   permissible voltage and current permitted for the equipment in use.
      Intrinsically safe components are the only types that can be worked on while live in the presence of a flammable
4.
   atmosphere.
      The test apparatus shall be at the correct rating.
      Replace components only with parts specified by the manufacturer. Unspecified parts by manufacturer may result ignition
   of refrigerant in the atmosphere from a leak.
   Cabling
      Check that cabling will not be subject to wear, corrosion, excessive pressure, vibration, sharp edges or any other adverse
5.   environmental effects.
      The check shall also take into account the effects of aging or continual vibration from sources such as compressors or
   fans.
   Detection of flammable refrigerants
6.      Under no circumstances shall potential sources of ignition be used in the searching or detection of refrigerant leaks.
      A halide torch (or any other detector using a naked flame) shall not be used.

   9

--- Page 10 ---
   CAUTION
   The following leak detection methods are deemed acceptable for all refrigerant systems.
      No leaks shall be detected when using detection equipment with a sensitivity of 5 grams per year of refrigerant or better
   under a pressure of at least 0,25 times the maximum allowable pressure (>1.04MPa, max 4.15MPa). For example, a
   universal sniffer.
      Electronic leak detectors may be used to detect flammable refrigerants, but the sensitivity may not be adequate, or may
   need re-calibration.
   (Detection equipment shall be calibrated in a refrigerant-free area.)
      Ensure that the detector is not a potential source of ignition and is suitable for the refrigerant used.
7.      Leak detection equipment shall be set at a percentage of the LFL of the refrigerant and shall be calibrated to the refrigerant
   employed and the appropriate percentage of gas (25 % maximum) is confirmed.
      Leak detection fluids are also suitable for use with most refrigerants, for example, bubble method and fluorescent method
   agents. The use of detergents containing chlorine shall be avoided as the chlorine may react with the refrigerant and
   corrode the copper pipe-work.
      If a leak is suspected, all naked flames shall be removed/extinguished.
      If a leakage of refrigerant is found which requires brazing, all of the refrigerant shall be recovered from the system, or
   isolated (by means of shut off valves) in a part of the system remote from the leak.
   The precautions in #8 must be followed to remove the refrigerant.
   Removal and evacuation
     When breaking into the refrigerant circuit to make repairs – or for any other purpose – conventional procedures shall be
   used.
   However, it is important that best practice is followed since flammability is a consideration.
   The following procedure shall be adhered to:

   • remove refrigerant -> • purge the circuit with inert gas -> • evacuate -> • purge with inert gas ->
   • open the circuit by cutting or brazing

8.      The refrigerant charge shall be recovered into the correct recovery cylinders.
      The system shall be purged with OFN to render the appliance safe. (remark: OFN = oxygen free nitrogen, type of inert gas)
      This process may need to be repeated several times.
      Compressed air or oxygen shall not be used for this task.
      Purging shall be achieved by breaking the vacuum in the system with OFN and continuing to fill until the working pressure
   is achieved, then venting to atmosphere, and finally pulling down to a vacuum.
      This process shall be repeated until no refrigerant is within the system.
      When the final OFN charge is used, the system shall be vented down to atmospheric pressure to enable work to take
   place.
      This operation is absolutely vital if brazing operations on the pipe work are to take place.
      Ensure that the outlet for the vacuum pump is not close to any potential ignition sources and there is ventilation available.
   Charging procedures
      In addition to conventional charging procedures, the following requirements shall be followed.
   -   Ensure that contamination of different refrigerants does not occur when using charging equipment.
   -   Hoses or lines shall be as short as possible to minimize the amount of refrigerant contained in them.
   -   Cylinders shall be kept in an appropriate position according to the instructions.
   -   Ensure that the refrigerating system is earthed prior to charging the system with refrigerant.
9.   -   Label the system when charging is complete (if not already).
   -   Extreme care shall be taken not to over fill the refrigerating system.
      Prior to recharging the system it shall be pressure tested with OFN (refer to #7).
      The system shall be leak tested on completion of charging but prior to commissioning.
      A follow up leak test shall be carried out prior to leaving the site.
      Electrostatic charge may accumulate and create a hazardous condition when charging and discharging the refrigerant.
   To avoid fire or explosion, dissipate static electricity during transfer by grounding and bonding containers and equipment
   before charging/discharging.

   10

--- Page 11 ---
   CAUTION
   Decommissioning
      Before carrying out this procedure, it is essential that the technician is completely familiar with the equipment and all its
   details.
      It is recommended good practice that all refrigerants are recovered safely.
      Prior to the task being carried out, an oil and refrigerant sample shall be taken in case analysis is required prior to re-use of
   recovered refrigerant.
      It is essential that electrical power is available before the task is commenced.
   a) Become familiar with the equipment and its operation.
   b) Isolate system electrically.
   c) Before attempting the procedure ensure that:

   • mechanical handling equipment is available, if required, for handling refrigerant cylinders;
   • all personal protective equipment is available and being used correctly;
10.   • the recovery process is supervised at all times by a competent person;
   • recovery equipment and cylinders conform to the appropriate standards.

   d)   Pump down refrigerant system, if possible.
   e)   If a vacuum is not possible, make a manifold so that refrigerant can be removed from various parts of the system.
   f)   Make sure that cylinder is situated on the scales before recovery takes place.
   g)   Start the recovery machine and operate in accordance with instructions.
   h)   Do not over fill cylinders. (No more than 80 % volume liquid charge).
   i)   Do not exceed the maximum working pressure of the cylinder, even temporarily.
   j)   When the cylinders have been filled correctly and the process completed, make sure that the cylinders and the
   equipment are removed from site promptly and all isolation valves on the equipment are closed off.
   k) Recovered refrigerant shall not be charged into another refrigerating system unless it has been cleaned and checked.
      Electrostatic charge may accumulate and create a hazardous condition when charging or discharging the refrigerant.
   To avoid fire or explosion, dissipate static electricity during transfer by grounding and bonding containers and equipment
   before charging/discharging.
   Labelling
      Equipment shall be labelled stating that it has been de-commissioned and emptied of refrigerant.
11.
      The label shall be dated and signed.
      Ensure that there are labels on the equipment stating the equipment contains flammable refrigerant.
   Recovery
      When removing refrigerant from a system, either for servicing or decommissioning, it is recommended good practice that
   all refrigerants are removed safely.
      When transferring refrigerant into cylinders, ensure that only appropriate refrigerant recovery cylinders are employed.
      Ensure that the correct number of cylinders for holding the total system charge are available.
      All cylinders to be used are designated for the recovered refrigerant and labelled for that refrigerant (i.e. special cylinders
   for the recovery of refrigerant).
      Cylinders shall be complete with pressure relief valve and associated shut-off valves in good working order.
      Recovery cylinders are evacuated and, if possible, cooled before recovery occurs.
      The recovery equipment shall be in good working order with a set of instructions concerning the equipment that is at hand
   and shall be suitable for the recovery of flammable refrigerants.
      In addition, a set of calibrated weighing scales shall be available and in good working order.
12.
      Hoses shall be complete with leak-free disconnect couplings and in good condition.
      Before using the recovery machine, check that it is in satisfactory working order, has been properly maintained and that
   any associated electrical components are sealed to prevent ignition in the event of a refrigerant release.
   Consult manufacturer if in doubt.
      The recovered refrigerant shall be returned to the refrigerant supplier in the correct recovery cylinder, and the relevant
   Waste Transfer Note arranged.
      Do not mix refrigerants in recovery units and especially not in cylinders.
      If compressors or compressor oils are to be removed, ensure that they have been evacuated to an acceptable level to
   make certain that flammable refrigerant does not remain within the lubricant.
      The evacuation process shall be carried out prior to returning the compressor to the suppliers.
      Only electric heating to the compressor body shall be employed to accelerate this process.
      When oil is drained from a system, it shall be carried out safely.

   11

--- Page 12 ---
3. Specifications
3.1   WH-ADC0309K3E5 WH-UDZ03KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   3.20
   BTU/h   10900
   kcal/h   2750
   W/W   3.52
Cooling EER
   kcal/hW   3.02
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   3.20   3.20
   BTU/h   10900   10900
   kcal/h   2750   2750
   W/W   5.33   3.64
Heating COP
   kcal/hW   4.58   3.13
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   4.0   4.0   3.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -20 / -22
   SCOP/ns   (W/W)/%   6.20 / 245   5.07 / 200   4.00 / 157
   Annual Consumption   kWh   862   1631   1848
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   4.0   3.0   2.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -20 / -22
   SCOP/ns   (W/W)/%   4.20 / 165   3.47 / 136   2.83 / 110
   Annual Consumption   kWh   1274   1788   1740
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   3.86 / 154   3.20 / 128   2.48 / 99
   AEC   kWh   654   790   1023
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 45***   Heating: 44***   Heating: 44***
   Heating: 60***   Heating: 60***
   Power Level dB   Cooling: 61***
   Heating: 55****   Heating: 55***
   Cooling: 33.9 (1200)
Air Flow   m3/min (ft3/min)
   Heating: 28.9 (1020)
Refrigeration Control Device   Expansion Valve
Refrigeration Oil   cm3   FW50S (450)
   R32, 0.90 (31.8) (Pre-charged)
Refrigerant   kg (oz)
   R32, 1.20 (42.4) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.608 / 0.810

   12

--- Page 13 ---
   Item   Unit   Outdoor Unit
   Height   mm (inch)   622 (24-1/2)
Dimension   Width   mm (inch)   824 (32-15/32)
   Depth   mm (inch)   298 (11-24/32)
Net Weight   kg (Ibs)   37 (82)
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   12.70 (1/2)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 25 (82.0)
I/D & O/D Height Difference   m (ft)   20 (65.6)
Additional Gas Amount   g/m (oz/ft)   20 (0.2)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (6-poles)
   Rated Output   kW   0.90
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   40
   Cooling: 840
   Fan Speed   rpm
   Heating: 720
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 28 × 19
   Size (W × H × L)   mm   36.4 × 588 × 827.7:856.3
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 0.91   Heating: 0.60   Heating: 0.88
Maximum Input Power For Heatpump System   kW   2.59
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 12.0 / 2.59k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   2.9
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 4.3   Heating: 2.9   Heating: 4.2
Maximum Current For Heatpump System   A   12.0

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 92   Heating: 90   Heating: 91
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   13

--- Page 14 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -20 / 35
   Heating (Circuit): -20 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 5.0
Internal Pressure Differential   kPa
   Heating: 5.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   100 (221)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   12.70 (1/2)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   Brushless DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   Cooling: 9.2 (0.6)
   Water Flow Rate   l/min (m3/h)
   Heating: 9.2 (0.6)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
Tank Coil Surface   m2   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   14

--- Page 15 ---
   Item   Unit   Indoor Unit
   Material   EN-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   15

--- Page 16 ---
3.2   WH-ADC0309K3E5 WH-UDZ05KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   5.00
   BTU/h   17100
   kcal/h   4300
   W/W   3.05
Cooling EER
   kcal/hW   2.62
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   5.00   5.00
   BTU/h   17100   17100
   kcal/h   4300   4300
   W/W   5.10   3.57
Heating COP
   kcal/hW   4.39   3.07
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   5.0   5.0   6.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   6.00 / 237   5.12 / 202   4.08 / 160
   Annual Consumption   kWh   1113   2018   3625
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   4.0   5.0   4.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.20 / 165   3.63 / 142   2.95 / 115
   Annual Consumption   kWh   1274   2849   3338
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.00 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 49***   Heating: 48***   Heating: 48***
   Heating: 60***   Heating: 60***
   Power Level dB   Cooling: 62***
   Heating: 55****   Heating: 55***
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 35.3 (1246)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-19/64)
Dimension   Width   mm (inch)   875 (34-29/64)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   16

--- Page 17 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (6-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 640
   Fan Speed   rpm
   Heating: 520
   Fin material   Aluminium (Blue Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 36 × 19
   Size (W × H × L)   mm   36.38 × 756.0 × 868.8:897
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 1.64   Heating: 0.98   Heating: 1.40
Maximum Input Power For Heatpump System   kW   3.36
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 14.9 / 3.36k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   4.4
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 7.3   Heating: 4.4   Heating: 6.3
Maximum Current For Heatpump System   A   14.9
Power Factor
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   %
   Cooling: 98   Heating: 97   Heating: 97
outdoor fan motor.
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   17

--- Page 18 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 11.0
Internal Pressure Differential   kPa
   Heating: 11.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   100 (221)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 12.9 (0.8)
   Water Flow Rate   l/min (m /h)
   Heating: 14.3 (0.9)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   18

--- Page 19 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   19

--- Page 20 ---
3.3   WH-ADC0309K3E5 WH-UDZ07KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   6.70
   BTU/h   22800
   kcal/h   5760
   W/W   3.03
Cooling EER
   kcal/hW   2.61
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   7.00   6.85
   BTU/h   23900   23400
   kcal/h   6020   5890
   W/W   4.86   3.43
Heating COP
   kcal/hW   4.18   2.95
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   7.0   7.0   7.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   5.75 / 227   4.90 / 193   4.18 / 164
   Annual Consumption   kWh   1627   2949   4132
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   6.0   7.0   6.0
   Tbivalent/TOL   °C   2/2   -7 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.07 / 160   3.62 / 142   2.98 / 116
   Annual Consumption   kWh   1971   3999   4967
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.00 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 50***   Heating: 50***   Heating: 50***
   Heating: 62***   Heating: 62***
   Power Level dB   Cooling: 64***
   Heating: 56****   Heating: 56***
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 43.2 (1525)
Refrigeration Control Device   Expansion Valve
Refrigeration Oil   cm3   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553

   20

--- Page 21 ---
   Item   Unit   Outdoor Unit
   Height   mm (inch)   795 (31-5/16)
Dimension   Width   mm (inch)   875 (34-15/32)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (4-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 670
   Fan Speed   rpm
   Heating: 520
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 x 36 x 19
   Size (W × H × L)   mm   36.38 × 756.0 × 868.8:897.0
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 2.21   Heating: 1.44   Heating: 2.00
Maximum Input Power For Heatpump System   kW   3.58
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 15.9 / 3.58k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   6.5
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 9.8   Heating: 6.5   Heating: 8.9
Maximum Current For Heatpump System   A   15.9
Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 98   Heating: 96   Heating: 98
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   21

--- Page 22 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 18.0
Internal Pressure Differential   kPa
   Heating: 19.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   100 (221)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 19.2 (1.2)
   Water Flow Rate   l/min (m /h)
   Heating: 20.1 (1.2)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   22

--- Page 23 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   23

--- Page 24 ---
3.4   WH-ADC0309K3E5 WH-UDZ09KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   8.20
   BTU/h   28000
   kcal/h   7050
   W/W   2.72
Cooling EER
   kcal/hW   2.33
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   9.00   7.00
   BTU/h   30700   23900
   kcal/h   7740   6020
   W/W   4.55   3.40
Heating COP
   kcal/hW   3.91   2.92
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   7.0   8.0   7.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   5.75 / 227   4.44 / 175   4.18 / 164
   Annual Consumption   kWh   1627   3720   4132
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   6.0   8.0   6.0
   Tbivalent/TOL   °C   2/2   -7 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.07 / 160   3.41 / 133   2.98 / 116
   Annual Consumption   kWh   1971   4851   4967
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.00 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 51***   Heating: 51***   Heating: 51***
   Heating: 63***   Heating: 63***
   Power Level dB   Cooling: 65***
   Heating: 56****   Heating: 56****
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 52.7 (1860)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-5/16)
Dimension   Width   mm (inch)   875 (34-15/32)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   24

--- Page 25 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (4-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 700
   Fan Speed   rpm
   Heating: 550
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 36 × 19
   Size (W × H × L)   mm   36.38 × 756.0 × 868.0:897.0
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 3.02   Heating: 1.98   Heating: 2.06
Maximum Input Power For Heatpump System   kW   3.58
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 15.9 / 3.58k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   8.9
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 13.4   Heating: 8.9   Heating: 9.1
Maximum Current For Heatpump System   A   15.9

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 98   Heating: 97   Heating: 98
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   25

--- Page 26 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 24.0
Internal Pressure Differential   kPa
   Heating: 27.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   100 (221)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 23.5 (1.4)
   Water Flow Rate   l/min (m /h)
   Heating: 25.8 (1.5)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   26

--- Page 27 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   27

--- Page 28 ---
3.5   WH-ADC0309K6E5 WH-UDZ03KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   3.20
   BTU/h   10900
   kcal/h   2750
   W/W   3.52
Cooling EER
   kcal/hW   3.02
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   3.20   3.20
   BTU/h   10900   10900
   kcal/h   2750   2750
   W/W   5.33   3.64
Heating COP
   kcal/hW   4.58   3.13
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   4.0   4.0   3.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -20 / -22
   SCOP/ns   (W/W)/%   6.20 / 245   5.07 / 200   4.00 / 157
   Annual Consumption   kWh   862   1631   1848
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   4.0   3.0   2.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -20 / -22
   SCOP/ns   (W/W)/%   4.20 / 165   3.47 / 136   2.83 / 110
   Annual Consumption   kWh   1274   1788   1740
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   3.86 / 154   3.20 / 128   2.48 / 99
   AEC   kWh   654   790   1023
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 45***   Heating: 44***   Heating: 44***
   Heating: 60***   Heating: 60***
   Power Level dB   Cooling: 61***
   Heating: 55****   Heating: 55***
   Cooling: 33.9 (1200)
Air Flow   m3/min (ft3/min)
   Heating: 28.9 (1020)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (450)
   R32, 0.90 (31.8) (Pre-charged)
Refrigerant   kg (oz)
   R32, 1.20 (42.4) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.608 / 0.810
   Height   mm (inch)   622 (24-1/2)
Dimension   Width   mm (inch)   824 (32-15/32)
   Depth   mm (inch)   298 (11-24/32)
Net Weight   kg (lbs)   37 (82)

   28

--- Page 29 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   12.70 (1/2)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 25 (82.0)
I/D & O/D Height Difference   m (ft)   20 (65.6)
Additional Gas Amount   g/m (oz/ft)   20 (0.2)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (6-poles)
   Rated Output   kW   0.90
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   40
   Cooling: 840
   Fan Speed   rpm
   Heating: 720
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 28 × 19
   Size (W × H × L)   mm   36.4 × 588 × 827.7 : 856.3
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 0.91   Heating: 0.60   Heating: 0.88
Maximum Input Power For Heatpump System   kW   2.59
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 12.0 / 2.59k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 26.0 / 6.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   2.9
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 4.3   Heating: 2.9   Heating: 4.2
Maximum Current For Heatpump System   A   12.0

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 92   Heating: 90   Heating: 91
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   29

--- Page 30 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -20 / 35
   Heating (Circuit): -20 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 5.0
Internal Pressure Differential   kPa
   Heating: 5.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   101 (223)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   12.70 (1/2)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 9.2 (0.6)
   Water Flow Rate   l/min (m /h)
   Heating: 9.2 (0.6)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   6.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   30

--- Page 31 ---
   Item   Unit   Indoor Unit
   Material   EN-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   31

--- Page 32 ---
3.6   WH-ADC0309K6E5 WH-UDZ05KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   5.00
   BTU/h   17100
   kcal/h   4300
   W/W   3.05
Cooling EER
   kcal/hW   2.62
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   5.00   5.00
   BTU/h   17100   17100
   kcal/h   4300   4300
   W/W   5.10   3.57
Heating COP
   kcal/hW   4.39   3.07
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   5.0   5.0   6.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   6.00 / 237   5.12 / 202   4.08 / 160
   Annual Consumption   kWh   1113   2018   3625
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   4.0   5.0   4.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.20 / 165   3.63 / 142   2.95 / 115
   Annual Consumption   kWh   1274   2849   3338
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.0 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 49***   Heating: 48***   Heating: 48***
   Heating: 60***   Heating: 60***
   Power Level dB   Cooling: 62***
   Heating: 55****   Heating: 55***
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 35.3 (1246)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-5/16)
Dimension   Width   mm (inch)   875 (34-15/16)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   32

--- Page 33 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (6-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 640
   Fan Speed   rpm
   Heating: 520
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 36 × 19
   Size (W × H × L)   mm   36.38 × 756.0 × 868.8:897.0
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 1.64   Heating: 0.98   Heating: 1.40
Maximum Input Power For Heatpump System   kW   3.36
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 14.9 / 3.36k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 26.0 / 6.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   4.4
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 7.3   Heating: 4.4   Heating: 6.3
Maximum Current For Heatpump System   A   14.9
Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 98   Heating: 97   Heating: 97
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   33

--- Page 34 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 11.0
Internal Pressure Differential   kPa
   Heating: 11.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   101 (223)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 14.3 (0.8)
   Water Flow Rate   l/min (m /h)
   Heating: 14.3 (0.9)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   6.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   34

--- Page 35 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   35

--- Page 36 ---
3.7   WH-ADC0309K6E5 WH-UDZ07KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   6.70
   BTU/h   22800
   kcal/h   5760
   W/W   3.03
Cooling EER
   kcal/hW   2.61
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   7.00   6.85
   BTU/h   23900   23400
   kcal/h   6020   5890
   W/W   4.86   3.43
Heating COP
   kcal/hW   4.18   2.95
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   7.0   7.0   7.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   5.75 / 227   4.90 / 193   4.18 / 164
   Annual Consumption   kWh   1627   2949   4132
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   6.0   7.0   6.0
   Tbivalent/TOL   °C   2/2   -7 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.07 / 160   3.62 / 142   2.98 / 116
   Annual Consumption   kWh   1971   3999   4967
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.00 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 50***   Heating: 50***   Heating: 50***
   Heating: 62***   Heating: 62***
   Power Level dB   Cooling: 64***
   Heating: 56****   Heating: 56****
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 43.2 (1525)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-5/16)
Dimension   Width   mm (inch)   875 (34-15/32)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   36

--- Page 37 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (4-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 700
   Fan Speed   rpm
   Heating: 580
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 30 × 19
   Size (W × H × L)   mm   38.1 × 762.0 × 865.8:895.8
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 2.21   Heating: 1.44   Heating: 2.00
Maximum Input Power For Heatpump System   kW   3.58
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 15.9 / 3.58k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 26.0 / 6.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   6.5
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 9.8   Heating: 6.5   Heating: 8.9
Maximum Current For Heatpump System   A   15.9

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 98   Heating: 96   Heating: 98
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   37

--- Page 38 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 18.0
Internal Pressure Differential   kPa
   Heating: 19.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   101 (223)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 19.2 (1.2)
   Water Flow Rate   l/min (m /h)
   Heating: 20.1 (1.2)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   6.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   38

--- Page 39 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   39

--- Page 40 ---
3.8   WH-ADC0309K6E5 WH-UDZ09KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   8.20
   BTU/h   28000
   kcal/h   7050
   W/W   2.72
Cooling EER
   kcal/hW   2.33
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   9.00   7.00
   BTU/h   30700   23900
   kcal/h   7740   6020
   W/W   4.55   3.40
Heating COP
   kcal/hW   3.91   2.92
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   7.0   8.0   7.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   5.75 / 227   4.44 / 175   4.18 / 164
   Annual Consumption   kWh   1627   3720   4132
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   6.0   8.0   6.0
   Tbivalent/TOL   °C   2/2   -7 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.07 / 160   3.41 / 133   2.98 / 116
   Annual Consumption   kWh   1971   4851   4967
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.00 / 150   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 51***   Heating: 51***   Heating: 51***
   Heating: 63***   Heating: 63***
   Power Level dB   Cooling: 65***
   Heating: 56****   Heating: 56***
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 52.7 (1860)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-5/16)
Dimension   Width   mm (inch)   875 (34-15/32)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   40

--- Page 41 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (4-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 700
   Fan Speed   rpm
   Heating: 680
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 30 × 19
   Size (W × H × L)   mm   38.1 × 762.0 × 865.8:895.8
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 3.02   Heating: 1.98   Heating: 2.06
Maximum Input Power For Heatpump System   kW   3.58
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 15.9 / 3.58k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 26.0 / 6.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   8.9
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 13.4   Heating: 8.9   Heating: 9.1
Maximum Current For Heatpump System   A   15.9

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 98   Heating: 97   Heating: 98
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   41

--- Page 42 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 24.0
Internal Pressure Differential   kPa
   Heating: 27.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   101 (223)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 23.5 (1.4)
   Water Flow Rate   l/min (m /h)
   Heating: 25.8 (1.5)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   6.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   42

--- Page 43 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   43

--- Page 44 ---
3.9   WH-ADC0309K3E5B WH-UDZ03KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   3.20
   BTU/h   10900
   kcal/h   2750
   W/W   3.52
Cooling EER
   kcal/hW   3.02
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   3.20   3.20
   BTU/h   10900   10900
   kcal/h   2750   2750
   W/W   5.33   3.64
Heating COP
   kcal/hW   4.58   3.13
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   4.0   4.0   3.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -20 / -22
   SCOP/ns   (W/W)/%   6.20 / 245   5.07 / 200   4.00 / 157
   Annual Consumption   kWh   862   1631   1848
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   4.0   3.0   2.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -20 / -22
   SCOP/ns   (W/W)/%   4.20 / 165   3.47 / 136   2.83 / 110
   Annual Consumption   kWh   1274   1788   1740
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   3.86 / 154   3.20 / 128   2.48 / 99
   AEC   kWh   654   790   1023
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 45***   Heating: 44***   Heating: 44***
   Heating: 60***   Heating: 60***
   Power Level dB   Cooling: 61***
   Heating: 55****   Heating: 55***
   Cooling: 33.9 (1200)
Air Flow   m3/min (ft3/min)
   Heating: 28.9 (1020)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (450)
   R32, 0.90 (31.8) (Pre-charged)
Refrigerant   kg (oz)
   R32, 1.20 (42.4) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.608 / 0.810
   Height   mm (inch)   622 (24-1/2)
Dimension   Width   mm (inch)   824 (32-15/32)
   Depth   mm (inch)   298 (11-24/32)
Net Weight   kg (lbs)   37 (82)

   44

--- Page 45 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   12.70 (1/2)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 25 (82.0)
I/D & O/D Height Difference   m (ft)   20 (65.6)
Additional Gas Amount   g/m (oz/ft)   20 (0.2)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (6-poles)
   Rated Output   kW   0.90
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   40
   Cooling: 840
   Fan Speed   rpm
   Heating: 720
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 28 × 19
   Size (W × H × L)   mm   36.4 × 588 × 827.7:856.3
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 0.91   Heating: 0.60   Heating: 0.88
Maximum Input Power For Heatpump System   kW   2.59
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 12.0 / 2.59k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   2.9
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 4.3   Heating: 2.9   Heating: 4.2
Maximum Current For Heatpump System   A   12.0

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 92   Heating: 90   Heating: 91
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   45

--- Page 46 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -20 / 35
   Heating (Circuit): -20 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 5.0
Internal Pressure Differential   kPa
   Heating: 5.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   109 (240)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   12.70 (1/2)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 9.2 (0.6)
   Water Flow Rate   l/min (m /h)
   Heating: 9.2 (0.6)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   46

--- Page 47 ---
   Item   Unit   Indoor Unit
   Material   EN-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   47

--- Page 48 ---
3.10 WH-ADC0309K3E5B WH-UDZ05KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   5.00
   BTU/h   17100
   kcal/h   4300
   W/W   3.05
Cooling EER
   kcal/hW   2.62
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   5.00   5.00
   BTU/h   17100   17100
   kcal/h   4300   4300
   W/W   5.10   3.57
Heating COP
   kcal/hW   4.39   3.07
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   5.0   5.0   6.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   6.00 / 237   5.12 / 202   4.08 / 160
   Annual Consumption   kWh   1113   2018   3625
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   4.0   5.0   4.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.20 / 165   3.63 / 142   2.95 / 115
   Annual Consumption   kWh   1274   2849   3338
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.0 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 49***   Heating: 48***   Heating: 48***
   Heating: 60***   Heating: 60***
   Power Level dB   Cooling: 62***
   Heating: 55****   Heating: 55***
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 35.3 (1246)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-19/34)
Dimension   Width   mm (inch)   875 (34-29/64)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   48

--- Page 49 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (6-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 640
   Fan Speed   rpm
   Heating: 520
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 36 × 19
   Size (W × H × L)   mm   36.38 × 756.0 × 868.8:897.0
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 1.64   Heating: 0.98   Heating: 1.40
Maximum Input Power For Heatpump System   kW   3.36
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 14.9 / 3.36k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   4.4
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 7.3   Heating: 4.4   Heating: 6.3
Maximum Current For Heatpump System   A   14.9
Power Factor
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   %
   Cooling: 98   Heating: 97   Heating: 97
outdoor fan motor.
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   49

--- Page 50 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 11.0
Internal Pressure Differential   kPa
   Heating: 11.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   109 (240)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 12.9 (0.8)
   Water Flow Rate   l/min (m /h)
   Heating: 14.3 (0.9)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   50

--- Page 51 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   51

--- Page 52 ---
3.11 WH-ADC0309K3E5B WH-UDZ07KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   6.70
   BTU/h   22800
   kcal/h   5760
   W/W   3.03
Cooling EER
   kcal/hW   2.61
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   7.00   6.85
   BTU/h   23900   23400
   kcal/h   6020   5890
   W/W   4.86   3.43
Heating COP
   kcal/hW   4.18   2.95
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   7.0   7.0   7.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   5.75 / 227   4.90 / 193   4.18 / 164
   Annual Consumption   kWh   1627   2949   4132
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   6.0   7.0   6.0
   Tbivalent/TOL   °C   2/2   -7 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.07 / 160   3.62 / 142   2.98 / 116
   Annual Consumption   kWh   1971   3999   4967
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.00 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 50***   Heating: 50***   Heating: 50***
   Heating: 62***   Heating: 62***
   Power Level dB   Cooling: 64***
   Heating: 56****   Heating: 56****
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 45.3 (1599)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-5/16)
Dimension   Width   mm (inch)   875 (34-15/32)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   52

--- Page 53 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (4-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 700
   Fan Speed   rpm
   Heating: 580
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 30 × 19
   Size (W × H × L)   mm   38.1 × 762.0 × 865.8:895.8
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 2.21   Heating: 1.44   Heating: 2.00
Maximum Input Power For Heatpump System   kW   3.58
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 15.9 / 3.58k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   6.5
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 9.8   Heating: 6.5   Heating: 8.9
Maximum Current For Heatpump System   A   15.9

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 98   Heating: 96   Heating: 98
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   53

--- Page 54 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 19.0
Internal Pressure Differential   kPa
   Heating: 20.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   109 (240)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 19.2 (1.2)
   Water Flow Rate   l/min (m /h)
   Heating: 20.1 (1.2)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   54

--- Page 55 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   55

--- Page 56 ---
3.12 WH-ADC0309K3E5B WH-UDZ09KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   8.20
   BTU/h   28000
   kcal/h   7050
   W/W   2.72
Cooling EER
   kcal/hW   2.33
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   9.00   7.00
   BTU/h   30700   23900
   kcal/h   7740   6020
   W/W   4.55   3.40
Heating COP
   kcal/hW   3.91   2.92
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   7.0   8.0   7.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   5.75 / 227   4.45 / 175   4.18 / 164
   Annual Consumption   kWh   1627   3720   4132
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   6.0   8.0   6.0
   Tbivalent/TOL   °C   2/2   -7 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.07 / 160   3.41 / 133   2.98 / 116
   Annual Consumption   kWh   1971   4851   4967
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.00 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 51***   Heating: 51***   Heating: 51***
   Heating: 63***   Heating: 63***
   Power Level dB   Cooling: 65***
   Heating: 56****   Heating: 56***
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 52.7 (1860)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-5/16)
Dimension   Width   mm (inch)   875 (34-15/32)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   56

--- Page 57 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (4-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 700
   Fan Speed   rpm
   Heating: 680
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 30 × 19
   Size (W × H × L)   mm   38.1 × 762.0 × 865.8:895.8
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 3.02   Heating: 1.98   Heating: 2.06
Maximum Input Power For Heatpump System   kW   3.58
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 15.9 / 3.58k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   8.9
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 13.4   Heating: 8.9   Heating: 9.1
Maximum Current For Heatpump System   A   15.9

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 98   Heating: 97   Heating: 98
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   57

--- Page 58 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 27.0
Internal Pressure Differential   kPa
   Heating: 32.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   109 (240)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 23.5 (1.4)
   Water Flow Rate   l/min (m /h)
   Heating: 25.8 (1.5)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   58

--- Page 59 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   59

--- Page 60 ---
3.13 WH-ADC0309K3E5UK WH-UDZ03KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   3.20
   BTU/h   10900
   kcal/h   2750
   W/W   3.52
Cooling EER
   kcal/hW   3.02
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   3.20   3.20
   BTU/h   10900   10900
   kcal/h   2750   2750
   W/W   5.33   3.64
Heating COP
   kcal/hW   4.58   3.13
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   4.0   4.0   3.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -20 / -22
   SCOP/ns   (W/W)/%   6.20 / 245   5.07 / 200   4.00 / 157
   Annual Consumption   kWh   862   1631   1848
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   4.0   3.0   2.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -20 / -22
   SCOP/ns   (W/W)/%   4.20 / 165   3.47 / 136   2.83 / 110
   Annual Consumption   kWh   1274   1788   1740
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   3.86 / 154   3.20 / 128   2.48 / 99
   AEC   kWh   654   790   1023
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 45***   Heating: 44***   Heating: 44***
   Heating: 60***   Heating: 60***
   Power Level dB   Cooling: 61***
   Heating: 55****   Heating: 55***
   Cooling: 33.9 (1200)
Air Flow   m3/min (ft3/min)
   Heating: 28.9 (1020)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (450)
   R32, 0.90 (31.8) (Pre-charged)
Refrigerant   kg (oz)
   R32, 1.20 (42.4) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.608 / 0.810
   Height   mm (inch)   622 (24-1/2)
Dimension   Width   mm (inch)   824 (32-15/32)
   Depth   mm (inch)   298 (11-24/32)
Net Weight   kg (lbs)   37 (82)

   60

--- Page 61 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   12.70 (1/2)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 25 (82.0)
I/D & O/D Height Difference   m (ft)   20 (65.6)
Additional Gas Amount   g/m (oz/ft)   20 (0.2)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (6-poles)
   Rated Output   kW   0.90
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   40
   Cooling: 840
   Fan Speed   rpm
   Heating: 720
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 28 × 19
   Size (W × H × L)   mm   36.4 × 588 × 827.7:856.3
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 0.91   Heating: 0.60   Heating: 0.88
Maximum Input Power For Heatpump System   kW   2.59
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 12.0 / 2.59k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   2.9
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 4.3   Heating: 2.9   Heating: 4.2
Maximum Current For Heatpump System   A   12.0

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 92   Heating: 90   Heating: 91
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   61

--- Page 62 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -20 / 35
   Heating (Circuit): -20 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 5.0
Internal Pressure Differential   kPa
   Heating: 5.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   100 (221)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   12.70 (1/2)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 9.2 (0.6)
   Water Flow Rate   l/min (m /h)
   Heating: 9.2 (0.6)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   62

--- Page 63 ---
   Item   Unit   Indoor Unit
   Material   EN-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   63

--- Page 64 ---
3.14 WH-ADC0309K3E5UK WH-UDZ05KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   5.00
   BTU/h   17100
   kcal/h   4300
   W/W   3.05
Cooling EER
   kcal/hW   2.62
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   5.00   5.00
   BTU/h   17100   17100
   kcal/h   4300   4300
   W/W   5.10   3.57
Heating COP
   kcal/hW   4.39   3.07
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   5.0   5.0   6.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   6.00 / 237   5.12 / 202   4.08 / 160
   Annual Consumption   kWh   1113   2018   3625
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   4.0   5.0   4.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.20 / 165   3.63 / 142   2.95 / 115
   Annual Consumption   kWh   1274   2849   3338
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.0 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 49***   Heating: 48***   Heating: 48***
   Heating: 60***   Heating: 60***
   Power Level dB   Cooling: 62***
   Heating: 55****   Heating: 55***
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 35.3 (1246)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-5/16)
Dimension   Width   mm (inch)   875 (34-15/32)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   64

--- Page 65 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (6-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 640
   Fan Speed   rpm
   Heating: 520
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 36 × 19
   Size (W × H × L)   mm   36.38 × 756.0 × 868.8:897.0
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 1.64   Heating: 0.98   Heating: 1.40
Maximum Input Power For Heatpump System   kW   3.36
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 14.9 / 3.36k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   4.4
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 7.3   Heating: 4.4   Heating: 6.3
Maximum Current For Heatpump System   A   14.9
Power Factor
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   %
   Cooling: 98   Heating: 97   Heating: 97
outdoor fan motor.
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   65

--- Page 66 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 11.0
Internal Pressure Differential   kPa
   Heating: 11.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   100 (221)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 14.3 (0.9)
   Water Flow Rate   l/min (m /h)
   Heating: 14.3 (0.9)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   66

--- Page 67 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   67

--- Page 68 ---
3.15 WH-ADC0309K3E5UK WH-UDZ07KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   6.70
   BTU/h   22800
   kcal/h   5760
   W/W   3.03
Cooling EER
   kcal/hW   2.61
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   7.00   6.85
   BTU/h   23900   23400
   kcal/h   6020   5890
   W/W   4.86   3.43
Heating COP
   kcal/hW   4.18   2.95
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   7.0   7.0   7.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   5.75 / 227   4.90 / 193   4.18 / 164
   Annual Consumption   kWh   1627   2949   4132
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   6.0   7.0   6.0
   Tbivalent/TOL   °C   2/2   -7 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.07 / 160   3.62 / 142   2.98 / 116
   Annual Consumption   kWh   1971   3999   4967
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.00 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 50***   Heating: 50***   Heating: 50***
   Heating: 62***   Heating: 62***
   Power Level dB   Cooling: 64***
   Heating: 56****   Heating: 56****
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 43.2 (1525)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-5/16)
Dimension   Width   mm (inch)   875 (34-15/32)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   68

--- Page 69 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (4-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 700
   Fan Speed   rpm
   Heating: 580
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 30 × 19
   Size (W × H × L)   mm   38.1 × 762.0 × 865.8:895.8
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 2.21   Heating: 1.44   Heating: 2.00
Maximum Input Power For Heatpump System   kW   3.58
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 15.9 / 3.58k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   6.5
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 9.8   Heating: 6.5   Heating: 8.9
Maximum Current For Heatpump System   A   15.9

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 98   Heating: 96   Heating: 98
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   69

--- Page 70 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 18.0
Internal Pressure Differential   kPa
   Heating: 19.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   100 (221)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 19.2 (1.2)
   Water Flow Rate   l/min (m /h)
   Heating: 20.1 (1.2)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   70

--- Page 71 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   71

--- Page 72 ---
3.16 WH-ADC0309K3E5UK WH-UDZ09KE5
   Item   Unit   Outdoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Condition
   A35W7
   (Ambient/Water)

Cooling Capacity   kW   8.20
   BTU/h   28000
   kcal/h   7050
   W/W   2.72
Cooling EER
   kcal/hW   2.33
   Condition
   A7W35   A2W35
   (Ambient/Water)

Heating Capacity   kW   9.00   7.00
   BTU/h   30700   23900
   kcal/h   7740   6020
   W/W   4.55   3.40
Heating COP
   kcal/hW   3.91   2.92
   Low Temperature Application (W35)
   Warmer   Average   Colder
   Application   Climate
   Pdesign   kW   7.0   8.0   7.0
   Tbivalent/TOL   °C   2/2   -10 / -10   -15 / -22
   SCOP/ns   (W/W)/%   5.75 / 227   4.44 / 175   4.18 / 164
   Annual Consumption   kWh   1627   3720   4132
   Class   A+++   A+++   A++
   Medium Temperature Application (W55)
   Warmer   Average   Colder
   Application   Climate
Heating Erp
   Pdesign   kW   6.0   8.0   6.0
   Tbivalent/TOL   °C   2/2   -7 / -10   -15 / -22
   SCOP/ns   (W/W)/%   4.07 / 160   3.41 / 133   2.98 / 116
   Annual Consumption   kWh   1971   4851   4967
   Class   A+++   A++   A+
   DHW
   Warmer   Average   Colder
   Application   Climate
   COP/nwh   (W/W)/%   4.00 / 160   3.50 / 140   2.80 / 112
   AEC   kWh   630   720   900
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 51***   Heating: 51***   Heating: 51***
   Heating: 63***   Heating: 63***
   Power Level dB   Cooling: 65***
   Heating: 56****   Heating: 56***
   Cooling: 55.0 (1942)
Air Flow   m3/min (ft3/min)
   Heating: 52.7 (1860)
Refrigeration Control Device   Expansion Valve
   3
Refrigeration Oil   cm   FW50S (600)
   R32, 1.30 (45.9) (Pre-charged)
Refrigerant   kg (oz)
   R32, 2.30 (81.2) (Maximum)
   GWP   675
F-GAS
   CO2eq (ton) (Precharged/Maximum)   0.878 / 1.553
   Height   mm (inch)   795 (31-5/16)
Dimension   Width   mm (inch)   875 (34-15/32)
   Depth   mm (inch)   380 (14-31/32)
Net Weight   kg (lbs)   55 (121)

   72

--- Page 73 ---
   Item   Unit   Outdoor Unit
   Liquid   mm (inch)   6.35 (1/4)
Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
Standard Length   m (ft)   7 (23.0)
Pipe Length Range   m (ft)   3 (9.8) ~ 50 (164.0)
I/D & O/D Height Difference   m (ft)   30 (98.4)
Additional Gas Amount   g/m (oz/ft)   25 (0.3)
Refrigeration Charge Less   m (ft)   10 (32.8)
   Type   Hermetic Motor
Compressor   Motor Type   Brushless (4-poles)
   Rated Output   kW   1.50
   Type   Propeller Fan
   Material   PP
   Motor Type   DC (8-poles)
Fan   Input Power   W   -
   Output Power   W   60
   Cooling: 700
   Fan Speed   rpm
   Heating: 680
   Fin material   Aluminium (Pre Coat)
   Fin Type   Corrugated Fin
Heat Exchanger
   Row × Stage × FPI   2 × 30 × 19
   Size (W × H × L)   mm   38.1 × 762.0 × 865.8:895.8
   Ø   Single
Power Source (Phase, Voltage, Cycle)   V   230
   Hz   50
   Condition
   A35W7   A7W35   A2W35
Input Power   (Ambient/Water)
   kW   Cooling: 3.02   Heating: 1.98   Heating: 2.06
Maximum Input Power For Heatpump System   kW   3.58
Power Supply 1 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 15.9 / 3.58k
Power Supply 2 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   1Ø / 13.0 / 3.00k
Power Supply 3 : Phase (Ø) / Max. Current (A) / Max. Input Power (W)   -/-/-
Starting Current   A   8.9
   Condition
   A35W7   A7W35   A2W35
Running Current   (Ambient/Water)
   A   Cooling: 13.4   Heating: 8.9   Heating: 9.1
Maximum Current For Heatpump System   A   15.9

Power Factor   Condition
   A35W7   A7W35   A2W35
Power factor means total figure of compressor and   (Ambient/Water)
outdoor fan motor.   %   Cooling: 98   Heating: 97   Heating: 98
   Number of core   -
Power Cord
   Length   m (ft)   -
Thermostat   Electronic Control
Protection Device   Electronic Control

   73

--- Page 74 ---
   Item   Unit   Indoor Unit
   EN 14511
Performance Test Condition
   EN 14825
   Cooling: 10 / 43
   Outdoor Ambient   °C (min./max.)   Heating (Tank): -25 / 35
   Heating (Circuit): -25 / 35
Operation Range   Cooling: 5 / 20
   Heating (Tank): - / 65*³,
   Water Outlet   °C (min./max.)
   Heating (Circuit): 20 / 55 (Below Ambient -15 °C) *⁴
   Heating (Circuit): 20 / 60 (Above Ambient -10 °C) *⁴
   Cooling: 24.0
Internal Pressure Differential   kPa
   Heating: 27.0
   Condition
   A35W7   A7W35   A2W35
   (Ambient/Water)
Noise Level   dB (A)   Cooling: 28***   Heating: 28***   Heating: 28***
   Power Level dB   Cooling: 41***   Heating: 41***   Heating: 41***
   Depth   mm (inch)   602 (23-45/64)
Dimension   Width   mm (inch)   599 (23-37/64)
   Height   mm (inch)   1642 (64-41/64)
Net Weight   kg (lbs)   100 (221)
   Liquid   mm (inch)   6.35 (1/4)
Refrigerant Pipe Diameter
   Gas   mm (inch)   15.88 (5/8)
   Room   mm (inch)   31 (1-1/4)
Water Pipe Diameter
   Shower   mm (inch)   19 (3/4)
Water Drain Hose Inner Diameter   mm (inch)   12.00 (17/36)
   Motor Type   DC Motor
Pump   No. of Speed   7 (Software Selection)
   Input Power   W   145
   Type   Brazed Plate
   No. of Plates   36
Hot Water Coil   Size (W x H x L)   mm   68 × 333 × 121
   3   Cooling: 23.5 (1.4)
   Water Flow Rate   l/min (m /h)
   Heating: 25.8 (1.5)
Pressure Relief Valve Water Circuit   kPa   Open: 300, Close: 210 and below
   Type   Vortex (Piezoelectric sensor)
Flow Sensor
   Measuring range   l/min   5 ~ 60
Pressure Release Valve   kPa   Open: 800, Close: 640 and below
Protection Device   A   Earth Leakage Circuit Breaker (30 ~ 40)
   Volume   I   10
Expansion Vessel
   MWP   bar   3
Capacity of Integrated Electric Heater / OLP TEMP   kW/°C   3.00 / 80
Tank Volume (Spec / Nett)   L   200 / 185
Max. Tank Water Set Temperature   °C   65
   2
Tank Coil Surface   m   1.8

Maximum Working   Heat/Cool   Bar   3.0
Pressure   Tank Circuit   Bar   10.0
   Tank Unit   Bar   3.5
Operating Pressure
   Expansion Relief Valve   Bar   8.0
Expansion Vessel Pre-charge Pressure (DHW Circuit)   Bar   3.5
Pressure Reducing Valve Set Pressure (DHW Circuit)   Bar   3.5

   74

--- Page 75 ---
   Item   Unit   Indoor Unit
   Material   En-1.4521
Pressure Vessel   Volume   L   185
   Design Pressure   Bar   10
   Material   EN-1.4521
   Diameter   mm   22
Heat Exchanger   Thickness   mm   0.8
   Surface Area   m2   1.8
   Total Length   m   25
   Total Corrosion ion
   (Chloride + Sulphate   mg/L   < 150
   + Nitric)
   Conductivity
   @ Water Tank
   µS/cm   < 1250
   Water Temperature
   < 60ºC
DHW Tank   Conductivity
   @ Water Tank
   µS/cm   < 1200
   Water Temperature
   < 65ºC
   Saturation Index (LSI)
   > -4.0 / < 0.4
   @ 20ºC
   PH   6.5 - 8.5

Note:
 In case it is necessary to indicate the air flow volume in (I/s), the value in (m3/min.) shall be multiplied by 16.7 and
   rounded down the decimal point.
 If the EUROVENT Certified models can be operated under the “extra-low” temperature condition, -7°C DB and
   -8°C WB temperature with rated voltage 230V shall be used.
 Capacity is measured at outdoor temperature 7°C DB and 6°C WB with controlled water inlet 30°C and water
   outlet 35°C (EN 14511-2)
 Flowrate indicated are based on nominal capacity adjustment of leaving water temperature (LWT) 35°C and
   ΔT=5°C.
 EER and COP classification is at 230V only in occordance with EU directive 2003/32/EC.
 *3 Above 55°C, only possible with backup heater operation.
 *4 Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to
   55°C.
 *** The sound pressure and sound power level is measured with distance 1.0m from the unit and height at 1.5m.
   (Test carry out for cooling at ambient 35°C DB and Water Out 7°C, heating at ambient 7°C DB / 6°C WB and
   water out 55°C)
 **** The sound power level is measured with accordance to EN12102 under conditions of the EN14825.
 It is recommended to follow DHW tank water quality limit for Panasonic Air to Water All in One according to
   Drinking Water Directive 98/83 EC

   75

--- Page 76 ---
4. Features
   Inverter Technology
   o Energy saving

   High Efficiency

   Environment Protection
   o Non-ozone depletion substances refrigerant (R32)

   Long Installation Piping
   o   Long piping up to 25 meter (UDZ03KE5), 50 meter (UDZ05/07/09KE5) with height difference 20 meter (UDZ03KE5),
   30 meter (UDZ05/07/09KE5)

   Easy to use control panel
   o Auto mode
   o Holiday mode
   o Dry concrete function
   o Weekly timer setting

   A-class energy efficiency pump
   o Water pump speed can be set by selection at control panel

   Improved deice cycle

   Protection Feature
   o Random auto restart after power failure for safety restart operation
   o Gas leakage protection
   o Prevent compressor reverse cycle
   o Inner protector to protect compressor

   Serviceability Feature
   o Breakdown Self Diagnosis function
   o System Status Check Buttons for servicing purpose
   o System Pumpdown Button for servicing purpose

   76

--- Page 77 ---
5. Location of Controls and Components
5.1   Indoor Unit
5.1.1   Remote Controller buttons and display

   The LCD display as shown in this manual are for   B   C   D
   instructional purpose only, and may differ from the
   actual unit.
   Buttons / Indicator
   1   Quick Menu button   A
   E
   Back button
   2   3
   Returns to the previous screen
   LCD Display   F
   3
   (Actual - Dark background with white icons)
   Main Menu button   G
   4
   For function setup   2   4
   ON/OFF button
   5
   Starts/Stops operation
   Operation indicator
   6   Illuminates during operation, blinks during   1   5
   alarm.
   6

   Press centre   Cross key buttons
   Selects an item.
   Up

   Left   Right
   No glove

   Down
   Enter button
   Fixes the selected content.
   No pen

   77

--- Page 78 ---
Display
A   Mode selection

   *1, *2 AUTO   • Depending on the preset outdoor *1, *2 COOL   • COOL operation is either turned
   temperature, the system selects   ON or OFF.
   HEAT or *1, *2 COOL operation   • The outdoor unit provides cooling
   mode.   to the system.
   Auto Heat   Auto Cool
   *1, *2 AUTO   • Depending on the preset outdoor *1, *2 COOL   • The outdoor unit provides cooling
   + TANK   temperature, the system selects + TANK   to the system.
   HEAT + TANK or *1, *2 COOL +   • The outdoor unit provides heating
   TANK operation mode.   when boiling tank.
   Auto Heat   Auto Cool
   HEAT   • HEAT operation is either turned   TANK   • TANK operation is either turned
   ON or OFF.   ON or OFF.
   • The outdoor unit provides heat to   • The outdoor unit provides heat to
   the system.   the water tank.
   HEAT   • The outdoor unit provides heat to   * The direction icons point to the currently
   + TANK   the water tank and the system.   active mode.
   • This mode can be selected only
   when the water tank is installed.   • Room operation / Tank operation.

   • Deice operation.

B   Operation icons
   The status of operation is displayed.
   Icon will not display (under operation OFF screen) whenever operation is OFF except weekly timer.
   Holiday operation status   Weekly Timer operation status   Quiet operation status
   Zone:Room Thermostat   Demand Control or
   Powerful operation status
   →Internal sensor status   SG ready or SHP status
   Room Heater status   Tank Heater status   Solar status
   Bivalent status
   (Boiler)
C   Temperature of each zone
D   Time and day
E   Water Tank temperature
F   Outdoor temperature
G   Sensor type/Set temperature type icons
   Water Temperature   Water Temperature
   Pool only
   →Compensation curve   →Direct
   Room Thermostat   Room Thermostat
   Room Thermistor
   →External   →Internal

*1 The system is locked to operate without COOL mode. It can be unlocked only by authorised installers or our authorised service partners.
*2 Only displayed when COOL mode is unlocked (This means when COOL mode is available).

   78

--- Page 79 ---
5.1.2   Initialization

   Before starting to install the various menu settings, please initiate the Remote Controller by selecting the language of
   operation and installing the date and time correctly.
   When power is turned on for the ﬁrst time, it becomes the setting screen automatically. It can also be set from personal
   setting of the menu.
   Selecting the language   LCD blinking
   Wait while the display is initializing.
   When initializing screen ends, it turns to
   normal screen.
   When any button is pressed, language
   setting screen appears.

   1 Scroll with   and   to select the language.

   2 Press   to confirm the selection.

   Setting the clock   Clock format   12:00am,Sat

   1 Select with   or   how to display the time,   24h
   either 24h or am/pm format (for example, 15:00
   or 3:00 pm).   am/pm

   Select   Confirm
   2 Press   to confirm the selection.
   Date & Time   12:00am,Sat
   3 Use   and   to select year, month, day,   Year/Month/Day   Hour : Min
   hour and minutes. (Select and move with
   2022 / 01 / 01   12 : 00 am
   and press   to confirm.)
   Select   Confirm
   4 Once the time is set, time and day will appear
   on the display even if the Remote Controller is
   turned OFF.
   Front grille   12:00am,Sat
   5 Final precaution step to check and confirm
   whether outdoor front grille is fixed before   Is O/D front grille fixed?
   operating the unit for safety purpose.   No
   Select Yes if outdoor front grille is already   Yes
   fixed. Then it will proceed to main screen.
   Select   Confirm
   Select No if outdoor front grille is not yet fixed.
   A caution message will pop up to remind on the   Front grille   12:00am,Sat
   Caution
   installation.   Is O/D front grille fixed?
   To preventNoinjury, fix
   front grille before ope.
   Yes
   Close
   Select   Confirm
   12:00am,Sat

   Start

   79

--- Page 80 ---
5.1.3   Quick Menu

   After the initial settings have been completed, you can select a quick menu from the following options and edit
   the setting.

   1   Press   to display the quick menu.   2   Use   to select menu.
   3   Press   to turn on/off the select menu.

   Quick Menu
   Force DHW   Powerful   Quiet   Force Heater

   Weekly Timer   Force Defrost   Error Reset   R/C Lock

   Select each setting and conﬁrm the setting according to
   the instructions displayed at the bottom of the screen.
   (The icons refer to each selection key.)

   To return to the Main Screen,

   Press   or   .

   80

--- Page 81 ---
5.1.4   How to use the Quick Menu

   Force DHW
   Select this icon to turn the Tank DHW on or off.
   Press   to confirm your selection.

   • Force DHW is turned off.

   • Force DHW is turned on.

   Note:
   • Force DHW is disabled when Force Heater is turned on.
   • When Force DHW is turned off, operation & mode should change back to the previous memorized status.

   Powerful
   Select this icon to operate the heating/cooling system powerfully.
   Press   to confirm your selection.
   (The powerful operation starts approximately 1 minute after   is pressed.)

   • Powerful mode is set off.

   • The Powerful mode operates for 30 minutes.

   • The Powerful mode operates for 60 minutes.

   • The Powerful mode operates for 90 minutes.

   Note:
   • Powerful is disabled when operation is turned OFF.

   81

--- Page 82 ---
   Quiet
Select this icon to operate quietly.
Press   to confirm your selection.
(The quiet operation starts approximately 1 minute after   is pressed.)

   • Quiet mode is set off.

   • The Quiet mode operates at level 1.

   • The Quiet mode operates at level 2.

   • The Quiet mode operates at level 3.
   Level 3 is the most quiet mode.

   • Select this to set a timer for the Quiet mode operation.

   After 1 sec delay.

   Select “Yes”.
   • Select “Yes” using   buttons.

   Select pattern “1” ~ “6”.

   Select “Edit”.
   • If you select “Delete”, the timer setting of the selected pattern will be deleted.

   Set the hour and minutes.

   Select the level of Quiet.

   Note:
   • If the time overlaps with another pattern, “Set time is overlapped!” will appear on the
   screen.

   82

--- Page 83 ---
   Force Heater
Select to force the Heater on.
Press   to confirm your selection.
(The Force Heater mode starts approximately 1 minute after   is pressed.)

   • Force Heater is turned off.

   • Force Heater is turned on.

Note:
• Force Heater is disabled whenever operation is already on and “Disabled due to
  operation ON!” will be displayed.

   83

--- Page 84 ---
   Weekly Timer
Select this icon to delete (cancel) or change the pre-set Weekly Timer.
Press   to confirm your selection.

   • Timer is not ON.

   • Timer is set.

   After 1 sec delay.

   Select “Yes”.
   • If you select “No”, the screen will return to the Main Screen.

   • Timer setup: Select Timer setup to edit the Weekly Timer.
   • Timer copy: Select to copy a timer setting.

   [Example of a Timer setup]
   Select the day(s) which you wish to edit using   buttons.

   If all 6 patterns are not preset, this screen will be displayed.

   1   Select pattern “1” ~ “6”.
   2   Set the hour and minutes of the Timer.
   3   Select ON/OFF of the Timer.
   4   Select the operation mode.
   1   2   3   4   5   6   /   /   /   /   /   /
   • Select mode using   buttons.

   5   Set the temperature for both Zone 1 and 2 (if your
   system has the 2-Zone setting).

   6   Set the Tank temperature.

Note:
• Timer is disabled when Force Heater is turned on or Heat-Cool SW is enabled.
• If you have preset the Weekly Timer on 2 zones, you must repeat the same procedure with Zone 2.

   84

--- Page 85 ---
   Force Defrost
Select to defrost the frozen pipes.
Press   to confirm your selection.
(When the mode is accepted, below screen will be displayed.)

   Error Reset
Select to restore the previous settings when error has occurred.
Press   to confirm your selection.
(When the mode has been accepted, below screen will be displayed.)

   • Make sure all units are turned off before selecting this mode which restores the whole
   system to the previous settings.

   R/C Lock
Select to lock the Remote Controller.
Press   to confirm your selection.
(When the mode has been accepted, below screen will be displayed.)

   Select “Yes”.
   (The Main Screen will be locked.)
   • If “No” is selected, the screen will return to the Main Screen.

To unlock the Remote Controller
Press any key.
(When the mode has been accepted, below screen will be displayed.)

   Enter any 4 digits of number (if the number is correct, the screen will be unlocked).

To reset forgotten password (under operation OFF screen)
Press   ,   and continuously for 5 seconds.
(When the mode has been accepted, below screen will be displayed.)
   Select “Reset”.

   (The screen will be off after 3 seconds.)

   85

--- Page 86 ---
5.1.5   Menus (For user)

   Select menus and determine settings according to the system
   available in the household. All initial settings must be done by an
   authorised dealer or a specialist. It is recommended that all alterations
   of the initial settings are also done by an authorised dealer or a
   specialist.
   • After initial installation, you may manually adjust the settings.
   • The initial setting remains active until the user changes it.
   • The Remote Controller can be used for multiple installations.
   • Ensure the operation indicator is OFF before setting.
   • The system may not work properly if set wrongly.
   Please consult an authorised dealer.

   To display <Main Menu>:
   To select menu:
   To confirm the selected content:

   Menu   Default Setting   Setting Options / Display

   1 Function setup
   1.1  Weekly timer
   Once the weekly timer is set up,   Timer setup
   User can edit from Quick Menu.   Select day of the week and
   To set up to 6 patterns of   set the patterns needed
   operation on a daily basis.   (Time / Operation ON/OFF / Mode)
   • Disabled if Heat-Cool SW is   Timer copy
   select “Yes” or if Force Heater
   is on.   Select day of the week
   1.2   Holiday timer
   To save energy, a holiday   OFF
   period may be set to either turn
   OFF the system or lower the   ON
   temperature during the period.   Holiday start and end.   Holiday: End   10:34am,Mon
   Date and time   Year/Month/Day   Hour : Min
   OFF or lowered temperature
   2022 / 01 / 01   10 : 00 am
   • Weekly timer setting may be temporarily disabled during Holiday timer setting
   but it will be restored once the Holiday timer is completed.   Select   Confirm

   1.3   Quiet timer
   To operate quietly during the   Time to start Quiet :
   preset period.   Date and time
   6 patterns may be set.
   Level 0 means the mode is off.   Level of quietness:
   0~3

   86

--- Page 87 ---
Menu   Default Setting   Setting Options / Display

1.4   Quiet priority
   • To select priority during Quiet
   mode between Sound and
   Capacity.
   • If Sound priority is selected,
   unit will operate in quiet   Sound
   condition only.   Sound
   Capacity
   • If Capacity priority is selected,
   unit will operate in quiet
   condition but it will prioritize on
   providing required capacity at
   the same time.
1.5   Room heater
   To set the room heater ON or
   OFF
   OFF.
1.6   Tank heater
   To set the tank heater ON or
   OFF
   OFF.
1.7   Sterilization
   To set the auto sterilization ON
   ON
   or OFF.
   • Do not use the system during sterilization in order to prevent scalding with hot water, or overheating of shower.
   • Ask an authorised dealer to determine the level of sterilization function ﬁeld settings according to the local laws and
   regulations.
1.8   DHW mode (Domestic Hot Water)
   To set the DHW mode to
   Standard or Smart.
   • Standard mode have faster
   DHW Tank heat up time.   Standard
   Meanwhile Smart mode
   take longer time to heat up
   DHW time with lower energy
   consumption.
   To set the tank sensor to Top
   or Center.
   • Selection of the tank sensor
   to top slow down the start of
   boiling up the tank and reduce   Top
   power consumption.
   Please change this selection
   to “Center” when the hot water
   becomes insufﬁcient.

   87

--- Page 88 ---
Menu   Default Setting   Setting Options / Display

 2 System check
2.1  Energy monitor
   Present or historical chart of   Present
   energy consumption, generation   Select and retrieve
   or COP.   Historical chart   Total consumption (1year)
   Select and retrieve   0.0
   kWh

   • COP= Coefﬁcient of Performance.
   • For historical chart, the period is selected from 1 day/1 week/1year.   1year 1 2 3 4 5 6 7 8 9 10 11 12 CMth
   • Energy consumption (kWh) of heating, *1, *2 cooling, tank and total may be   Jan, 2022:   0.0 kWh   Approx.

   Month   Mode
   retrieved.
   • The total power consumption is an estimated value based on AC 230 V and
   may differ from value measured by precise equipment.
2.2   System information
   Shows all system information in   Actual system information of 11 items:
   each area.   Inlet / Outlet / Zone 1 / Zone 2 / Tank /
   Buffer tank / Solar / Pool / COMP
   frequency / Pump flowrate / Water pressure
   Select and retrieve
2.3   Error history
   • Refer to Troubleshooting for
   error codes.
   • The most recent error code is   Select and retrieve
   displayed at the top.

2.4   Compressor
   Shows the compressor
   performance.
   Select and retrieve

2.5   Heater
   Total hours of ON time for
   Room heater/Tank heater.
   Select and retrieve

*1 The system is locked to operate without COOL mode. It can be unlocked only by authorised installers or our authorised service partners.
*2 Only displayed when COOL mode is unlocked (This means when COOL mode is available).

   88

--- Page 89 ---
Menu   Default Setting   Setting Options / Display

 3 Personal setup
3.1  Remote control No.
   • To display remote control
   number of a particular remote   RC No.   10:34am,Mon
   controller so that installer and
   end user are well informed.   RC-1
   Select and retrieve
   • Main remote controller is
   displayed as RC-1. Second
   remote controller is displayed   Confirm
   as RC-2.
3.2   Touch sound
   Turns the operation sound ON/
   ON
   OFF.
3.3   LCD contrast
   Sets the screen contrast.

   3

3.4   Backlight
   Sets the duration of screen
   backlight.
   1 min

3.5   Backlight intensity
   Sets screen backlight
   brightness.
   4

3.6   Clock format
   Sets the type of clock display.   Clock format   10:34am,Mon

   24h
   am/pm
   am/pm

   Select   Confirm

3.7   Date & Time
   Sets the present date and time.   Date & Time   10:34am,Mon
   Year/Month/Day   Hour : Min

   Year / Month / Day / Hour / Min   2022 / 01 / 01   10 : 00 am

   Select   Confirm

   89

--- Page 90 ---
Menu   Default Setting   Setting Options / Display

3.8   Language
   Sets the display language for   ENGLISH / FRANÇAIS / DEUTSCH /
   the top screen.   ITALIANO / ESPAÑOL / DANISH /
   SWEDISH / NORWEGIAN / POLISH /
   CZECH / NEDERLANDS / TÜRKÇE /
   SUOMI / MAGYAR / SLOVENŠČINA /
   HRVATSKI / LIETUVIŲ / PORTUGUÊS /
   БЪЛГАРСКИ / EESTI / LATVIEŠU /
   ROMÂNĂ / SHQIP / SLOVENČINA /
   МАКЕДОНСКИ / УКРАЇНСЬКА / ΕΛΛΗΝΙΚΑ
3.9   Unlock password
   4 digit password for all the
   settings.
   0000

 4 Service contact
4.1  Contact 1 / Contact 2
   Preset contact number for
   installer.
   Select and retrieve

   90

--- Page 91 ---
5.1.6   Menus (For installer)

   Menu   Default Setting   Setting Options / Display

   5 Installer setup System setup
   5.1   Optional PCB connectivity
   To connect to the external PCB
   No
   required for servicing.
   • If the external PCB is connected (optional), the system will have following additional functions:
   1 Control over 2 zones (including the swimming pool and the function to heat water in it).
   2 Solar function (the solar thermal panels connected to either the DHW (Domestic Hot Water) Tank or the Buffer Tank.
   • DHW is not applicable for WH-ADC *models.
   3 External compressor switch.
   4 External error signal.
   5 SG ready control.
   6 Demand control.
   7 Heat-Cool SW

   5.2   Zone & Sensor
   To select the sensors and to   Zone
   select either 1 zone or 2 zone   • After selecting 1 or 2 zone system, proceed
   system.   to the selection of room or swimming pool.
   • If the swimming pool is selected, the
   temperature must be selected for
   T temperature between 0°C ~ 10 °C.
   Sensor
   * For room thermostat, there is a further
   selection of external or internal.
   • If select internal, there is a further selection
   of RC-1 or RC-2 (only available when Zone
   selection is 1 zone system).
   Select RC-1 if main remote controller’s
   thermistor is to be used for room temperature
   control and vice versa.
   5.3   Heater capacity
   To reduce the heater power if
   unnecessary.*
   3 kW / 6 kW / 9 kW

   * Options of kW vary depending
   on the model.
   5.4 Anti freezing
   To activate or deactivate the
   water freeze prevention when   Yes
   the system is OFF

   91

--- Page 92 ---
Menu   Default Setting   Setting Options / Display

5.5   DHW capacity
   To select tank heating capacity
   to variable or standard. Variable
   capacity heat up tank with
   fast mode and keep the tank   Variable
   temperature with efﬁcient mode.
   While standard capacity heat up
   tank with rated heating capacity.
5.6   Buffer tank connection
   To connect tank to the system   No
   and if selected YES, to set
   T temperature.   Yes
   Buffer tank   10:34am,Mon
   T for Buffer tank
   Set T for Buffer   Range: (0°C~10°C)
   5 °C   Steps: ±1°C   °C
   Tank   5

   Select   Confirm

5.7   Base pan heater
   To select whether or not   No
   optional base pan heater is
   connected.   Yes
   * Type A - The base pan heater
   activates only during
   deice operation.
   * Type B - The base pan heater   Set base pan heater
   A
   activates when outdoor   type*.
   ambient temperature is
   5 °C or lower.
5.8   Alternative outdoor sensor
   To select an alternative outdoor
   No
   sensor.
5.9   Bivalent connection
   To select to enable or disable
   No
   bivalent connection.
   Yes
   To select either auto control
   pattern or SG ready input
   control pattern or smart control   Auto
   pattern.   Auto   SG ready
   * This selection only display   Smart
   to select when optional pcb
   connection set to Yes.

   92

--- Page 93 ---
Menu   Default Setting   Setting Options / Display

  To select a bivalent connection   Yes Auto
  to allow an additional heat
  source such as a boiler to heat-   Set outdoor
  up the buffer tank and domestic   temperature for
   -5 °C
  hot water tank when heatpump   turn ON Bivalent
  capacity is insufﬁcient at low   connection.
  outdoor temperature. The
  bivalent feature can be set-up   Yes After selecting the outdoor temperature
  either in alternative mode   Control pattern
  (heatpump and boiler operate   Alternative / Parallel / Advanced parallel
  alternately), or in parallel
  mode (both heatpump and   • Select advanced parallel for bivalent use of
  boiler operate simultaneously),   the tanks.
  or in advance parallel mode
  (heatpump operates and boiler   Control pattern Alternative
  turns on for buffer-tank and/or
  domestic hot water depending   Option to set external
  on the control pattern setting   pump either ON or
  options).   OFF during bivalent
   OFF
   operation. Set to ON
   if system is simple
   bivalent connection.
   Control pattern Advanced parallel
   Heat   Selection of the tank

   • “Heat” implies Buffer Tank and “DHW”
   implies Domestic Hot Water Tank.

   Control pattern Advanced parallel Heat Yes

   • Buffer Tank is activated only after selecting
   “Yes”.

   Set the temperature
   -8 °C   threshold to start the
   bivalent heat source.

   Delay timer to start
   the bivalent heat
   0:30
   source
   (in hour and minutes).

   Set the temperature
   -2 °C   threshold to stop the
   bivalent heat source.

   93

--- Page 94 ---
Menu   Default Setting   Setting Options / Display

   Delay timer to stop
   the bivalent heat
   0:30
   source
   (in hour and minutes).

   Control pattern Advanced parallel DHW Yes

   • DHW Tank is activated only after selecting
   “Yes”.

   Delay timer to start
   the bivalent heat
   0:30
   source
   (in hour and minutes).

  SG ready input control for   Yes SG ready
  bivalent system follow below
  input condition.
   SG signal   Operation pattern
   Vcc-bit1 Vcc-bit2
   Option to set external
   Heat Pump OFF,   pump either ON or
   Open   Open
   Boiler OFF   OFF during bivalent
   Heat Pump ON,   OFF
   Short   Open   operation. Set to ON
   Boiler OFF
   Heat Pump OFF,
   if system is simple
   Open   Short   bivalent connection.
   Boiler ON
   Heat Pump ON,
   Short   Short
   Boiler ON

  To do settings related to   Yes Smart
  electricity and boiler so that unit   Option to set external
  is able to determine whether   pump either ON or
  to operate heat pump or boiler   OFF during bivalent
  at a particular period depends   OFF
   operation. Set to ON
  on operating cost of both heat   if system is simple
  sources. These settings are   bivalent connection.
  electricity price, boiler price,   Yes Smart After selecting for the external pump Energy price
  season, schedule etc.
   Bivalent connection   10:34am,Mon
   Energy price
   - Select Electricity to set on electricity price.
   Electricity
   - Select Boiler to set on boiler price and its   Boiler
   efﬁciency.
   Select   Confirm

   94

--- Page 95 ---
 Menu   Default Setting   Setting Options / Display

   Yes Smart After selecting for the external pump Energy price
   Electricity
   Bivalent connection 10:34am,Mon
   0.0 * / kWh
   Electricity price 1
   - There are total 10 different prices can be set
   Range: (0~999.9 /kWh)
   for Electricity:   Steps: ±0.1 /kWh   0.0
   Electricity price 1 ~ Electricity price 10
   - Range is 0 ~ 999.9 * / kWh   Select

   - Press or to enter a setting screen as   Figure 1
   shown in Figure 1. Then start setting the   Bivalent connection 10:34am,Mon
   value of electricity price.   Electricity price 1

   (eg. Electricity price 1), press or to go
   0 0 0.0
   - After ﬁnish setting a particular electricity price Range: (0~999.9 /kWh)
   Steps: ±0.1 /kWh   0.0
   and set for other electricity price.   Select   Confirm
   * Set the price according to value provided by   Select
   electrical supply company.
   Yes Smart After selecting for the external pump Energy price Boiler
   0.0 * / kWh   Bivalent connection 10:34am,Mon
   - Refer to method of Electricity price setting   Boiler price
   above for setting of boiler price.   Range: (0~999.9 /kWh)
   - After ﬁnish setting of boiler price, set the   Steps: ±0.1 /kWh   0.0
   boiler efﬁciency (Range : 0 ~ 99%).
   Select   Confirm

   0%   Bivalent connection   10:34am,Mon
   * Set the price according to value provided by   Boiler efficiency
   boiler or gas supply company.   Range: (0~99%)
   Steps: ±1%   0

   Select   Confirm

Remark : * implies cents in most currency except Czech crown.

   95

--- Page 96 ---
Menu   Default Setting   Setting Options / Display

   Yes Smart After selecting for the external pump Schedule Season
   setting
   Season 1 : Dec (Refers to Winter   Bivalent connection 10:34am,Mon
   season)   Schedule
   Season 2 : Mar (Refers to Spring   Season setting
   season)   Schedule setting
   Season 3 : Jun (Refers to Summer
   season)   Select   Confirm
   Season 4 : Oct (Refers to Autumn season)
   - There are total 4 seasons to be set   Bivalent connection 10:34am,Mon
   - Set the starting month for each   Season 1: Start month
   season.   Range: (Jan~Dec)
   Steps: ±1month   Dec
   (Eg. when Season 1 is set to Dec and
   Season 2 is set to Mar, month of December   Select   Confirm
   to February will be treated as Season 1).
   Yes Smart After selecting for the external pump Schedule Schedule
   setting
   Start time (Pattern 1) : 3:00am   Bivalent connection 10:34am,Mon
   Start time (Pattern 2) : 9:00am   Schedule setting
   Start time (Pattern 3) : 4:00pm   Season 1
   Start time (Pattern 4) : 9:00pm   Season 2
   - For each season, there are total 4 patterns   Season 3
   can be set.   Select   Confirm

   Season 1   10:34am,Mon
   Start time   Price( /kWh)
   Price (Pattern 1/2/3/4) : 1
   1. 3:00am   0.0
   - Set the target start time and the appropriate   2. 9:00am   0.0
   electricity price for each pattern.   3. 4:00pm   0.0
   Select   Edit

   Bivalent connection 10:34am,Mon
   Schedule settingSelect
   - Select “1” to edit both start time and   1: To edit time & price
   Season  1
   electricity price. Select “2” to edit electricity   2: To edit price only2
   Season
   price only.   1Season 23
   Select   Confirm

   96

--- Page 97 ---
 Menu   Default Setting   Setting Options / Display
   - Range of start time displayed can be in “24h”   Season 1   10:34am,Mon
   or “am/pm” format depend on setting of   Pattern 1: Start time
   “Clock format”.   Range: (0.00~23.00)
   Steps: ±1hour   3.00

   Select   Confirm

   - Range of electricity price is 0 ~ 10 which   Season 1   10:34am,Mon
   refers back to the 10 different electricity   Pattern 1: Price   0.0   /kWh
   price set previously (under “Energy price >   Range: (0~10)
   Electricity”:   Steps: ±1   0
   Electricity price 1 ~ Electricity price 10).
   The price displayed on the upper right corner   Select   Confirm
   indicates the previous set value of Electricity
   price 1 to Electricity price 10.
   * When the price is set to “0”, the electricity
   price will be treated as 0.0 * / kWh. It is for
   the convenience of installer when 0.0 is the
   desired setting value for a particular time.
5.10   External SW

   No

5.11   Solar connection
   • The optional PCB connectivity
   No
   must be selected YES to
   enable the function.
   Yes
   • If the optional PCB
   connectivity is not selected,
   the function will not appear on
   the display.   Buffer tank   Selection of the tank
   • DHW is not applicable for
   WH-ADC *models.
   Yes After selecting the tank

   Set T ON
   10 °C
   temperature

   97

--- Page 98 ---
 Menu   Default Setting   Setting Options / Display

   Yes After selecting the tank   T ON temperature

   Set T OFF
   5 °C
   temperature

   Yes After selecting the tank   T ON temperature   T OFF temperature

   Set Antifreeze
   5 °C
   temperature

   Yes After selecting the tank   T ON temperature   T OFF temperature
   After setting the antifreeze temperature

   80 °C   Set Hi limit

5.12   External error signal

   No

5.13   Demand control

   No

5.14   SG ready

   No

   Yes

   Capacity (1) & (2)
   of DHW (in %),
   120 %
   Heat (in %) and
   Cool (in °C)

5.15   External compressor SW

   No

5.16   Circulation liquid
   To select whether to circulate
   water or glycol in the system.
   Water

   98

--- Page 99 ---
 Menu   Default Setting   Setting Options / Display

5.17   Heat-Cool SW

   No

5.18   Force heater
   To turn on Force heater either
   manually (by default) or
   automatically.   Manual

5.19   Force defrost
   If auto selection is set, outdoor
   unit will start defrost operation
   Manual
   if long heating hour operate
   during low outdoor temperature.
5.20   Defrost signal
   To turn on defrost signal to stop
   fan coil during defrost operation.
   (If defrost signal set to yes,   No
   bivalent function will not
   available to use)
5.21   Pump flowrate
   To set variable ﬂow pump
   control or ﬁx pump duty control.   T

5.22   DHW Defrost
   Allow system to run defrost by
   using hot water instead of room   Yes
   unit for better room comfort.
5.23   Heating control
   To select unit operation
   Comfort
   condition whether to achieve
   Comfort
   set temperature faster or to   Efficiency
   save energy.

   99

--- Page 100 ---
 Menu   Default Setting   Setting Options / Display

5.24   External meter
   To set which external meter   Heat-cool meter : No   External meter   10:34am,Mon
   to be used depends on meter   * Tank meter : No   Heat-Cool meter
   connection.   Elec. meter HP : No   Tank meter
   There are generation   Elec. meter 1 (PV) : No   Elec. meter HP
   Elec. meter 2 (Building) : No   Elec. meter 1 (PV)
   meters and various types of
   Elec. meter 3 (Reserve) : No   Select   Confirm
   electricity meters.
   For generation meters,   External meter   10:34am,Mon
   there are two connection   * Only available when Heat-cool meter select   Elec. meter HP
   systems :-   Yes   Elec. meter 1 (PV)
   a) One generation meter   Elec. meter 2 (Building)
   system :   Elec. meter 3 (Reserve)
   Heat-cool meter only   Select   Confirm
   b) Two generation meter   Heat-cool meter
   system :
   - Set Heat-cool meter to Yes when this
   Heat-cool meter and Tank
   generation meter is connected.
   meter
   - It is to measure energy generation of heat
   pump unit during heating, cooling and DHW
   operation (one generation meter system)
   or during heating and cooling only (two
   generation meter system).
   Tank meter
   - Set Tank meter to Yes when this generation
   meter is connected.
   - It is to measure energy generation of heat
   pump unit during DHW operation.
   * Only available to select when Heat-cool
   meter is set to Yes.
   Only set Tank meter to Yes when the
   connection is two generation meter system.
   Elec. meter HP
   - Set Elec. meter HP to Yes when this
   electricity meter is connected.
   - It is to measure energy consumption of heat
   pump unit.
   Elec. meter 1 (PV)
   - Set Elec. meter 1 (PV) to Yes when this
   electricity meter is connected.
   - It is to measure energy generation of solar
   system.
   * This data will be displayed only on Cloud
   system.
   Elec. meter 2 (Building)
   - Set Elec. meter 2 (Building) to Yes when this
   electricity meter is connected.
   - It is to measure energy consumption of the
   building.
   * This data will be displayed only on Cloud
   system.

   100

--- Page 101 ---
  Menu   Default Setting   Setting Options / Display

   Elec. meter 3 (Reserve)
   - Set Elec. meter 3 (Reserve) to Yes when this
   electricity meter is connected.
   - It is to measure energy consumption
   * This data will be displayed only on Cloud
   system.
5.25   Electrical anode
   To enable or disable operation   Yes (only for WH-ADC0309K6E5AN model)
   of electrical anode.   No (for non -AN models)

(NOTE) : If [Approx.] is shown on Energy Monitor display, data displayed on the remote controller is obtained through heat
   pump’s internal calculation.
   If [Approx.] is NOT shown on Energy Monitor display, data** displayed on the remote controller is obtained by
   External Meters.
   Data stored on the Aquarea unit can be mixed between internal calculation and External Meters.
   **In order to know the exact consumption or generation, please use as reference always the External Meters’ data.
Remark : Elec. stands for “Electricity”
   HP stands for “Heat pump”

   101

--- Page 102 ---
Menu   Default Setting   Setting Options / Display

6 Installer setup Operation setup
   To access to the four major
   functions or modes.   4 main modes

   Heat / *1, *2 Cool / *1, *2 Auto / Tank

6.1   Heat
   To set various water & ambient
   temperatures for heating.   Water temp. for heating ON /
   Outdoor temp. for heating OFF /
   T for heating ON /
   Heater ON/OFF

   Water temp. for heating ON

   Heating ON
   temperatures in
   Compensation curve
   compensation curve
   or direct input.

   Water temp. for heating ON Compensation curve
   Input the 4
   temperature points
   X axis: -5 °C, 15 °C
   (2 on horizontal X
   Y axis: 55 °C, 35 °C
   axis, 2 on vertical Y
   axis).
   • Temperature range: X axis: -20 °C ~ 15 °C, Y axis: See below
   • Temperature range for the Y axis input:
   1. WH-UD model: 20 °C ~ 60 °C
   2. WH-UH model & Back up heater is enabled: 25 °C ~ 65 °C
   3. WH-UH model & Back up heater is disabled: 35 °C ~ 65 °C
   4. WH-UX model: 20 °C ~ 60 °C
   • If 2 zone system is selected, the 4 temperature points must also be input for Zone
   2.
   • “Zone 1” and “Zone 2” will not appear on the display if only 1 zone system.
   Water temp. for heating ON Direct

   Temperature for
   35 °C
   heating ON

   • Min. ~ Max. range is conditional as follows:
   1. WH-UD model: 20 °C ~ 60 °C
   2. WH-UH model & Back up heater is enabled: 25 °C ~ 65 °C
   3. WH-UH model & Back up heater is disabled: 35 °C ~ 65 °C
   4. WH-UX model: 20 °C ~ 60 °C
   • If 2 zone system is selected, temperature set point must input for Zone 2.
   • “Zone 1” and “Zone 2” will not appear on the display if only 1 zone system.

*1 The system is locked to operate without COOL mode. It can be unlocked only by authorised installers or our authorised service partners.
*2 Only displayed when COOL mode is unlocked (This means when COOL mode is available).

   102

--- Page 103 ---
Menu   Default Setting   Setting Options / Display

   Outdoor temp. for heating OFF

   Temperature for
   24 °C
   heating OFF

   T for heating ON
   Set T for heating
   ON.
   * This setting will not
   5 °C
   available to set when
   pump ﬂowrate set to
   Max. duty.
   Heater ON/OFF
   Heater ON/OFF Outdoor temp. for heater ON

   Temperature for
   0 °C
   heater ON

   Heater ON/OFF Delay time for heater ON

   Delay time for heater
   0:30 min
   to turn on

   Heater ON/OFF Water temperature for heater ON

   Setting of water
   temperature to turn
   -4 °C
   on from water set
   temperature.

   Heater ON/OFF Water temperature for heater OFF

   Setting of water
   temperature to turn
   -2 °C
   off from water set
   temperature.

6.2   *1, *2 Cool
   To set various water & ambient   Water temperatures for cooling ON
   temperatures for cooling.   and T for cooling ON.

*1 The system is locked to operate without COOL mode. It can be unlocked only by authorised installers or our authorised service partners.
*2 Only displayed when COOL mode is unlocked (This means when COOL mode is available).

   103

--- Page 104 ---
Menu   Default Setting   Setting Options / Display

   Water temp. for cooling ON

   Cooling ON
   temperatures in
   Compensation curve
   compensation curve
   or direct input.

   Water temp. for cooling ON Compensation curve
   Input the 4
   temperature points
   X axis: 20 °C, 30 °C
   (2 on horizontal X
   Y axis: 15 °C, 10 °C
   axis, 2 on vertical Y
   axis)
   • If 2 zone system is selected, the 4 temperature points must also be input for Zone
   2.
   • “Zone 1” and “Zone 2” will not appear on the display if only 1 zone system.
   Water temp. for cooling ON Direct

   Set temperature for
   10 °C
   Cooling ON

   • If 2 zone system is selected, temperature set point must input for Zone 2.
   • “Zone 1” and “Zone 2” will not appear on the display if only 1 zone system.
   T for cooling ON
   Set T for cooling ON
   * This setting will not
   5 °C   available to set when
   pump ﬂowrate set to
   Max. duty.
6.3   *1, *2 Auto
   Automatic switch from Heat to   Outdoor temperatures for switching from Heat
   Cool or Cool to Heat.   to Cool or Cool to Heat.

   Outdoor temp. for (Heat to Cool) /
   Outdoor temp. for (Cool to Heat)

   Outdoor temp. for (Heat to Cool)

   Set outdoor
   temperature for
   15 °C
   switching
   from Heat to Cool.

*1 The system is locked to operate without COOL mode. It can be unlocked only by authorised installers or our authorised service partners.
*2 Only displayed when COOL mode is unlocked (This means when COOL mode is available).

   104

--- Page 105 ---
Menu   Default Setting   Setting Options / Display

   Outdoor temp. for (Cool to Heat)

   Set outdoor
   temperature for
   10 °C
   switching
   from Cool to Heat.

6.4   Tank
   Setting functions for the tank.
   Floor operation time (max) /
   Tank heat up time (max) /
   Tank re-heat temp. /
   Sterilization

   • The display will show 3 functions at a time.
   Floor operation time (max)

   Maximum time for
   8:00   ﬂoor operation
   (in hours and minutes)

   Tank heat up time (max)

   Maximum time for
   1:00   heating the tank
   (in hours and minutes)

   Tank re-heat temp.

   Set temperature to
   -8 °C   perform reboil of tank
   water.

   Sterilization
   Sterilization may be
   set for 1 or more days
   Monday   of the week.
   Sun / Mon / Tue /
   Wed / Thu / Fri / Sat
   Sterilization: Time
   Time of the selected
   day(s) of the week to
   12:00   sterilize the tank

   0:00 ~ 23:59

   105

--- Page 106 ---
Menu   Default Setting   Setting Options / Display

   Sterilization: Boiling temp.

   Set boiling
   65 °C   temperatures for
   sterilize the tank.

   Sterilization: Ope. time (max)

   Set sterilizing time
   0:10
   (in hours and minutes)

 7 Installer setup Service setup
7.1   Pump maximum speed
   To set the maximum speed of   Setting the ﬂow rate, max. duty and operation
   the pump.   ON/OFF of the pump.
   Flow rate: XX:X L/min
   Max. Duty: 0x40 ~ 0xFE,
   Pump: ON/OFF/Air Purge
7.2   Pump down
   To set the pump down   Pump down operation
   operation.

   ON

7.3   Dry concrete
   To dry the concrete (ﬂoor, walls,   Edit to set the temperature of dry concrete.
   etc.) during construction.

   Do not use this menu for any   ON / Edit
   other purposes and in period
   other than during construction
   Edit
   Heating temperature
   for drying the
   Stages: 1   concrete.
   Temperature: 25 °C   Select the desired
   stages: 1 ~ 10,
   range: 1 ~ 99
   ON
   Conﬁrm the setting temperatures of dry
   concrete for each stage.

   106

--- Page 107 ---
Menu   Default Setting   Setting Options / Display

7.4   Service contact
   To set up to 2 contact names
   Service engineer’s name and contact number.
   and numbers for the User.

   Contact 1 / Contact 2

   Contact 1 / Contact 2
   Contact name or number.

   Name / phone icon

   Input name and number

   Contact name: alphabet a ~ z.
   Contact number: 1 ~ 9

8 Installer setup Remote control setup
   • To select whether to use
   one remote controller or two   Selection of one   Single
   remote controllers.   or two remote
   Dual
   • Select Single when   controllers.
   one remote controller is
   connected. Select Dual when
   When Dual is
   two remote controllers are
   connected. Second remote   selected, Main remote
   controller can be used for   controller (RC-1) will
   zone 2 room temperature   start to communicate
   RC-1 & RC-2
   control.   with second remote   sync. in progress!
   Single   controller (RC-2) and
   display “RC-1 & RC-2
   sync. in progress”.
   They are ready to be
   used after this pop up
   screen disappears.
   When both remote
   controllers have   Communication with
   communication   RC-2 failed!
   failure, it will display
   “Communication with   Close
   RC-2 failed”.

   107

--- Page 108 ---
5.1.7   Main Components

   7

   27

   2   6
   3   5
   1   26

   8-1 8-2

   24

   9 16 17 19
   30
   14
   29
   10   15
   12
   13
   28
   11   4

   22   20
   21

   23
   18
   Slide the
   covers
   (left - right)
   to access
   Tank
   Sensors.

   25

   Remote Controller   3-Way Valve   Bushing (4 pieces)
   Left Decoration Panel   Overload Protector (Not Visible)   Safety Relief Valve
   Right Decoration Panel   Expansion Vessel   Network Adaptor Holder
   Water Pump   Air Purge Valve
   Optional PCB
   Control Board Cover   Pressure Relief Valve
   Control Board   Flow Sensor   Mixing Valve (Zone 2)
   Main PCB   Water Pressure Sensor   Water Pump (Zone 2)
   Single Phase RCCB/ELCB   Front Plate   Water Filter Set (Zone 2)
   (Main Power)   Top Plate   Electric Anode (Not
   Single Phase RCCB/ELCB   Right Plate   Visible - Applicable only for
   (Backup Heater)   Left Plate   WH-ADC0309K3E5AN and
   Magnetic Water Filter Set   Rear Plate   WH-ADC0309K6E5AN)
   Heater Assembly   Tank Sensor (Not Visible)

   108

--- Page 109 ---
5.2   Outdoor Unit
   Air inlet (rear)

   Air inlet (side)

   Air outlet

   WH-UDZ03KE5

   Air inlet (rear)

   Air inlet (side)

   Air outlet

   WH-UDZ05_07_09KE5

   109

--- Page 110 ---
6. Dimensions
6.1   Indoor Unit
6.1.1   WH-ADC0309K3E5 WH-ADC0309K6E5 WH-ADC0309K3E5UK

   599   602

   115
   b   a   e   f   c   d

   118

   70
   68

   62
   68
   1642

   FRONT VIEW   SIDE VIEW

   490   50
   215 60   h   g
   43   514   43   7574
   59
   63
   77

   59

   Adjustable
   465

   55

   Feet 1
   position
   60

   BOTTOM VIEW   TOP VIEW

   Tube Connector Function   Connector Size
   a   Water Inlet (From Space Heating/Cooling)   R 1¼"
   b   Water Outlet (To Space Heating/Cooling)   R 1¼"
   c   Cold Water Inlet (Domestic Hot Water Tank)   R ¾"
   d   Hot Water Outlet (Domestic Hot Water Tank)   R ¾"
   e   Refrigerant Gas   7/8-14UNF
   f   Refrigerant Liquid   7/16-20UNF
   Domestic Hot Water Tank Discharge (Drain Tap)
   g   Rc 1/2"
   Type: Ball Valve
   h   Drain Water Hole   ---

   Unit: mm

   110

--- Page 111 ---
6.1.2   WH-ADC0309K3E5B

   599   602

   115
   b   a   e   f   j   k   c   d

   118
   68

   70
   62
   68
   1642

   FRONT VIEW   SIDE VIEW

   490  50
   345 70
   215 60   h   g
   43   514   43   7574   59
   63
   77

   59

   Adjustable
   465

   55

   Feet 1
   position
   60

   BOTTOM VIEW   TOP VIEW

   Tube Connector Function   Connector Size
   a   Zone 1 Water Inlet (From Space Heating/Cooling)   R 1¼"
   b   Zone 1 Water Outlet (To Space Heating/Cooling)   R 1¼"
   c   Cold Water Inlet (Domestic Hot Water Tank)   R ¾"
   d   Hot Water Outlet (Domestic Hot Water Tank)   R ¾"
   e   Refrigerant Gas   7/8-14UNF
   f   Refrigerant Liquid   7/16-20UNF
   Domestic Hot Water Tank Discharge (Drain Tap)
   g   Rc 1/2"
   Type: Ball Valve
   h   Drain Water Hole   ---
   j   Zone 2 Water Inlet (From Space Heating/Cooling)   R 1¼"
   k   Zone 2 Water Outlet (To Space Heating/Cooling)   R 1¼"
   Unit: mm

   111

--- Page 112 ---
6.2   Outdoor Unit
6.2.1   WH-UDZ03KE5

   <Top View>
   Space necessary for
   824   68.5
   installation
   21.9   (124)   540   160   53.4

   32
   100 mm

100 mm

   97
   167
   1000 mm

   330
   Anchor Bolt Pitch
   540 x 330

   <Side View>   <Side View>
   <Front View>   37   298

   622
   69 61
   (23)

   Unit: mm

   112

--- Page 113 ---
6.2.2   WH-UDZ05KE5 WH-UDZ07KE5 WH-UDZ09KE5

   <Top View>
   Space necessary for
   installation   875   74

   38
   27.5   (131)   613   131
   100 mm

   85
   152
100 mm

   360.5
   1000 mm

   Anchor Bolt Pitch
   360.5 × 613

   <Side View>
   320
   <Side View>   <Front View>

   795
   64

   75
   (25)
   70

   3-way valve at Gas side
   (Low Pressure)
   Unit :mm   2-way valve at Liquid side
   (High Pressure)

   113

--- Page 114 ---
7. Refrigeration and Water Cycle Diagram
1 ZONE
   OUTDOOR UNIT   INDOOR UNIT

   FLOOR HEATING
   AIR PURGE
   WATER OUTLET
   VALVE
   3-WAY
   VALVE
   WATER OUTLET
   PRESSURE
   TEMP. SENSOR
   EXPANSION   TRANSDUCER   P
   MUFFLER   STRAINER   FLOW SENSOR
   VALVE   STRAINER
  (UDZ03KE5)
   BACKUP HEATER   SANITARY HOT
 PIPE
 TEMP.   REFRIGERANT   WATER OUTLET
   HEX WATER OUTLET
SENSOR   TEMP.
   TEMP. SENSOR
   SENSOR

   WATER TANK
   AIR TEMP.   HEAT EXCHANGER   TEMP. SENSOR
   SENSOR
   WATER TANK

   HEAT EXCHANGER
   WATER INLET
   TEMP. SENSOR

   SANITARY COLD
   EVA.   HIGH PRESSURE   WATER INLET
   EXIT   SENSOR   4-WAY
  TEMP.   HIGH PRESSURE   WATER
   VALVE
 SENSOR   SWITCH   DISCHARGE
   WATER PUMP   VALVE
   DISCHARGE   DISCHARGE   FILTER
   TEMP.   MUFFLER
   SENSOR   FLOOR HEATING
   WATER INLET
   TANK TEMP.
   SENSOR   PRESSURE RELIEF
   AIR PURGE
   VALVE
   EXPANSION   VALVE
   VESSEL
   COMPRESSOR

   REFRIGERANT CYCLE (HEATING)

   REFRIGERANT CYCLE (COOLING)

   114

--- Page 115 ---
2 ZONE
   OUTDOOR UNIT   INDOOR UNIT

   MIXING
   ZONE 2
   VALVE
   TEMP. SENSOR
   ZONE 2
   WATER
   OUTLET
   AIR PURGE   ZONE 2
   VALVE   WATER PUMP
   FILTER   ZONE 2
   EXPANSION   WATER
   MUFFLER   STRAINER   VALVE   STRAINER   SHUT   SHUT   INLET
   (UDZ03KE5)
   VALVE   VALVE   FLOOR
   PIPE   HEATING
   3-WAY
   TEMP.   WATER
   VALVE
  SENSOR   PRESSURE   OUTLET
   TRANSDUCER
   WATER OUTLET
   P   FLOW   TEMP. SENSOR
   SENSOR
   REFRIGERANT   BACKUP   SANITARY
   TEMP.   HEATER   HOT
   AIR TEMP.   SENSOR   WATER
   SENSOR   WATER OUTLET
   OUTLET
   TEMP. SENSOR

   WATER TANK
   TEMP. SENSOR 1
   HEAT
   HEAT EXCHANGER   EXCHANGER   WATER TANK
   WATER TANK
   TEMP. SENSOR 2
   WATER INLET
   TEMP.
   SENSOR

   EVA.   SANITARY
   EXIT   HIGH PRESSURE   4-WAY   COLD
   TEMP.   SENSOR   HIGH PRESSURE   WATER
   VALVE
   SENSOR   SWITCH   WATER   INLET
   DISCHARGE
   WATER   VALVE
   DISCHARGE   PUMP
   DISCHARGE   FLOOR
   TEMP.   MUFFLER
   SENSOR   HEATING
   WATER
   TANK TEMP.   INLET
   PRESSURE   AIR PURGE
   SENSOR
   RELIEF   VALVE
   VALVE   EXPANSION
   VESSEL

   COMPRESSOR

   Piping size   Rated Length (m)   Min.   Max.
   Pre-charged   Max   Additional
   Piping   Piping
   Model   Refrigerant   For Heat   For   Elevation   Refrigerant
   Length   Length
   Gas   Liquid   (kg)   Pump   Hydromodule   (m)   (g/m)
   (m)   (m)
   Indoor Unit   + Tank
   Ø12.70 mm   Ø6.35 mm
WH-UDZ03KE5*   0.90   7   7   20   3   25   20
   (1/2")   (1/4")
WH-UDZ05KE5*,
   Ø15.88 mm   Ø6.35 mm
WH-UDZ07KE5* and   1.30   7   7   30   3   50   25
   (5/8")   (1/4")
WH-UDZ09KE5*

Example: WH-UDZ03KE5*
If piping length is 15m, the quantity of additional refrigerant should be 100g. [(15-10)m x 20 g/m = 100g]

   115

--- Page 116 ---
   8.1
   8. Block Diagram

   INDOOR UNIT   OUTDOOR UNIT

   FUSE1
   ELCB/RCCB
   SUB
   L   FUSE3
   RY-V2   RY-V3   RY-ANODE
   REACTOR
   N   SSR1   SSR200   SSR201   SSR202   SSR203 SSR204   SSR205 SSR206   SSR207
   SC   M   FUSE6
   FUSE1   SEN1   FUSE8   IC19
   POWER SUPPLY 1

   WATER
   PUMP
   CIRCUIT

   NOISE FILTER
   1-phase   WATER   M   M   1
   PUMP   1~   M   M   M   M   M   M   M
   AC230V 50Hz   1~   1~   1~   1~   1~   1~   MS
   1~   1~
   3~   MS
   2-WAYS   3-WAYS  CURRENT   EXTRA   WATER   WATER   POOL   SOLAR   MIXING   MIXING   TH1   3~
   VALVE   VALVE ANODE SYSTEM   PUMP   VALVE 1   VALVE 2   SC
   PUMP   PUMP   WATER   WATER   NTC
   ZONE 1   ZONE 2   PUMP   PUMP
   WH-ADC0309K3E5 WH-UDZ03KE5

116
   NOISE FILTER
   4 WAYS
   VALVE
   FUSE5
   2
   PTC
   PTC2   RY-AC

   RY-PWR

   3
   ELCB/RCCB
   RY-HT(L3)
   L

   BACKUP HEATER
   N

   POWER SUPPLY 2
   1-phase
   AC230V 50Hz

--- Page 117 ---
   8.2

   INDOOR UNIT   OUTDOOR UNIT

   FUSE1   SUB
   ELCB/RCCB

   L   FUSE3
   RY-V2   RY-V3   RY-ANODE
   REACTOR
   N   SSR1   SSR200   SSR201   SSR202   SSR203 SSR204   SSR205 SSR206   SSR207
   SC   M   FUSE6
   FUSE1   SEN1   FUSE8   IC19
   POWER SUPPLY 1

   WATER
   PUMP
   CIRCUIT

   NOISE FILTER
   1-phase   WATER   M   M   1
   PUMP   1~   M   M   M   M   M   M   M
   AC230V 50Hz   1~   1~   1~   1~   1~   1~   MS
   1~   1~
   3~   MS
   2-WAYS   3-WAYS  CURRENT   EXTRA   WATER   WATER   POOL   SOLAR   MIXING   MIXING   TH1   3~
   VALVE   VALVE ANODE SYSTEM   PUMP   VALVE 1   VALVE 2   SC
   PUMP   PUMP   WATER   WATER   NTC
   ZONE 1   ZONE 2   PUMP   PUMP
   WH-ADC0309K6E5 WH-UDZ03KE5

117
   NOISE FILTER
   4 WAYS
   VALVE
   FUSE5
   2
   PTC
   PTC2   RY-AC

   RY-PWR
   RY-HT(L3)
   3
   ELCB/RCCB   RY-HT(L2)
   L
   BACKUP HEATER
   N

   POWER SUPPLY 2
   1-phase
   AC230V 50Hz

--- Page 118 ---
   8.3

   INDOOR UNIT   OUTDOOR UNIT

   FUSE1
   ELCB/RCCB

   L   FUSE3
   RY-V2   RY-V3   RY-ANODE
   REACTOR
   N   SSR1   SSR200   SSR201   SSR202   SSR203   SSR206   SSR207
   SC   M   FUSE6
   FUSE1   SEN1   FUSE8   IC19
   POWER SUPPLY 1

   WATER
   PUMP
   CIRCUIT

   NOISE FILTER
   1-phase   WATER   M   M   1
   PUMP   1~   M   M   M   M   M   M
   AC230V 50Hz   1~   1~   1~   1~   1~   1~   MS
   1~
   3~   MS
   2-WAYS   3-WAYS  CURRENT   EXTRA   WATER   WATER   POOL   SOLAR   MIXING   TH1   3~
   VALVE   VALVE ANODE SYSTEM   PUMP   VALVE 2   SC
   PUMP   PUMP   WATER   WATER   NTC
   ZONE 1   ZONE 2   PUMP   PUMP

118
   NOISE FILTER
   4 WAYS
   VALVE
   FUSE5
   WH-ADC0309K3E5B WH-UDZ03KE5

   2
   PTC
   PTC2   RY-AC

   RY-PWR

   3
   ELCB/RCCB
   RY-HT(L3)
   L

   BACKUP HEATER
   N

   POWER SUPPLY 2
   1-phase
   AC230V 50Hz

--- Page 119 ---
   8.4

   INDOOR UNIT   OUTDOOR UNIT

   FUSE1
   ELCB/RCCB
   SUB
   L   FUSE3
   RY-V2   RY-V3   RY-ANODE
   REACTOR
   N   SSR1   SSR200   SSR201   SSR202   SSR203 SSR204   SSR205 SSR206   SSR207
   SC   M   FUSE6
   FUSE1   SEN1   FUSE8   IC19
   POWER SUPPLY 1

   WATER
   PUMP
   CIRCUIT

   NOISE FILTER
   1-phase   WATER   M   M   1
   PUMP   1~   M   M   M   M   M   M   M
   AC230V 50Hz   1~   1~   1~   1~   1~   1~   MS
   1~   1~
   3~   MS
   2-WAYS   3-WAYS  CURRENT   EXTRA   WATER   WATER   POOL   SOLAR   MIXING   MIXING   TH1   3~
   VALVE   VALVE ANODE SYSTEM   PUMP   VALVE 1   VALVE 2   SC
   PUMP   PUMP   WATER   WATER   NTC
   ZONE 1   ZONE 2   PUMP   PUMP

119
   NOISE FILTER
   4 WAYS
   VALVE
   FUSE5
   2
   PTC
   PTC2   RY-AC
   WH-ADC0309K3E5UK WH-UDZ03KE5

   RY-PWR

   3
   ELCB/RCCB
   RY-HT(L3)
   L

   BACKUP HEATER
   N

   POWER SUPPLY 2
   1-phase
   AC230V 50Hz

--- Page 120 ---
   8.5

   INDOOR UNIT   OUTDOOR UNIT

   FUSE1
   ELCB/RCCB
   SUB
   L
   RY-V2   RY-V3   RY-ANODE
   REACTOR   Q510
   N   SSR1   SSR200   SSR201   SSR202   SSR203 SSR204   SSR205 SSR206   SSR207
   SC   M
   FUSE1   SEN1   FUSE3   FUSE2
   POWER SUPPLY 1   Q1

   WATER
   PUMP
   CIRCUIT

   NOISE FILTER
   1-phase   WATER   M   M   1   IC19
   PUMP   M   M   M   M   M   M   M   FAN
   AC230V 50Hz   1~   1~   FUSE4   DB101   COMPRESSOR
   1~   1~   1~   1~   1~   1~   1~   DB102   MOTOR
   RY-HT2   MS   MS
   2-WAYS   3-WAYS  CURRENT   EXTRA   WATER   WATER   POOL   SOLAR   MIXING   MIXING   FUSE5   3~   3~
   VALVE   VALVE ANODE SYSTEM   PUMP   PUMP   PUMP   WATER   WATER   VALVE 1   VALVE 2   NTC   SC
   ZONE 1   ZONE 2   PUMP   PUMP   TH1
   BASE PAN Q511
   HEATER

120
   NOISE FILTER
   4-WAY
   VALVE
   2
   PTC1 PTC   RY-AC
   3
   RY-PWR

   ELCB/RCCB
   RY-HT(L3)
   L

   BACKUP HEATER
   N

   POWER SUPPLY 2
   1-phase
   AC230V 50Hz
   WH-ADC0309K3E5 WH-UDZ05KE5 WH-UDZ07KE5 WH-UDZ09KE5

--- Page 121 ---
   8.6

   INDOOR UNIT   OUTDOOR UNIT

   FUSE1   SUB
   ELCB/RCCB

   L
   RY-V2   RY-V3   RY-ANODE
   REACTOR   Q510
   N   SSR1   SSR200   SSR201   SSR202   SSR203 SSR204   SSR205 SSR206   SSR207
   SC   M
   FUSE1   SEN1   FUSE3   FUSE2
   POWER SUPPLY 1   Q1

   WATER
   PUMP
   CIRCUIT

   NOISE FILTER
   1-phase   WATER   M   M   1   IC19
   PUMP   M   M   M   M   M   M   M   FAN
   AC230V 50Hz   1~   1~   FUSE4   DB101   COMPRESSOR
   1~   1~   1~   1~   1~   1~   1~   DB102   MOTOR
   RY-HT2   MS   MS
   2-WAYS   3-WAYS  CURRENT   EXTRA   WATER   WATER   POOL   SOLAR   MIXING   MIXING   FUSE5   3~   3~
   VALVE   VALVE ANODE SYSTEM   PUMP   PUMP   PUMP   WATER   WATER   VALVE 1   VALVE 2   NTC   SC
   ZONE 1   ZONE 2   PUMP   PUMP   TH1
   BASE PAN Q511
   HEATER

121
   NOISE FILTER
   4-WAY
   VALVE
   2
   PTC1 PTC   RY-AC
   3
   RY-PWR
   RY-HT(L3)

   ELCB/RCCB   RY-HT(L2)
   L
   BACKUP HEATER
   N

   POWER SUPPLY 2
   1-phase
   AC230V 50Hz
   WH-ADC0309K6E5 WH-UDZ05KE5 WH-UDZ07KE5 WH-UDZ09KE5

--- Page 122 ---
   8.7

   INDOOR UNIT   OUTDOOR UNIT

   FUSE1
   ELCB/RCCB

   L
   RY-V2   RY-V3   RY-ANODE
   REACTOR   Q510
   N   SSR1   SSR200   SSR201   SSR202   SSR203   SSR206   SSR207
   SC   M
   FUSE1   SEN1   FUSE3   FUSE2
   POWER SUPPLY 1   Q1

   WATER
   PUMP
   CIRCUIT

   NOISE FILTER
   1-phase   WATER   M   M   1   IC19
   PUMP   M   M   M   M   M   M   FAN
   AC230V 50Hz   1~   1~   FUSE4   DB101   COMPRESSOR
   1~   1~   1~   1~   1~   1~   DB102   MOTOR
   RY-HT2   MS   MS
   2-WAYS   3-WAYS  CURRENT   EXTRA   WATER   WATER   POOL   SOLAR   MIXING   FUSE5   3~   3~
   VALVE   VALVE ANODE SYSTEM   PUMP   PUMP   PUMP   WATER   WATER   VALVE 2   NTC   SC
   ZONE 1   ZONE 2   PUMP   PUMP   TH1
   BASE PAN Q511
   HEATER

122
   NOISE FILTER
   4-WAY
   VALVE
   2
   PTC1 PTC   RY-AC
   3
   RY-PWR

   ELCB/RCCB
   RY-HT(L3)
   L

   BACKUP HEATER
   N

   POWER SUPPLY 2
   1-phase
   AC230V 50Hz
   WH-ADC0309K3E5B WH-UDZ05KE5 WH-UDZ07KE5 WH-UDZ09KE5

--- Page 123 ---
   8.8

   INDOOR UNIT   OUTDOOR UNIT

   FUSE1
   ELCB/RCCB
   SUB
   L
   RY-V2   RY-V3   RY-ANODE
   REACTOR   Q510
   N   SSR1   SSR200   SSR201   SSR202   SSR203 SSR204   SSR205 SSR206   SSR207
   SC   M
   FUSE1   SEN1   FUSE3   FUSE2
   POWER SUPPLY 1   Q1

   WATER
   PUMP
   CIRCUIT

   NOISE FILTER
   1-phase   WATER   M   M   1   IC19
   PUMP   M   M   M   M   M   M   M   FAN
   AC230V 50Hz   1~   1~   FUSE4   DB101   COMPRESSOR
   1~   1~   1~   1~   1~   1~   1~   DB102   MOTOR
   RY-HT2   MS   MS
   2-WAYS   3-WAYS  CURRENT   EXTRA   WATER   WATER   POOL   SOLAR   MIXING   MIXING   FUSE5   3~   3~
   VALVE   VALVE ANODE SYSTEM   PUMP   PUMP   PUMP   WATER   WATER   VALVE 1   VALVE 2   NTC   SC
   ZONE 1   ZONE 2   PUMP   PUMP   TH1
   BASE PAN Q511
   HEATER

123
   NOISE FILTER
   4-WAY
   VALVE
   2
   PTC1 PTC   RY-AC
   3
   RY-PWR

   ELCB/RCCB
   RY-HT(L3)
   L

   BACKUP HEATER
   N

   POWER SUPPLY 2
   1-phase
   AC230V 50Hz
   WH-ADC0309K3E5UK WH-UDZ05KE5 WH-UDZ07KE5 WH-UDZ09KE5

--- Page 124 ---
   9.1
   9.1.1
   RED   WHITE

   RCCB/ELCB
   BR   (L1)
   1   1   BR
   B   (N1)
   REACTOR   2   2   BR
   OLP
   R   3   3   R   80±3°C   220V~240V 30A~40A
   I n=30mA

   POWER SUPPLY 2
   LEAD WIRE FIXING FOR HEATER   4   4   W
   W   W   G

   Single phase AC230V 50Hz
   2   1   BL
   2   1   GROUNDING
   RCCB/ELCB   W   W   B
   (L)   BR
   L2   L1   G03
   Indoor Unit

   (N)   (WHT)   (WHT)   (GRN)
   B

   (RED)
   (BLK)
   (BLU)

   (BLU)

   HT1-L3
   AC2-L3
   AC2-N3

   AC2-N2
   BACKUP HEATER (3kW)
   FUSE1   FUSE 3   CN6
   220V~240V 30A~40A   T3.15A L250V
   I n=30mA   BR   AC1-L3 T6.3A L250V   NOISE   RECTIFICATION   OLP BOOSTER
   (BRW/GRY)

   POWER SUPPLY 1
   FILTER

   RY-HT (L3)
   NOISE FILTER   CIRCUIT   HEATER
   AC1-N   CIRCUIT   CIRCUIT
   B

   Single phase AC230V 50Hz
   (BLU)   SIGNAL   ROOM TEMP.
   GROUNDING   ZONE 1
   DETECTION
   G01   CIRCUIT
   TERMINAL   G   (GRN)   CN5
   BOARD   OUTDOOR AIR
   1   G05   SENSOR
   (BR)   G   (GRN)

   2   BUFFER TANK
   (B)   COMMUNICATION   SW1   SW2   SENSOR
   DATA   CIRCUIT
   3   BL
   (BL)   (BLK)   TANK
   SENSOR
   G   G02

   TO OUTDOOR UNIT
   (GRN)
   ELECTRONIC CONTROLLER
   NOISE   CN4
   (MAIN)
   9. Wiring Connection Diagram

   GROUNDING   RECTIFICATION   FILTER   EXTERNAL
   W   7   7   W   1   CIRCUIT   CIRCUIT   CONTROL 1
   BLACK   BL   BL   4   BL
   M   4   4
   BLACK   WATER   R   3   3   R   5   WATER   CONTROL
   PUMP   BR   2   2   BR   6   PUMP   BL   PANEL
   BROWN   B   1   1   B   7
   CIRCUIT
   CN-PUMP1
   (WHT)   CN3

124
   BROWN   RY-CONTACT1
   BOILER CONTACT / DEFROST SIGNAL
   WH-ADC0309K3E5 WH-ADC0309K3E5UK

   SSR1
   MIXING   MIXING   EXTRA PUMP
   ROOM THERMO 2   VALVE 1   VALVE 2
   LEAD WIRE FIXING FOR OLP   L   N COOL HEAT   N OPEN CLOSE N OPEN CLOSE
   OLP
   80±3°C
   1   BL
   CN-OLP1
   ACN   (BLU)  2   BL
   RY-ANODE

   RY-V2
   RY-V3
   CN209   CN201   CN203   (WHT)   W   3
   BR   1
   POOL WATER   1   1   BR   1   1 BR 1
   ACL   W   W   W
   SSR202
   BL   1 CN-PWR   CN-FLWSEN   FLOW   B   B   FLOW
   PUMP   (BLK)   B   OR   BL   BL
   (BLK)   (WHT)   SENSOR
   SIGNAL   BL   SENSOR   4   4   R
   DETECTION   W   5   4   4   5   5   5
   SOLAR WATER   1
   CIRCUIT
   SSR203   W   CN-CNT   1
   PUMP   t˚   WATER OUTLET TEMP. SENSOR (THERMISTOR)

   (YLW)
   W   3 (WHT)   CN-TH1

   CN-COMM
   (WHT)   t˚   REFRIGERANT TEMP. SENSOR (THERMISTOR)
   W   SIGNAL

   SSR204
   SSR205
   SSR206
   SSR207
   ERROR   4   1   t˚
   DETECTION   WATER INLET TEMP. SENSOR (THERMISTOR)
   SIGNAL   RY201   6
   1   W   1 CN-PWR2   CIRCUIT
   CN-TH3 1   t˚   HEX WATER OUTLET TEMP. SENSOR
   (BLU)

   (YLW)
   CN208   2   W   2   (WHT) 2   (THERMISTOR)
   WATER PUMP

   CN-PWR202
   SSR200   1   W   1
   t˚
   ZONE 1   2 CN-PWR4
   ELECTRONIC CONTROLLER   CN-PWR204 2   CN-TH2   TANK TEMP. SENSOR 1 (THERMISTOR)
   (YLW)   W   1   (BLK)   (BLK)   t˚
   WATER PUMP   (SUB)   3   4   TANK TEMP. SENSOR 2 (THERMISTOR)
   SSR201   DCN
   ZONE 2   (BLU)   B   3 CN-PWR3   REMARK:S
   1   DCP   (GRN)
   CN-CNT   (RED)   R   1   W : WHITE
   (WHT)   CN205   CN204   CN207   CN206   CN210   O : ORANGE
   5   CN-CNT2   CN-DPS
   (RED)   (RED)
   R : RED
   N

   CLOSE
   OPEN

   1   5   CN1   CN2   1 34   B : BLUE
   BL : BLACK
   VCC BIT2 BIT1   W BL   R
   BR BL B   Y : YELLOW
   DC DC
   GND 10V   HEAT COOL N   L   N   L   1 3   BR : BROWN
   CLOSE OPEN N
   ROOM THERMO 1 CURRENT   G : GREEN
   2-WAY

   ZONE 1

   ZONE 2
   M   ANODE

   ZONE 2
   ZONE 1
   SWITCH

   SENSOR
   VALVE

   SENSOR
   DIGITAL PRESSURE SENSOR   GR : GRAY
   SYSTEM

   COMP. SW
   EXTERNAL
   1~

   SG SIGNAL

   SIGNAL
   HEAT/COOL
   Y/G : YELLOW/GREEN

   POOL TEMP.
   DEMAND

   ROOM TEMP.

   ROOM TEMP.
   SOLAR TEMP.

   WATER TEMP.
   OPTIONAL

   WATER TEMP.
   3-WAY   RCCB/ELCB : RESIDUAL CURRENT CIRCUIT BREAKER/
   VALVE   EARTH LEAKAGE CIRCUIT BREAKER

--- Page 125 ---
   9.1.2

   RED   WHITE

   RCCB/ELCB
   BR   (L1)
   1   1   BR
   B   (N1)
   2   2   BR
   REACTOR   OLP
   R   3   3   R   80±3°C   220V~240V 30A~40A
   I n=30mA

   POWER SUPPLY 2
   LEAD WIRE FIXING FOR HEATER   4   4   W
   W   W   G

   Single phase AC230V 50Hz
   2   1   BL
   2   1   GROUNDING
   RCCB/ELCB
   W   W   B
   (L)   BR
   L2   L1   G03
   (WHT)   (WHT)   (GRN)
   (N)   B

   (RED)
   (BLK)
   (BLU)
   BACKUP HEATER (3kW)

   HT1-L3
   AC2-L3
   (BLU)

   AC2-N2
   AC2-N3
   CN6
   FUSE1   FUSE 3
   220V~240V 30A~40A   BR   T3.15A L250V   OLP BOOSTER
   I n=30mA   AC1-L3 T6.3A L250V   NOISE
   RECTIFICATION   HEATER
   (BRW/GRY)

   POWER SUPPLY 1
   FILTER

   RY-HT (L3)
   NOISE FILTER   CIRCUIT
   AC1-N   CIRCUIT   CIRCUIT
   B

   Single phase AC230V 50Hz
   ROOM TEMP.
   (BLU)   SIGNAL   ZONE 1
   GROUNDING   DETECTION
   WH-ADC0309K3E5B

   G01   CIRCUIT
   TERMINAL   G   (GRN)   CN5
   BOARD   OUTDOOR AIR
   1   G05   SENSOR
   (BR)   G   (GRN)
   BUFFER TANK
   2   SENSOR
   (B)   COMMUNICATION   SW1   SW2
   DATA   CIRCUIT
   3   BL   TANK
   (BL)   (BLK)   SENSOR
   G   G02

   TO OUTDOOR UNIT
   (GRN)
   ELECTRONIC CONTROLLER
   NOISE   CN4
   RECTIFICATION
   (MAIN)
   GROUNDING   FILTER   EXTERNAL
   W   7   7   W   1   CIRCUIT   CIRCUIT   CONTROL 1

   BLACK   BL   4   4   BL   4   BL
   WATER   M   R   3   3   R   5   WATER   CONTROL
   BLACK   PUMP   BR   2   2   BR   6   PUMP   BL   PANEL
   B   1   1   B   7
   BROWN   CIRCUIT
   CN-PUMP1
   (WHT)   CN3

125
   BL 3   3   BL   RY-CONTACT1
   BROWN
   BOILER CONTACT / DEFROST SIGNAL
   M   B 2   2   B
   MIXING
   VALVE 2   1~   BR 1   1   BR   SSR1
   EXTRA PUMP
   ROOM THERMO 2
   L   N COOL HEAT
   OLP
   LEAD WIRE FIXING FOR OLP   80±3°C
   1   BL
   CN-OLP1
   ACN   (BLU)  2   BL
   RY-ANODE

   RY-V2
   RY-V3

   N
   CN209   CN201   CN203   (WHT)   W   3
   BR   1   BR   1   BR   1

   OPEN
   1   1   1

   CLOSE
   POOL WATER   W   W   W
   ACL   BL   1 CN-PWR   CN-FLWSEN   FLOW   B   B   FLOW
   SSR202   B   OR   BL   BL
   PUMP   (BLK)   (BLK)   (WHT)   SENSOR   R   SENSOR
   SIGNAL   BL   4   4
   DETECTION   W   5   4   5   5   5
   SOLAR WATER   1   4
   CIRCUIT   W   CN-CNT   1
   SSR203   t˚   WATER OUTLET TEMP. SENSOR (THERMISTOR)

   (YLW)
   PUMP   W   3 (WHT)   CN-TH1

   CN-COMM
   (WHT)   t˚   REFRIGERANT TEMP. SENSOR (THERMISTOR)
   W   1   SIGNAL

   SSR206
   SSR207
   ERROR   4   t˚
   DETECTION   WATER INLET TEMP. SENSOR (THERMISTOR)
   SIGNAL   RY201   6
   1   W   1 CN-PWR2   CIRCUIT   CN-TH3 1   t˚   HEX WATER OUTLET TEMP. SENSOR
   CN208   2   (BLU)

   (YLW)
   W   2   (WHT) 2   (THERMISTOR)
   WATER PUMP

   CN-PWR202
   SSR200   1   W   1
   ZONE 1   t˚
   CN-PWR204   2 CN-PWR4   CN-TH2   TANK TEMP. SENSOR 1 (THERMISTOR)
   ELECTRONIC CONTROLLER   2   (BLK)
   B 1   1 B   (YLW)   W   1   (BLK)   t˚
   (SUB)   3   4   TANK TEMP. SENSOR 2 (THERMISTOR)
   M   BR   BR   SSR201   DCN
   (BLU)   B   3
   1~   2   2   CN-PWR3
   1   DCP
   Y/G   CN-CNT   (RED)   R   1 (GRN)
   WATER PUMP   (WHT)   CN205   CN204   CN207   CN206   CN210
   ZONE 2   BASE PAN   5   CN-CNT2   CN-DPS
   (RED)   (RED)
   N

   CLOSE
   OPEN

   t˚
   1   5   CN1   CN2   1 34

   VCCBIT2 BIT1   W BL   R
   BR BL B   REMARKS:
   DC DC
   GND 10V   HEAT COOL N   L   N   L   1 3   W : WHITE  BR : BROWN
   CLOSE OPEN N
   ROOM THERMO 1 CURRENT   O : ORANGE G   : GREEN
   2-WAY

   ZONE 2
   ZONE 1
   M   ANODE

   SWITCH

   SENSOR
   VALVE

   SENSOR
   DIGITAL PRESSURE SENSOR   R : RED   GR : GRAY
   SYSTEM

   COMP. SW
   EXTERNAL

   SG SIGNAL
   1~

   SIGNAL
   HEAT/COOL
   B : BLUE   Y/G : YELLOW/GREEN

   POOL TEMP.
   DEMAND

   ROOM TEMP.
   ROOM TEMP.
   SOLAR TEMP.
   3-WAY   BL : BLACK RCCB/ELCB : RESIDUAL CURRENT CIRCUIT BREAKER/
   VALVE   Y : YELLOW   EARTH LEAKAGE CIRCUIT BREAKER

   WATER TEMP. ZONE 2

--- Page 126 ---
   BLUE   OLP
   9.1.3
   ORANGE   BL   80±3°C
   BR
   BR   RCCB/ELCB
   1   BLUE   BL   1   1
   BR   (L1)
   2   2   R
   2   2   B   (N1)
   REACTOR   OLP
   3   3 O   220V~240V 30A~40A
   1   80±3°C
   RED   I n=30mA
   POWER SUPPLY 2

   W   W   G
   B
   Single phase AC230V 50Hz

   LEAD WIRE FIXING FOR HEATER   2   1   GROUNDING
   O   R
   2   1
   RCCB/ELCB   W   W   A   B   TERMINAL BOARD
   (L)   BR
   L2   L1   G03
   (WHT)   (WHT)   (GRN)   O   1   1   B
   (N)   B

   (ORG)
   (RED)
   (BLU)

   AC2-L3

   HT1-L2

   AC2-L2
   AC2-N2

   HT1-L3
   B
   FUSE1   FUSE 3   2   2
   220V~240V 30A~40A   BR   T3.15A L250V   BACKUP HEATER (6kW)
   I n=30mA   AC1-L3 T6.3A L250V   NOISE   RECTIFICATION   CN6

   POWER SUPPLY 1
   (BRW/GRY)   NOISE FILTER   FILTER   CIRCUIT   OLP BOOSTER

   RY-HT (L2) (BRW)
   RY-HT (L3) (BLK)
   B   AC1-N   CIRCUIT   CIRCUIT

   Single phase AC230V 50Hz
   HEATER
   (BLU)
   GROUNDING
   SIGNAL
   WH-ADC0309K6E5

   DETECTION   ROOM TEMP.
   G01   ZONE 1
   TERMINAL   G   (GRN)   CIRCUIT
   BOARD   CN5
   1   G05
   G   (GRN)   OUTDOOR AIR
   (BR)   SENSOR
   2
   (B)   COMMUNICATION   SW1   SW2   BUFFER TANK
   DATA   CIRCUIT   SENSOR
   3   BL
   (BL)   (BLK)
   TANK
   G   G02   SENSOR

   TO OUTDOOR UNIT
   (GRN)
   ELECTRONIC CONTROLLER
   NOISE   CN4
   RECTIFICATION
   (MAIN)
   GROUNDING   FILTER   EXTERNAL
   W   7   7   W   1   CIRCUIT   CIRCUIT   CONTROL 1
   BLACK   BL   BL   BL
   BLACK   M   4   4   4
   WATER   R   3   3   R   5   WATER   CONTROL
   PUMP   BR   2   2   BR   6   PUMP   BL   PANEL
   BLACK   BROWN   B   1   1   B   7
   CIRCUIT
   CN-PUMP1
   ORANGE

126
   ORANGE   (WHT)   CN3
   RY-CONTACT1
   BOILER CONTACT / DEFROST SIGNAL
   SSR1
   MIXING   MIXING   EXTRA PUMP
   ROOM THERMO 2   VALVE 1   VALVE 2
   LEAD WIRE FIXING FOR OLP   L   N COOL HEAT   N OPEN CLOSE N OPEN CLOSE
   OLP
   80±3°C
   1   BL
   CN-OLP1
   ACN   (BLU) 2

   RY-V2
   RY-ANODE

   RY-V3
   BL
   CN209   CN201   CN203   (WHT)   W   3   BR   1   1 BR 1
   BR   1
   1   1   W   W
   POOL WATER   ACL   BL   W   B   B   FLOW
   SSR202   1 CN-PWR   CN-FLWSEN   B
   FLOW   OR
   PUMP   (BLK)   (BLK)   (WHT)   BL   BL   SENSOR
   SIGNAL   BL   SENSOR   4   4   R
   DETECTION   W   5   4   4
   1   5   5   5
   SOLAR WATER   CIRCUIT   W   CN-CNT   1
   PUMP   SSR203   3 (WHT)   t˚   WATER OUTLET TEMP. SENSOR (THERMISTOR)
   W   CN-TH1

   (YLW)
   (WHT)   t˚   REFRIGERANT TEMP. SENSOR (THERMISTOR)
   W   SIGNAL

   SSR204
   SSR205
   SSR206
   SSR207
   ERROR   4   1   t˚
   DETECTION   WATER INLET TEMP. SENSOR (THERMISTOR)
   SIGNAL   RY201   6
   1   W   1 CN-PWR2   CIRCUIT   CN-TH3 1   t˚   HEX WATER OUTLET TEMP. SENSOR

   (YLW)
   CN208   2   W   2   (BLU)   (WHT) 2   (THERMISTOR)

   CN-PWR202 CN-COMM
   WATER PUMP
   SSR200   1   W   1
   ZONE 1   t˚
   2 CN-PWR4
   ELECTRONIC CONTROLLER   CN-PWR204 2   CN-TH2   TANK TEMP. SENSOR 1 (THERMISTOR)
   (YLW)   W   1   (BLK)   t˚
   (SUB)   3   (BLK)   TANK TEMP. SENSOR 2 (THERMISTOR)
   WATER PUMP   4
   ZONE 2   SSR201   DCN
   (BLU)   B   3 CN-PWR3   REMARKS:
   1   DCP   (GRN)   W   : WHITE
   CN-CNT   (RED)   R   1
   (WHT)
   O   : ORANGE
   CN205   CN204   CN207   CN206   CN210
   5   CN-CNT2   CN-DPS   R   : RED
   (RED)   (RED)
   CLOSE
   OPEN
   N

   1   5
   B   : BLUE
   CN1   CN2   1 34
   BL   : BLACK
   VCC BIT2 BIT1   W BL  R   Y   : YELLOW
   BR BL B
   DC DC   BR   : BROWN
   GND 10V   HEAT COOL N L  N  L   1 3
   CLOSE OPEN N   G   : GREEN
   ROOM THERMO 1 CURRENT
   2-WAY

   ZONE 1

   ZONE 2
   M   ANODE

   ZONE 2
   GR

   ZONE 1
   SWITCH   : GRAY

   SENSOR

   SENSOR
   VALVE   DIGITAL PRESSURE SENSOR
   SYSTEM
   COMP. SW
   EXTERNAL

   1~   Y/G : YELLOW/GREEN

   SG SIGNAL

   SIGNAL
   HEAT/COOL

   POOL TEMP.
   DEMAND

   ROOM TEMP.

   ROOM TEMP.
   SOLAR TEMP.
   RCCB/ELCB : RESIDUAL CURRENT CIRCUIT BREAKER/

   WATER TEMP.
   OPTIONAL

   WATER TEMP.
   3-WAY
   VALVE   EARTH LEAKAGE CIRCUIT BREAKER

--- Page 127 ---
9.2   Outdoor Unit
9.2.1   WH-UDZ03KE5
   TO INDOOR UNIT
   REACTOR

TERMINAL  1   2   3   GRY   GRY
 BOARD (BLACK)   (WHITE) (RED)
   ELECTRONIC CONTROLLER   RAT2   RAT1
   (GRY)   (GRY)   OUTDOOR AIR TEMPERATURE
   SENSOR (THERMISTOR)
   RED   DATA (RED)
   1
   FUSE8   CN-TH1   t°

   NOISE FILTER   T3.15A L250V   COMMUNICATION   (WHT)   t°
   CIRCUIT   CIRCUIT   4
   AC-BLK (BLK)   PIPING TEMPERATURE
   BLK   FUSE6   FUSE5
   SENSOR (THERMISTOR)
   (20A 250V)   (20A 250V)
   FUSE1
   (20A 250V)   RECTIFICATION   EVAPORATOR EXIT
   WHT   AC-WHT (WHT)   CN-TH3 1   TEMPERATURE
   CIRCUIT   (YLW) 2
   GRN   FG1 (GRN)   SWITCHING   t°
   SENSOR
   POWER SUPPLY   (THERMISTOR)
   GRN   FG2 (GRN)
   CIRCUIT   1
   CN-STM1   M
   OPTIONAL
   1 BLU HT2 (BLU)   RY-HT2   PFC   RECTIFICATION   (WHT)
   CIRCUIT   CIRCUIT   6   ELECTRO-MAGNETIC
   FUSE3
   COIL (EXPANSION VALVE)
   3 BLU ACN2 (BLU)   T3.15A L250V
   1
   BASE PAN   CN-HOT   ELECTRO-MAGNETIC
   HEATER   (WHT) 3   COIL (4-WAY VALVE)
   10
   1   Q1   COMPRESSOR
   YELLOW (YLW)   W
   FAN   MS   3   U(RED)   RED
   U   P   U
   MOTOR   3~   V(BLU)   BLU
   V   V   MS
   CN-MTR2   14   3~
   BLUE (BLU)   RED (RED)   5   W(YLW)   YLW
   (WHT)   16   N   W
   IC19   HIGH PRESSURE SENSOR
   (TRADEMARK)
   COMPRESSOR TERMINAL   1   BLK
   CN-MTR1   1   1
THE PARENTHESIZED LETTERS ARE   3 (RED)   CN-HPS   WHT   2
 INDICATED ON TERMINAL COVER.   3
   (RED)   RED   3
   4

   RED   HIGH
   REMARKS:   CN-PSW 1
   PRESSURE
   BLACK: (BLK)  BLUE: (BLU)   (WHT) 2
   SWITCH
   WHITE: (WHT)  RED: (RED)   RED
   YELLOW: (YLW) GRAY: (GRY)   DISCHARGE
   GREEN: (GRN) BROWN: (BRW)   CN-DIS 1   TEMPERATURE
   ORANGE: (ORG)   (WHT) 2   SENSOR
   t°
   YELLOW/GREEN: (YLW/GRN)   (THERMISTOR)

Resistance of Compressor Windings
   MODEL   WH-UDZ03KE5
   CONNECTION   9RD138ZAB21
   U-V   2.215 Ω
   V-W   2.194 Ω
   U-W   2.208 Ω
Note: Resistance at 20°C of ambient temperature.

   127

--- Page 128 ---
9.2.2   WH-UDZ05KE5 WH-UDZ07KE5 WH-UDZ09KE5
   YELLOW (YEL)
   0R T (W)   REMARKS:
   BLU : BLUE
   BLK : BLACK
   WHT : WHITE
   RED : RED
   BLUE (BLU)   YLW : YELLOW
   REACTOR   RED (RED)   GRY : GRAY
   OR S (V)   OR R (U)
   GRN : GREEN
   (TRADEMARK)   ORG : ORANGE
   GRY   GRY   COMPRESSOR TERMINAL

   RAT2   RAT1   IC19
   (GRY)   (GRY)
   28   1   RED
   BLK   W
   COMMUNICATION   FUSE4   FUSE5   FUSE2   3   YLW   MS
   DATA   U
   (BLK)   CIRCUIT   (20A 250V)   (20A 250V)   T3.15A L250V   3~
   1   V
   5   BLU
   2
   PFC   11   CN-MTR2   FAN MOTOR
   TERMINAL BOARD
   CIRCUIT   (WHT)
   TO INDOOR UNIT

   Q1
   1   BRW
   AC-BRW FUSE1
   COMPRESSOR
   BLU   NOISE FILTER   P   (RED) U   RED
   2   (BRW)  (30A 250V)
   CIRCUIT   RECTIFICATION
   U
   (BLU) V   BLU   MS
   V   (YLW) W   YLW
   3   CIRCUIT   W   3~
   AC-BLU   N
   (BLU)
   OUTDOOR AIR TEMPERATURE
   GRN   FG1   SENSOR (THERMISTOR)
   (GRN)
   1   t°
   CONTROL   FUSE3
   GRN   FG2   CN-TH1
   YLW/GRN   BOARD   T3.15A L250V   (WHT)
   (GRN)   t°
   SOUND   4
   PIPING TEMPERATURE SENSOR
   CONTROL   PROOF   (THERMISTOR)
   BOARD   BOARD   SWITCHING
   HT2   RECTIFICATION   POWER SUPPLY
   BASE PAN   (BLU) RY-HT2   CIRCUIT   CN-TANK 1   t°
CABINET   1   1   CIRCUIT   (WHT)   3
  SIDE   HEATER   BLU   COMPRESSOR TEMPERATURE
 PLATE   SENSOR (THERMISTOR)
   3   3 BLU   ACN2
   OPTIONAL   (BLU)   RED   RED HIGH
   CN-PSW 1
   ELECTRONIC CONTROLLER   (WHT)  2   PRESSURE
   HIGH   1   1   SWITCH
   2   BLK   CN-HPS
   PRESSURE
   WHT   3(RED)   CN-HOT 1   ELECTRO-MAGNETIC
   SENSOR   3
   RED   (WHT)   COIL (4-WAY VALVE)
   4   3

   1 CN-DIS   6
   DISCHARGE TEMP.   t°
   SENSOR (THERMISTOR)   2 (WHT)   CN-STM1   M
   (WHT)
   1   ELECTRO-MAGNETIC
   COIL (EXPANSION VALVE)
   CN-TH3 1   t°
   (YLW) 2
   EVA EXIT TEMP.
   SENSOR (THERMISTOR)

Resistance of Compressor Windings
   MODEL   WH-UDZ05/07/09KE5
   CONNECTION   9RD220XBC21
   U-V   0.998 Ω
   U-W   0.998 Ω
   V-W   0.998 Ω
Note: Resistance at 20°C of ambient temperature.

   128

--- Page 129 ---
   RCCB/ELCB
   BR   (L1)
   1   1   BR
   B   (N1)
   2   2   BR
   OLP
   R   3   3   R   80±3°C   220V~240V 30A~40A
   I n=30mA

   POWER SUPPLY 2
   4   4   W
   REACTOR

   Single phase AC230V 50Hz
   BL
   GROUNDING
   W   W   G
   2   1
   2   1
   RCCB/ELCB   W   W   B   BACKUP HEATER (3kW)
   (L)   BR
   L2   L1   G03
   (GRN)   12V
   (N)   (WHT)   (WHT)   5V
   B

   (RED)
   (BLK)
   (BLU)

   (BLU)

   HT1-L3
   AC2-L3
   AC2-N3

   AC2-N2
   FUSE1   R123   R125   C121
   FUSE 3   10k   1u   CN6
   220V~240V 30A~40A   1k   5V
   10.1 Indoor Unit

   BR   AC1-L3 T6.3A L250V   T3.15A L250V   NOISE   50V
   I n=30mA   RECTIFICATION   C Q2
   R136
   (BRW/GRY)   C75   1k   5V   R141   OLP BOOSTER

   POWER SUPPLY 1
   FILTER

   RY-HT (L3)
   NOISE FILTER   CIRCUIT   4.7k B
   0.1u   *R121   6.49k   HEATER
   AC1-N   CIRCUIT   CIRCUIT   16V   10k   1%
   B

   Single phase AC230V 50Hz
   C83 R143
   (BLU)   E
   SIGNAL   0.1u 6.49k
   C89   ROOM TEMP.
   GROUNDING   DETECTION   G2   16V 1%   5V   ZONE 1
   1u
   G01   G2   16V
   CIRCUIT   IC15   R171
   TERMINAL   G   (GRN)   1   16   G2
   R126 R133 C82   6.49k
   BOARD   2   15
   3   14   1/2W 1/2W 1000p 12V   *RY-BOOSTER   1%   CN5
   1   G05   4   13   5% 5% 50V
   (BR)   G   (GRN)   5   12   R142   OUTDOOR AIR
   6   11   -   +   1k   C98   SENSOR
   7   10   4   3
   2   SSR1   1u
   (B)   COMMUNICATION   SW1   SW2   C112   R134
   0.047u   16V
   CIRCUIT   G3   1k   BUFFER TANK
   3   BL   DATA   RY-CONTACT1   25V   G2   C143   SENSOR
   (BL)   (BLK)   C108   1u
   0.047u   16V
   G   G02   25V   TANK
   G2   SENSOR

   TO OUTDOOR UNIT
   (GRN)
   NOISE   ELECTRONIC CONTROLLER
   G2 CN4
   GROUNDING   RECTIFICATION   FILTER   (MAIN)   5V
   CIRCUIT   R1   EXTERNAL
   W   7   7   W   1   CIRCUIT   10k
   R25   4
   PC1   1   CONTROL 1
   BL   4   4   BL   4   1k

   K
   WATER   M   R   3   3   R   5   WATER   3   2   ZD2 C123   BL
   PUMP   BR 2   2   BR   6   20V  1u   CONTROL

   A
   PUMP   C31
   B 1   1   B   7   R24   50V   BL   PANEL
   CIRCUIT   0.01u   10k
   CN-PUMP1   50V
   C93
   (WHT)   100p
   50V
   CN3
   MIXING   MIXING   RY-CONTACT1
   ROOM THERMO 2   VALVE 1   VALVE 2   BOILER CONTACT / DEFROST SIGNAL
   L   N COOL HEAT   N OPEN CLOSE N OPEN CLOSE
   SSR1
   EXTRA PUMP
   ACN   RY-HTL3
   CN209   CN201   CN203   (WHT)   W   3
   5V   12V   OLP
   10. Electronic Circuit Diagram

   POOL WATER   IC9
   SSR202   ACL   BL   1 CN-PWR   1   16   *JP8   *R22   *R11   80±3°C
   PUMP   (BLK)   (BLK)   2   15   1   BL

   RY-ANODE

   RY-V2
   RY-V3
   SIGNAL   3   14
   DETECTION   R81   R86   4   13   BL
   SOLAR WATER   10k   10k   5   12   *RY-HTL2   2
   SSR203   CIRCUIT   CN-OLP1
   6   11   *R21   *R12
   PUMP   7   10   Blue

   SSR204
   SSR205
   SSR206
   SSR207
   ERROR   C61   C63
   RY201   1000p   1000p   G3   *R23   *R16   5V
   SIGNAL   50V   50V   *RY-HTL1   CN-FLWSEN
   1   BR   1   1 BR 1
   5V_2   C92   1   BR 1

129
   CN208   12V   W   W   W
   WATER PUMP   G2   SIGNAL   0.1u   FLOW   B   B   FLOW
   5V   B   OR   BL   BL
   SSR200   DETECTION   16V   R130   SENSOR
   ELECTRONIC CONTROLLER   5V   BL   SENSOR  4   4   R
   ZONE 1   5V   10k
   CIRCUIT   4   4   5   5   5
   (SUB)
   10.1.1 WH-ADC0309K3E5 WH-ADC0309K3E5UK

   WATER PUMP   C220 + C218   G2
   SSR201   220u   1u   + C282   C88
   ZONE 2   10V   16V   220u   + C91
   10V   W   5   L5   L6   1u   220u
   5V   1   L4   16V   10V
   12V   5V_2   W
   W   3
   *R268   *R265   *R252   W   G2
   L201   L202   R222   R226   C222   C221
   1   10k   10k   R260   1000p   1000p   4   1 CN-CNT   *C57
   G2   R128   R135   R139   R140
   6.49k   20V   50V   50V   *CN-COMM   *R166   20k   R132   20k   20k   20k
   1%   *R243
   G2   R124   R120   1%   1%   1%   1%   CN-TH1
   5   C210 C212   20V   1k
   1000p 1000p   R238   CN-PWR2   1k   1
   CN-CNT *C204 *C208   1k   t˚   WATER OUTLET TEMP. SENSOR (THERMISTOR)
   0.1u   0.1u   50V   50V   *CN-PWR202 1   W   1   Blue
   C115   t˚   REFRIGERANT TEMP. SENSOR (THERMISTOR)
   16V   16V   R235   C294   C116
   2   W   2   0.047u   t˚
   1k   1u   *R279   0.047u   C117 R119   WATER INLET TEMP. SENSOR (THERMISTOR)
   C286   G2 5V   25V   25V   6
   50V   0.047u 1k
   *R233   0.047u   G2   5V_2   25V   *CN-TH3
   25V   *R280
   5V_2   1
   t˚   HEX WATER OUTLET TEMP. SENSOR
   C219   C217   C215 C214   C284   1   W   2   (THERMISTOR)
   5V   1u   1u   1u   1u   *C285   0.047u   *C283   CN-PWR4   2
   + C201   2
   16V   16V   16V 16V   25V   200u   W   1   Black
   R234   3   *CN-TH2
   6.49k   10V
   12V   CN-PWR204   1
   1%
   5V   R201   t˚   TANK TEMP. SENSOR 1 (THERMISTOR)
   IC204   R115
   C242   4   10k   3   1   *DCN   t˚
   PC201 1
   R206   CN-PWR3   1k   TANK TEMP. SENSOR 2 (THERMISTOR)
   1u   OUTPUT   INPUT   4

   K
   1k   3   2   2   Blue   3 Green
   16V   ZD201   GND   B
   C246   C247   C244   C245   C114

   A
   C203   R205   20V   0.82u   C248   0.047u
   0.01u   0.01u   3300u   R   1   G2
   0.01u   10k   50V   50V   1000u   50V   35V   G6   25V
   G2 G2   25V   *DCP
   16V
   Red   C137   C73   C79   C81   C84   C90
   C128   1u   1u   1u   1u   1u   1u
   5V   5V   R275   C134   16V   16V   16V   16V   16V   16V
   1u
   10k   16V   1000p
   4
   PC211 1
   *PC204   R277   5V   50V   G2
   3   2   G2

   K
   1k   3   2   ZD203   12V   C104
   R218   4   1   20V   0.1u   R155

   A
   4.7k   C289 R276   1k G1
   *R225 C276   0.01u 10k   16V   R175   R176
   3.9k 0.022u   16V   G2 G2   C293   G2   10k   10k   5V
   50V   *R278   1u   C141
   50V   220u
   R227   C122   C139
   4.7k   *PC205   10V
   3   2   1000p   1000p
   50V   50V   R169   +
   4   1   10k
   G2
   *R231   C277   C142
   5V   5V   G2   1u   CN-DPS
   3.9k   0.022u   G2
   50V   16V
   N

   CLOSE
   OPEN

   R269   G1   Natural
   R267   R264   R261   1   5 CN-CNT2   CN1   CN2   1 3 4
   374k   1%   1%   6.49k
   1%   L203
   47k   10k   1/10W   W BL R
   1%   BR BL B
   R263

   K
   C239   R266   C238   L
   ZD202   1M   HEAT COOL   N   N   L   1 3
   2200p   8.2k   1u   CLOSE OPEN N
   5.6V

   A
   50V   1%
   1/10W L204   16V   ROOM   CURRENT
   1%   2-WAY   M
   VALVE   THERMO 1   ANODE
   *CN205   *CN204   DIGITAL PRESSURE SENSOR
   CN206   CN210   1~   SYSTEM
   CN207

   3-WAY
   VALVE
   VCC BIT2 BIT1

   DC DC
   GND 10V

   ZONE 2
   ZONE 1
   ZONE 2
   ZONE 1
   SENSOR
   SWITCH

   SENSOR
   SG SIGNAL
   COMP. SW
   EXTERNAL

   SIGNAL
   HEAT/COOL

   POOL TEMP.
   DEMAND
   SOLAR TEMP.

   ROOM TEMP.
   ROOM TEMP.
   OPTIONAL

   WATER TEMP.
   WATER TEMP.

--- Page 130 ---
   RCCB/ELCB
   BR   (L1)
   1   1   BR
   B   (N1)
   2   2   BR
   OLP
   R   3   3   R   80±3°C   220V~240V 30A~40A
   I n=30mA

   POWER SUPPLY 2
   4   4   W
   REACTOR

   Single phase AC230V 50Hz
   BL
   GROUNDING
   W   W   G
   2   1
   2   1
   RCCB/ELCB   BACKUP HEATER (3kW)
   W   W   B
   (L)   BR
   L2   L1   G03   12V
   (WHT)   (WHT)   (GRN)   IC15   5V
   (N)   B   R126 R133 C82

   (RED)
   (BLK)
   16

   (BLU)
   1

   HT1-L3
   AC2-L3
   (BLU)

   AC2-N2
   AC2-N3
   2   15
   1/2W 1/2W 1000p 12V   R125
   R123   C121
   FUSE1   FUSE 3   3   14   5% 5% 50V   10k   1u   CN6
   220V~240V 30A~40A   4   13   1k   5V
   BR   AC1-L3 T6.3A L250V   T3.15A L250V   NOISE   5   12   C75   R136   50V
   I n=30mA   -   +   C Q2
   RECTIFICATION   6   11   4   3   0.1u   1k   5V   R141   OLP BOOSTER
   (BRW/GRY)   4.7k B

   POWER SUPPLY 1
   FILTER   *R121

   RY-HT (L3)
   NOISE FILTER   CIRCUIT   7   10   SSR1   6.49k   HEATER
   CIRCUIT   16V   10k
   B   AC1-N   CIRCUIT   1%

   Single phase AC230V 50Hz
   C83 R143
   G3   RY-CONTACT1   E
   (BLU)   SIGNAL   0.1u 6.49k   C89   ROOM TEMP.
   12V   G2   16V 1%   5V
   GROUNDING   DETECTION   1u   ZONE 1
   G01   G2   16V
   CIRCUIT   R171
   TERMINAL   G   (GRN)   C120   9   G2   6.49k
   BOARD   *C130   0.82u   COM
   E IC15   *RY-BOOSTER   1%   CN5
   G05   50V   8   R163
   1   R142
   (BR)   G   (GRN)   1/4W   OUTDOOR AIR
   G3   2k   1k   C98   SENSOR
   2   C112   1u
   (B)   COMMUNICATION   SW1   SW2   R134   16V
   2   1   0.047u   R170   BUFFER TANK
   CIRCUIT   C
   Q26   1k
   3   BL   DATA   C124   B   60V   25V   G2   1k   C143   SENSOR
   (BL)   (BLK)   100u   1A   CN8   C108   1u
   E   C144

   K
   50V   ZD7   0.047u   16V
   G   G02   ELECTRONIC CONTROLLER   C74 R164   25V   0.047u   TANK

   A
   20V   25V   G2   SENSOR

   TO OUTDOOR UNIT
   (GRN)   100u 1/4W
   (MAIN)   50V 18k
   10.1.2 WH-ADC0309K3E5B

   NOISE   K   A
   G2
   GROUNDING   RECTIFICATION   FILTER   C109   D28 -80V
   W   7   7   W   1   CIRCUIT   CIRCUIT   0.47u   1A   R129
   E   16V   -2A   4.7k
   600V   C
   BL   4   4   BL   4   Q17   B
   WATER   M   WATER   1A5
   R   3   3   R   5   5V   R96   B
   PUMP   BR 2   2   BR   6   PUMP   -50V C   R137   12   Q22   C123
   B 1   1   B   7   -150mA R138 100k   R106
   CIRCUIT   R144   1W   1u
   300k   4.7k   50V
   CN-PUMP1   10k   E
   (WHT)   R162

   2A
   1A
   C
   6.8k
   10k B   1/10W   5V   D30
   10k   50V   100mA
   C   Q24   80V
   E   100mA   E
   Q19   10k B   CN4
   10k

   1K2K
   10k   B
   50V   R114   Q10   5V   R1
   D29   E   100mA   1.5k   -50V 10k   EXTERNAL
   100mA   PC1   10k   CONTROL 1
   1/10W -100mA   C   C   R25   4   1
   80V   5V   R97   1k
   K

   B 10k   3   2   ZD2   BL
   220
   1K   Q14 E   Q25   20V   CONTROL
   A

   1W   100mA 10k   C31   R24   BL
   1A2A   B 10k   Q23   50V   E   0.01u   10k   PANEL
   R84   1A   50V
   2K   -50V 10k
   -100mA   C
   2.2k   60V B C
   C93
   R89 E   100p   CN3
   LF3   RY-CONTACT1
   BL 3   3   BL   10k   50V
   BOILER CONTACT / DEFROST SIGNAL
   M   B 2   2   B
   MIXING
   VALVE 2   1~   BR 1   1   BR   SSR1
   EXTRA PUMP
   ROOM THERMO 2
   L   N COOL HEAT   RY-HTL3

130
   12V
   CN-OLP1   OLP
   IC9   *JP8   80±3°C
   5V   1   16   *R22   *R11   Blue
   ACN   2   15   1   BL
   RY-ANODE

   RY-V2
   RY-V3
   3   14

   N
   CN209   CN201   CN203   (WHT)   W   3   4   13   2   BL
   *RY-HTL2

   OPEN
   5   12

   CLOSE
   POOL WATER   6   11
   SSR202   ACL   BL   1 CN-PWR   R81   R86   *R21   *R12
   7   10
   PUMP   5V   (BLK)   (BLK)   10k   10k
   SIGNAL
   SOLAR WATER   DETECTION   G3
   CIRCUIT   *R23   *R16
   SSR203   C61   C63   5V   *RY-HTL1
   PUMP   + C282   1000p   1000p   CN-FLWSEN
   220u   W   1
   10V   5   50V   50V   SIGNAL   1   BR   BR   1   1 BR 1
   1   1

   SSR206
   SSR207
   ERROR   W   W   W
   RY201   W   DETECTION   C92   FLOW   B   B   FLOW
   SIGNAL   C80   B   OR   BL   BL
   W   3   G2   CIRCUIT   0.1u   0.047u
   R127 R130   SENSOR   4   R   SENSOR
   W   BL   4
   C222   C221   16V   25V
   1k 10k   5V   5   5
   CN208   4   4   5
   1000p   1000p   4   1
   WATER PUMP   5V   R201   G2   G2
   SSR200   ELECTRONIC CONTROLLER   10k   50V   50V   *CN-COMM   C88
   4
   PC201 1   CN-CNT   + C91
   ZONE 1   (SUB)   R206   1u   220u
   20V

   K
   B 1   1 B   1k   3   2   16V   10V
   ZD201   20V

   A
   M   SSR201   C203   R205   20V   CN-PWR2
   BR   BR   *CN-PWR202 1
   0.01u   10k   W   1 Blue   G2
   1~   2   2   R218 5V   16V   G2 G2
   12V   5V_2   5V   4.7k   C294   2   W   2   R128   R135   R139   R140
   Y/G   *PC204   1u   *R279   R132
   3   2   5V   *R166   20k   20k   20k   20k
   WATER PUMP   R275   50V   G2
   ZONE 2   L201   L202   R222   R226   R221   4   1   5V   R124   R120   1%   1%   1%   1%
   BASE PAN   4
   PC211 1   10k   G2
   1   10k   10k   C211   47k   R277   1k   1k   CN-TH1 1
   *R225 C276

   K
   0.01u   1k   3   2
   5V_2   t˚   WATER OUTLET TEMP. SENSOR (THERMISTOR)
   3.9k 0.022u   ZD203   *R280
   16V   20V   t˚   REFRIGERANT TEMP. SENSOR (THERMISTOR)

   A
   50V   C289   R276   C115   C116
   5V_2
   5   C210 C212   0.01u   0.047u   t˚   WATER INLET TEMP. SENSOR (THERMISTOR)
   10k   G2 G2   1   W   2   0.047u   C117 R119
   CN-CNT *C204 *C208   1000p 1000p   16V   CN-PWR4   25V   25V   6
   0.1u  0.1u   50V   50V   + C201   2   0.047u 1k
   R227   W   1   Black   25V   *CN-TH3
   16V   16V   200u   3   1
   4.7k   *PC205   10V   t˚   HEX WATER OUTLET TEMP. SENSOR
   3   2   (THERMISTOR)
   CN-PWR204   R116   2
   4   1   CN-PWR3   *CN-TH2
   DCN   1k   1
   R229   *R231   C277   B   3 Green   *R165   t˚   TANK TEMP. SENSOR 1 (THERMISTOR)
   C213   (BLU)
   47k   3.9k   0.022u
   0.01u   DCP   t˚   TANK TEMP. SENSOR 2 (THERMISTOR)
   16V   50V   R   1   C113
   (RED)   G6   R115   4
   0.047u
   *R243   5V_2   25V   1k
   12V   12V
   R238   *R168   *C136   C114
   1k   C134   0.047u
   C293   25V   G2
   *R278   1000p
   *R233   1u   50V
   50V   C137   C73   C79   C81   C84   C90
   L5   L3   L4   1u   1u   1u   1u   1u   1u
   C284   L6   R155   16V   16V   16V   16V   16V   16V
   *C283   0.047u   *C285   1k G1
   25V   5V
   5V   5V   5V   G2
   R234   R269   C104   C128   C141
   R267   R264   R261   0.1u   16V   *C57   220u
   R248   6.49k   374k   1%   1%   6.49k
   1k   1%   1%   L203   16V   1u   10V
   47k   10k   1/10W   G2   G2   G2   R169   +
   1%   10k
   C287   C242   R263   C48

   K
   C239   R266   C238   G2
   0.047u   1u   ZD202   1M   1u   0.1u   C142
   25V   16V   2200p   5.6V   8.2k   16V   1u   CN-DPS

   A
   1/10W L204   16V   G2
   50V   1%   1%   G2   16V
   N

   CLOSE
   OPEN

   G1   Natural
   1   5 CN-CNT2   CN1   CN2   1 3 4
   *CN205   *CN204   CN207   CN206   CN210
   W BL   R
   BR BL B
   HEAT COOL N   L   N   L
   t˚   CLOSE OPEN N   1 3
   ROOM THERMO 1 CURRENT
   2-WAY
   VCCBIT2 BIT1   VALVE
   M   ANODE
   DIGITAL PRESSURE SENSOR
   SYSTEM
   DC DC   1~
   GND 10V

   ZONE 2
   3-WAY

   ZONE 2
   ZONE 1
   SWITCH

   SENSOR
   VALVE

   SENSOR
   SG SIGNAL
   COMP. SW
   EXTERNAL

   SIGNAL
   HEAT/COOL

   POOL TEMP.
   DEMAND

   WATER TEMP.

   ROOM TEMP.
   ROOM TEMP.
   SOLAR TEMP.

--- Page 131 ---
   BL   BR
   BR   RCCB/ELCB
   BL   1   1   OLP
   BR   (L1)
   80±3°C
   2   2   R
   B   (N1)

   3   3   OLP
   O   80±3°C   220V~240V 30A~40A
   I n=30mA

   POWER SUPPLY 2
   B

   Single phase AC230V 50Hz
   GROUNDING

   REACTOR   A   B   TERMINAL BOARD
   O   R
   O   1 1
   W   W   G   B
   2   1   B
   2  2
   2   1
   RCCB/ELCB   BACKUP HEATER (6kW)
   W   W
   (L)   BR
   L2   L1   G03
   (GRN)   12V
   (N)   (WHT)   (WHT)   5V
   B

   (BLK)
   (BLU)

   (RED)

   (ORG)

   (BRW)
   HT1-L2
   HT1-L3

   AC2-L2
   AC2-L3
   AC2-N2
   FUSE1   R123   R125   C121
   FUSE 3   10k   1u   CN6
   220V~240V 30A~40A   T3.15A L250V   1k   5V
   I n=30mA   BR   AC1-L3 T6.3A L250V   NOISE   R136   50V
   RECTIFICATION   C75   C Q2   R141
   (BRW/GRY)   1k   5V   OLP BOOSTER

   POWER SUPPLY 1
   NOISE FILTER   FILTER   CIRCUIT   4.7k B
   0.1u   *R121   6.49k   HEATER
   AC1-N   CIRCUIT   CIRCUIT   16V   10k   1%
   B

   Single phase AC230V 50Hz
   RY-HT (L3)

   RY-HT (L2)
   C83 R143
   (BLU)   E   0.1u 6.49k
   C89   ROOM TEMP.
   GROUNDING   G2   16V 1%   5V   ZONE 1
   1u
   G01   SIGNAL   G2   16V
   DETECTION   IC15   R171
   TERMINAL   G   (GRN)   1   16   G2
   R126 R133 C82   6.49k
   BOARD   CIRCUIT   2   15
   3   14   1/2W 1/2W 1000p 12V   *RY-BOOSTER   1%   CN5
   1   G05   4   13   5% 5% 50V
   (BR)   G   (GRN)   5   12   R142   OUTDOOR AIR
   6   11   -   +   1k   C98   SENSOR
   7   10   4   3
   2   SSR1   1u
   (B)   COMMUNICATION   SW1   SW2   C112   R134
   0.047u   16V
   CIRCUIT   G3   1k   BUFFER TANK
   10.1.3 WH-ADC0309K6E5

   3   BL   DATA   RY-CONTACT1   25V   G2   C143   SENSOR
   (BL)   (BLK)   C108   1u
   0.047u   16V
   G   G02   25V   TANK
   G2   SENSOR

   TO OUTDOOR UNIT
   (GRN)
   NOISE   ELECTRONIC CONTROLLER
   G2 CN4
   GROUNDING   RECTIFICATION   FILTER   (MAIN)   5V
   CIRCUIT   R1   EXTERNAL
   W   7   7   W   1   CIRCUIT   10k
   R25   4
   PC1   1   CONTROL 1
   BL   4   4   BL   4   1k
   K

   WATER   M   R   3   3   R   5   WATER   3   2   ZD2 C123   BL
   PUMP   BR 2   2   BR   6   20V  1u   CONTROL
   A

   PUMP   C31
   B 1   1   B   7   R24   50V   BL   PANEL
   CIRCUIT   0.01u   10k
   CN-PUMP1   50V
   C93
   (WHT)   100p
   50V
   CN3
   MIXING   MIXING   RY-CONTACT1
   ROOM THERMO 2   VALVE 1   VALVE 2   BOILER CONTACT / DEFROST SIGNAL
   L   N COOL HEAT   N OPEN CLOSE N OPEN CLOSE
   SSR1
   EXTRA PUMP
   ACN   RY-HTL3
   CN209   CN201   CN203   (WHT)   W   3
   5V   12V
   POOL WATER   IC9   OLP
   SSR202   ACL   BL   1 CN-PWR   1   16   *JP8   *R22   *R11   80±3°C
   PUMP   (BLK)   (BLK)   2   15   1   BL
   RY-ANODE

   RY-V2
   RY-V3
   SIGNAL   3   14
   DETECTION   R81   R86   4   13   BL
   SOLAR WATER   10k   10k   5   12   *RY-HTL2   2
   SSR203   CIRCUIT   CN-OLP1
   6   11   *R21   *R12
   PUMP   7   10   Blue

   SSR204
   SSR205
   SSR206
   SSR207
   ERROR   C61   C63
   RY201   1000p   1000p   G3   *R23   *R16   5V
   *RY-HTL1

131
   SIGNAL   50V   50V   CN-FLWSEN
   1   BR   1   1 BR 1
   CN208   5V_2   C92   1   BR 1
   12V   W   W   W
   WATER PUMP   G2   SIGNAL   0.1u   FLOW   B   B   FLOW
   5V   B   OR   BL   BL
   SSR200   DETECTION   16V   R130   SENSOR
   5V   BL   SENSOR  4   4   R
   ZONE 1   ELECTRONIC CONTROLLER   5V   10k
   CIRCUIT   4   4   5   5   5
   WATER PUMP   C220 + C218   (SUB)
   SSR201
   G2
   220u   1u   + C282   C88
   ZONE 2   10V   16V   220u   + C91
   10V   W   5   L5   L6   1u   220u
   5V   1   L4   16V   10V
   12V   5V_2   W
   W   3
   *R268   *R265   *R252   W   G2
   L201   L202   R222   R226   C222   C221
   1   10k   10k   R260   1000p   1000p   4   1 CN-CNT   *C57
   G2   R128   R135   R139   R140
   6.49k   20V   50V   50V   *CN-COMM   *R166   20k   R132   20k   20k   20k
   1%   *R243
   G2   R124   R120   1%   1%   1%   1%   CN-TH1
   5   C210 C212   20V   1k
   1000p 1000p   R238   CN-PWR2   1k   1
   CN-CNT *C204 *C208   1k   t˚   WATER OUTLET TEMP. SENSOR (THERMISTOR)
   0.1u  0.1u   50V   50V   *CN-PWR202 1   W   1 Blue
   C115   t˚   REFRIGERANT TEMP. SENSOR (THERMISTOR)
   16V   16V   R235   C294   C116
   2   W   2   0.047u   t˚
   1k   1u   *R279   0.047u   C117 R119   WATER INLET TEMP. SENSOR (THERMISTOR)
   C286   G2 5V   25V   25V   6
   50V   0.047u 1k
   *R233   0.047u   G2   5V_2   25V   *CN-TH3
   25V   *R280
   5V_2   1
   t˚   HEX WATER OUTLET TEMP. SENSOR
   C219   C217   C215 C214   C284   1   W   2   (THERMISTOR)
   5V   1u   1u   1u   1u   *C285   0.047u   *C283   CN-PWR4   2
   + C201   2
   16V   16V   16V 16V   25V   200u   W   1   Black
   R234   3   *CN-TH2
   6.49k   10V
   12V   CN-PWR204   1
   1%
   5V   R201   t˚   TANK TEMP. SENSOR 1 (THERMISTOR)
   IC204   R115
   C242   4   10k   3   1   *DCN   t˚
   PC201 1
   R206   CN-PWR3   1k   TANK TEMP. SENSOR 2 (THERMISTOR)
   1u   OUTPUT   INPUT   4

   K
   1k   3   2   2   Blue   3 Green
   16V   ZD201   GND   B
   C246   C247   C244   C245   C114

   A
   C203   R205   20V   0.82u   C248   0.047u
   0.01u   0.01u   3300u   R   1   G2
   0.01u   10k   50V   50V   1000u   50V   35V   G6   25V
   G2 G2   25V   *DCP
   16V
   Red   C137   C73   C79   C81   C84   C90
   C128   1u   1u   1u   1u   1u   1u
   5V   5V   R275   C134   16V   16V   16V   16V   16V   16V
   1u
   10k   16V   1000p
   4
   PC211 1
   *PC204   R277   5V   50V   G2
   3   2   G2

   K
   1k   3   2   ZD203   12V   C104
   R218   4   1   20V   0.1u   R155

   A
   4.7k   C289 R276   1k G1
   *R225 C276   0.01u 10k   16V   R175   R176
   3.9k 0.022u   16V   G2 G2   C293   G2   10k   10k   5V
   50V   *R278   1u   C141
   50V   220u
   R227   C122   C139
   4.7k   *PC205   10V
   3   2   1000p   1000p
   50V   50V   R169   +
   4   1   10k
   G2
   *R231   C277   C142
   5V   5V   G2   1u   CN-DPS
   3.9k   0.022u   G2
   50V   16V
   N

   CLOSE
   OPEN

   R269   G1   Natural
   R267   R264   R261   1   5 CN-CNT2   CN1   CN2   1 3 4
   374k   1%   1%   6.49k
   1%   L203
   47k   10k   1/10W   W BL R
   1%   BR BL B
   R263

   K
   C239   R266   C238   L
   ZD202   1M   HEAT COOL   N   N   L   1 3
   2200p   8.2k   1u   CLOSE OPEN N
   5.6V

   A
   50V   1%
   1/10W L204   16V   ROOM   CURRENT
   1%   2-WAY   M
   VALVE   THERMO 1   ANODE
   *CN205   *CN204   DIGITAL PRESSURE SENSOR
   CN206   CN210   1~   SYSTEM
   CN207

   3-WAY
   VALVE
   VCC BIT2 BIT1

   DC DC
   GND 10V

   ZONE 2
   ZONE 1
   ZONE 2
   ZONE 1
   SENSOR
   SWITCH

   SENSOR
   SG SIGNAL
   COMP. SW
   EXTERNAL

   SIGNAL
   HEAT/COOL

   POOL TEMP.
   DEMAND
   SOLAR TEMP.

   ROOM TEMP.
   ROOM TEMP.
   OPTIONAL

   WATER TEMP.
   WATER TEMP.

--- Page 132 ---
10.2 Outdoor Unit
10.2.1 WH-UDZ03KE5
   REACTOR

   GRY   GRY

   ELECTRONIC CONTROLLER   RAT2   RAT1   5V
   (GRY)   (GRY)
   TO INDOOR UNIT   R21
   7.5k   R22   C98
   1%   15k   470u
   1% C10   10V
   1   2   3   C9   1u
   1u   10V   OUTDOOR
   (BLACK)   (WHITE) (RED)   10V   AIR TEMPERATURE
   CN-TH1
   G5   SENSOR (THERMISTOR)
TERMINAL   G5   1
 BOARD   t°

   RED   DATA (RED)
   t°
   FUSE8   4
   COMMUNICATION   5V   PIPING TEMPERATURE
   NOISE FILTER   T3.15A L250V   SENSOR (THERMISTOR)
   CIRCUIT   G5
   CIRCUIT
   BLK   AC-BLK (BLK)   FUSE6   FUSE5   R28
   7.5k   CN-TH3
   (20A 250V)   (20A 250V)   Yellow
   FUSE1   1%
   1   EVAPORATOR EXIT
   WHT   AC-WHT (WHT) (20A 250V)   RECTIFICATION
   C99   TEMPERATURE
   CIRCUIT   1u   2   SENSOR
   GRN   FG1 (GRN)   SWITCHING
   t°
   10V   (THERMISTOR)
   GRN   FG2 (GRN)   POWER SUPPLY   G5 G5
   CIRCUIT
   *CN-STM1
   4   15   1
   PFC   RECTIFICATION   3   16
   CIRCUIT   CIRCUIT   M
   2   17
   1   18
   6   ELECTRO-MAGNETIC
   *IC8   5V
   OPTIONAL   COIL (EXPANSION VALVE)
   1 BLU HT2 (BLU)   RY-HT2
   FUSE3
   T3.15A L250V
   10
   3 BLU ACN2 (BLU)   C921 COMMON
   0.1u   GND  *IC8
   BASE PAN   50V
   HEATER   9

   G4A   *CN-HOT
   16V   1
   *Q55
   *C108   3

   D
   S
   *R143   ELECTRO-MAGNETIC

   K
   G
   *D57
   COIL (4-WAY VALVE)

   A
   5V 16V   G4A

   K
   *D58   *R137

   A
   *R112   *R136
   *Q54
   D
   S

   *C101   *R139
   G

   10
   1   Q1   COMPRESSOR
   FAN   3   W   U(RED)
   MS   U   RED
   U   P
   MOTOR   3~   V(BLU)   BLU
   V   V   MS
   CN-MTR2   14   3~
   5   W(YLW)   YLW
   (WHT)   16   N   W
   IC19   R148
   R403   5V   1k
   1   1k   5%
   E   Q56   1/10W   1   BLK
   5V   1
   C414   10K B   R135
   3   0.01u   10k   R157   WHT   2
   C   Q57   C115   20k   3
   4.7k   5%   3
   CN-MTR1 C401   50V   1000p   4   RED
   1/8W   5%
   Red  0.1u   R124 C -50V   4.7k B   50V   5V 1/10W
   25V   G6   10k   -100mA   10K   G6   HIGH PRESSURE SENSOR
   G6   CN-HPS
   5%
   E   C119 R155   Red
   G5   1/10W   50V   0.01u 10k   C100   C111
   G6   100mA 50V   5%   R160   100u   1u
   1/10W   4.7k   16V   16V
   5%   15V
   G4   R163   1/10W   G5   1   RED   HIGH
   2.2k
   5%   Q58 E   PRESSURE
   1/4W   2   SWITCH
   B
   RED
   CN-PSW
   -32V   C
   -500mA   5V
   Q59 C   R164   *CN-DIS
   5%   DISCHARGE
   B 4.7k   1
   10K
   TEMPERATURE
   D60
   50V   600V   SENSOR
   K

   100mA   E   RY-PWR2   C244 2   t°
   (THERMISTOR)
   1A5   1u
   R37
   A

   1A   10V
   G4   G5

   Sensor (Thermistor)   Compressor Temp. Sensor
   Characteristics   (Thermistor) Characteristics
   70   70
   1 Outdoor Air Sensor
   2 Outdoor Heat Exchanger
   60   60
   Sensor

   50   50
   Resistance (kΩ)

   Resistance (kΩ)

   40   40
   1

   30   30
   2
   20   20

   10   10

   0   0
   -10   0   10   20   30   40   50   20   40   60   80   100   120   140

   Temperature ( C)   o
   Temperature (oC)

   132

--- Page 133 ---
10.2.2 WH-UDZ05KE5 WH-UDZ07KE5 WH-UDZ09KE5
   REACTOR

   GRY   GRY

   RAT2   RAT1   IC19
   (GRY)   (GRY)
   28   1   RED
   BLK   W
   COMMUNICATION   FUSE4   FUSE5   FUSE2   3   YLW   MS
   DATA   U
   (BLK)   CIRCUIT   (20A 250V)   (20A 250V)   T3.15A L250V   3~
   1   V
   5   BLU
   2
   PFC   11   CN-MTR2   FAN MOTOR
   TERMINAL BOARD
   CIRCUIT   (WHT)
   TO INDOOR UNIT

   Q1
   1   BRW
   AC-BRW FUSE1
   BLU   NOISE FILTER   P   (RED) U   RED
   2   (BRW)  (30A 250V)
   CIRCUIT   RECTIFICATION
   U
   (BLU) V   BLU   MS
   V   (YLW) W   YLW
   3   CIRCUIT   W   3~
   AC-BLU   N
   (BLU)
   COMPRESSOR
   GRN   FG1
   (GRN)   C9   C10
   CONTROL   FUSE3   OUTDOOR AIR TEMPERATURE
   BOARD   GRN   FG2   CN-TH1
   YLW/GRN   (GRN)   T3.15A L250V   G5   SENSOR (THERMISTOR)
   1
   SOUND   t°
   CONTROL   PROOF
   BOARD   BOARD   SWITCHING   t°
   HT2   RECTIFICATION   POWER SUPPLY
   CIRCUIT   4   PIPING TEMPERATURE SENSOR
   BASE PAN   1   1   (BLU) RY-HT2   CIRCUIT   5V
CABINET
   HEATER   BLU   (THERMISTOR)
  SIDE   *CN-TANK
 PLATE   Natural
   3   3 BLU   ACN2
   OPTIONAL   (BLU)   1
   R74   t°
   1k   ELECTRONIC CONTROLLER
   CN-HPS   5%   3   COMPRESSOR TEMPERATURE
   Red   R935
   1   1/10W   R71   C935   4.99k   15V   SENSOR (THERMISTOR)
   HIGH   1
   BLK   10k   1%
   PRESSURE   2   R75   CN-PSW
   WHT   3   20k   C120   5%
   SENSOR   3   RED   R72   1/10W
   4   5%   1000p   G5   1   RED   RED HIGH
   50V   3.3k
   1/10W 5V   5%   PRESSURE
   Q7 E   2
   G6   G6   1/4W   B   SWITCH
   C115   C107   -32V   C   16V   *CN-HOT
   1u   100u   -500mA
   Q8   1
   16V   16V   C   *Q609   ELECTRO-MAGNETIC
   R73   COIL (4-WAY VALVE)
   B 4.7k
   5V   G5   5%   3

   D
   S
   CN-DIS   50V   10K   C602   *R613

   K
   D78   D606

   G
   100mA

   K
   1   E   RY-PWR
   DISCHARGE TEMP.   100V

   A
   t°
   2   150mA   *R601

   A
   SENSOR (THERMISTOR)
   C244   R37   15V
   1u   G5   G4   G4A
   4.99k
   10V
   *Q601 C   *CN-STM1
   G5   6
   B 4.7k   *IC8
   10K   1   16
   E   2   15   M
   G5   5V   3   14
   4   13   ELECTRO-MAGNETIC
   1
   R206   COIL (EXPANSION VALVE)
   7.5k   CN-TH3
   1%   Yellow
   1
   t°
   C99   2
   1u   EVA EXIT TEMP.
   10V
   SENSOR (THERMISTOR)
   G5   G5

   Sensor (Thermistor)   Compressor Temp. Sensor
   Characteristics   (Thermistor) Characteristics
   70   70
   1 Outdoor Air Sensor
   2 Outdoor Heat Exchanger
   60   60
   Sensor

   50   50
   Resistance (kΩ)

   Resistance (kΩ)

   40   40
   1

   30   30
   2
   20   20

   10   10

   0   0
   -10   0   10   20   30   40   50   20   40   60   80   100   120   140

   Temperature (oC)   Temperature (oC)

   133

--- Page 134 ---
11. Printed Circuit Board
11.1 Indoor Unit
11.1.1 Main Printed Circuit Board

   HT1-L3   CN-OLP1

  AC2-N2   G02
  AC2-N3

  AC2-L3

   G05
 CN-PWR

   G03

   CN-PWR2
   CN-PWR3
   G01

   CN1   DATA

   AC1-N   CN-PUMP1
  AC1-L3
CN-PWR4   CN-DPS
   CN-FLWSEN
   CN2   CN-TH2

   CN-TH1

   CN-TH3

   SW1

   CN-CNT2

   CN-CNT

   CN3   CN5   CN4   CN6

   134

--- Page 135 ---
11.1.2 Sub Printed Circuit Board (Optional)

   CN208   CN209   ACL

   ACN

   CN201

   CN-205

CN-PWR204

   CN-CNT

   CN204

   DCN
 CN-COMM   CN-PWR202
   CN207
   CN203

   CN206   DCP CN210

   135

--- Page 136 ---
11.2 Outdoor Unit
11.2.1 Main Printed Circuit Board

11.2.1.1   WH-UDZ03KE5

   RAT1

   CN-MTR2

   CN-MTR1
   CN-STM1
   CN-DIS

   CN-TH1
   CN-HOT
   CN-TH3
   CN-HPS

   HT2
   DATA
   CN-PSW
   AC-WHT
   AC-BLK   ACN2

   FG1   FG2   RAT2

   136

--- Page 137 ---
11.2.1.2   WH-UDZ05KE5 WH-UDZ07KE5 WH-UDZ09KE5

   RAT1

   CN-MTR2

   CN-DIS
   CN-STM1
   CN-TH3

   CN-HPS

   CN-TANK
   HT2
   CN-HOT

   AC-BLU   CN-TH1
   CN-PSW
   DATA
   ACN2

   AC-BRW

   FG1   FG2   RAT2

   137

--- Page 138 ---
12. Installation Instruction
(For WH-ADC0309K3E5, WH-ADC0309K6E5 only)

12.1 Indoor Floor Area Requirement
   If the total refrigerant charge in the system is <1.84 kg, no additional minimum floor area is required.
   If the total refrigerant charge in the system is ≥1.84 kg, additional minimum floor area requirements is
   complied as described below:

   Symbol   Description   Unit
   mc   Total refrigerant charge in system   kg
   mmax   Maximum refrigerant charge allowed   kg   Total refrigerant charge in system, mc (kg)
   = Pre-charged refrigerant amount in unit (kg)
   mexcess   mc - mmax   kg
   + Additional refrigerant amount after installation (kg)
   H   Installation height   m
   VAmin   Minimum ventilation opening area   cm2

   A) Determine Maximum refrigerant charge allowed, mmax
1. Calculate Installation Room Area, Aroom.
2. Based on Table I, select mmax which corresponds to the calculated Aroom value.
3. If mmax ≥ mc, the unit can be installed in the installation room with the specified installation height (H=600mm) in
   Table I and without additional room area or any additional ventilation.
4. Else, proceed to B) and C).

   B) Determine Total Floor Area of Aroom and Broom compliance to Amin total
1. Calculate the Broom area adjacent to the Aroom.
2. Determine the Amin total based on the Total Refrigerant Charge, mc from Table II.
3. The total floor area of both Aroom and Broom must exceed Amin total.

   C) Determine Minimum Venting Opening Area, VAmin for natural ventilation
1. From Table III, calculate mexcess.
2. Then determine VAmin corresponding to the calculated mexcess for natural ventilation between Aroom and Broom.
3. The unit can be installed at specific room only when the following conditions are fulfilled:
    Two permanent openings (cannot be closed), one at bottom, another at top, for ventilation purposes are
   made between Aroom and Broom.
    Bottom opening: - Must comply to the minimum area requirement of VAmin.
   - Opening must be located ≤300mm from the floor.
   - At least 50% of required opening area must be
   ≤200mm from the floor.
   - The bottom of the opening shall not be higher   Installation
   Room   Adjacent
   than the point of release when the unit is installed (Aroom)   Room
   and must be situated ≤100mm above the floor.   (Broom)
   - Must be as close as possible to the floor and
   >1500mm

   lower than H.
    Top opening:   - The total size of the Top opening must be more
   >0.5 VAmin
   than 50% of VAmin.   >VAmin
   - Opening must be located ≥1500mm above the
   floor.
    The height of the openings must more than 20mm.
    A direct ventilation opening to outside is NOT encouraged for ventilation opening (the user can block the
   opening when it is cold).
    The value of H is considered as 0.6m to comply to IEC 60335-2-40:2018 Clause GG2.

   138

--- Page 139 ---
Table I - Maximum refrigerant charge allowed in a   Table II - Minimum floor area
room   Minimum floor area (Amin total (m2))
   mc (kg)
   Maximum refrigerant charge in a room   H=0.6m
   Aroom (m2)   (mmax) (kg)   1.84   28.81
   H=0.6m   1.86   29.44
   1   0.138   1.88   30.08
   2   0.276   1.90   30.72
   1.92   31.37
   3   0.414
   1.94   32.03
   4   0.553
   1.96   32.70
   5   0.691
   1.98   33.37
   6   0.829   2.00   34.04
   7   0.907   2.02   34.73
   8   0.970   2.04   35.42
   9   1.028   2.06   36.12
   10   1.084   2.08   36.82
   11   1.137   2.10   37.53
   12   1.187   2.12   38.25
   13   1.236   2.14   38.98
   14   1.283   2.16   39.71
   15   1.328   2.18   40.45
   16   1.371   2.20   41.19
   2.22   41.94
   17   1.413
   2.24   42.70
   18   1.454
   2.26   43.47
   19   1.494
   2.28   44.24
   20   1.533   2.30   45.02
   21   1.571
   22   1.608
   23   1.644
      For H values lower than 0.6m, the value of H is
   24   1.679   considered as 0.6m to comply to
   25   1.714   IEC 60335-2-40:2018 Clause GG2.
   26   1.748      For intermediate mc values, the value that
   27   1.781   corresponds to the higher mc value from the table
   28   1.814   is considered.
   29   1.846   Example:
   30   1.877
   If mc = 1.85 kg, the value that corresponds to
   31   1.909
   32   1.939
   “mc = 1.86 kg” is considered.
   33   1.969      Systems with total refrigerant charge lower than
   34   1.999   1.84 kg are not subjected to any room area
   35   2.028   requirements.
   36   2.057      Charges above 2.30 kg are not allowed in the unit.
   37   2.085
   38   2.113
   Table III - Minimum venting opening area for
   39   2.141
   40   2.168
   natural ventilation
   41   2.195   Minimum venting
   42   2.221   mc   mmax   mexcess (kg) =   opening area
   43   2.248   (kg)   (kg)   mc - mmax   (VAmin) (cm2)
   44   2.274   H=0.6m
   45   2.299   2.3   0.1   2.20   890
   2.3   0.3   2.00   809
   2.3   0.5   1.80   728
   For H values lower than 0.6m, the value of H is   2.3   0.7   1.60   647
   considered as 0.6m to comply to   2.3   0.9   1.40   583
   IEC 60335-2-40:2018 Clause GG2.   2.3   1.1   1.20   552
   For intermediate Aroom values, the value that   2.3   1.3   1.00   500
   2.3   1.5   0.80   430
   corresponds to the lower Aroom value from the   2.3   1.7   0.60   343
   table is considered.   2.3   1.9   0.40   242
   Example:   2.3   2.1   0.20   127
   For Aroom = 10.5 m2, the value that corresponds to   2.3   2.3   0.00   0
   “Aroom = 10 m2” is considered.
      For H values lower than 0.6m, the value of H is
   considered as 0.6m to comply to
   IEC 60335-2-40:2018 Clause GG2.
      For intermediate mexcess values, the value that
   corresponds to the higher mexcess value from the
   table is considered.
   Example:
   mexcess = 1.45 kg, the value that corresponds to
   “mexcess = 1.6 kg” is considered.

   139

--- Page 140 ---
Attached accessories   Optional Accessories

No.   Accessory part   Qty. No.   Accessory part   Qty.   No.   Accessories part   Qty.
   Adjustable Feet   Drain Elbow   5   Remote Controller Case   1
   1   4   3   1   Network Adaptor (CZ-TAW1B) and
   6   1
   Extension Cable (CZ-TAW1-CBL)
   Reducing Adapter   Packing   Optional PCB (CZ-NS5P)   1
   7
   2   1   4   1

Field Supply Accessories (Optional)

   No.   Part   Model   Specifications   Maker

   2-way valve kit   Electromotoric Actuator   SFA21/18   AC230V, 12 VA   Siemens
   i
   *Cooling model   2-port Valve   VXI46/25   Siemens
   Wired   PAW-A2W-RTWIRED
   ii   Room thermostat   AC230V   -
   Wireless   PAW-A2W-RTWIRELESS
   iii   Mixing valve   -   167032   AC230V, 6VA   Caleffi
   iv   Pump   -   Yonos 25/6   AC 230V, 0.6 A max   Wilo
   v   Buffer tank sensor   -   PAW-A2W-TSBU   -   -
   vi   Outdoor sensor   -   PAW-A2W-TSOD   -   -
   vii   Zone water sensor   -   PAW-A2W-TSHC   -   -
   viii   Zone room sensor   -   PAW-A2W-TSRT   -   -
   ix   Solar sensor   -   PAW-A2W-TSSO   -   -

   It is recommended to purchase the field supply accessories listed in above table.

   140

--- Page 141 ---
12.2   Indoor Unit

12.2.1 Select the Best Location   12.2.1.2   Transport and Handling
Before choosing the installation site, obtain user      Be careful during transportating the unit so that it
approval.   is not damaged by impact.
 Install the Tank Unit in indoors with frost free      Only remove the packaging material once it has
   weather proof location only.   reached it is desired installation location.
 Must install on a flat horizontal and solid hard      It may need three or more people to carry out the
   surface.   installation work. The weight of Tank Unit might
 There should not be any heat source or steam   cause injury if carried by one person.
   near the Tank Unit.      The Tank Unit can be transported either in vertical
 A place where air circulation in the room is good.   or horizontal.
 A place where drainage can be easily done (e.g.   o If it transported in horizontal, make sure Front
   Utility room).   of packaging material (printed with “FRONT”)
 A place where Tank Unit’s operation noise will not   must facing upwards.
   cause discomfort to the user.   o If it transported in vertical, use the hand holes
 A place where Tank Unit is far from door way.   on sides, slide and move to the desired
 A place where accessible for maintenance.   location.
 Ensure to keep minimum distance of spaces as      Fix the Adjustable Feet 1 , if the Tank unit
   illustrated below from wall, ceiling, or other   installed on a uneven surface.
   obstacles.
 A place where flammable gas leaking might not
   occur.
 Secure the Tank Unit to prevent it being knocked
   over accidentally or during earthquakes.   Hold
Please avoid installations which expose the Tank Unit   Hold arrow section   Hold
to any of the following conditions:   to slide and move
 Extraordinary environment conditions; installation
   in frost or exposure to unfavorable weather
   conditions.   12.2.2 To Drill a Hole in the Wall and
 Voltage input exceeding the specified voltage.
   Install a Sleeve of Piping
12.2.1.1   Required Space for Installation   1   Make a Ø70 mm through hole.
   2   Insert the piping sleeve to the hole.
   3   Fix the bushing to the sleeve.
 (Unit : mm)   4   Cut the sleeve until it extrudes about 15 mm
   from the wall.
   350
   Min.

   M
   10 in.
   0

   .
   CAUTION
   in
   M 00
   1   When the wall is hollow, please be sure to use the sleeve
   for tube assembly to prevent dangers caused by mice biting
   the connection cable.
   M
   10 in.
   in.   0
   M 00
   7
   5   Finish by sealing the sleeve with putty or
   caulking compound at the final stage.
   Wall
   Indoor   Outdoor
   15 mm

   Sleeve for tube
   assembly
   Approx. 5 - 7 mm

   Bushing for tube assemblys
   ø70 mm through hole   Putty or caulking compound

   141

--- Page 142 ---
12.2.3 Piping Installation   12.2.3.4   Refrigerant Piping Installation
   This Tank Unit is designed for combination with
12.2.3.1   Water Quality Requirement   Panasonic Air-to-Water Heat Pump Outdoor Unit. If
   Outdoor Unit from other manufacturer are being used
   Must use water that complies with European water quality   in combination with Panasonic Tank Unit, optimum
 standard 98/83 EC. The lifespan of the Tank Unit will be shorter if   operation and reliability of the system is not
   groundwater (include spring water and well water) is used.   guaranteed. Thus warranty cannot be given in such
   The Tank Unit shall not be used with the tap water containing   case.
  contaminants such as salt, acid, and other impurities which may   1 Connect Tank Unit to Air-to-Water Heatpump
   corrode the tank and its component.
   Outdoor Unit with correct piping size. Use
   Reducing Adapter 2 for Outdoor Unit
12.2.3.2   Typical Piping Installation   WH-UDZ03KE5* Refrigerant Gas e piping
   connection.

   Model   Piping size (Torque)   Use
   Temporary   Double   Reducing
   connection to   Check Valve   Tank Unit   Outdoor Unit   Gas   Liquid
   be removed   assembly is   Adapter 2
   immediately   acceptable
   after ﬁlling   in house   ø12.7mm ø6.35mm
   WH-   WH-
   (1/2")   (1/4")   Yes
   ADC0309K3E5,   UDZ03KE5*
   [55 N•m] [18 N•m]
   WH-
   Fan Coil Unit   WH-
Air-to-Water Heatpump
   ADC0309K3E5AN,
   Outdoor Unit   WH-   UDZ05KE5*,
   Radiator /   ø15.88mm ø6.35mm
   Floor Heater   ADC0309K6E5,   WH-
   (5/8")   (1/4")   No
   WH-   UDZ07KE5*,
   2-Way Valve   [65 N•m] [18 N•m]
   Expansion   ADC0309K6E5AN   WH-
   Vessel   Tab /   UDZ09KE5*
   Shower
   Drain
   Water
   Tank Water   Main
   Discharge   Supply
   Check Shut   Pressure   Torque
   Tundish   Valve Off   Reducing   wrench
   Valve   Valve

12.2.3.3   Access to Internal Components
   WARNING

   This section is for authorized and licensed electrician/water
   system installer only. Work behind the front plate secured by
   screws must only be carried out under supervision of qualified   Spanner
   contractor, installation engineer or service person.

   CAUTION
   Hook
   Do not overtighten, overtightening may cause gas leakage.
   Do not pull and push refrigerant piping excessively, deformed
   pipe may cause refrigerant leak.

   2   Please make flare after inserting flare nut
   (located at joint portion of tube assembly) onto
   the copper pipe. (In case of using long piping)
   3   Do not use pipe wrench to open refrigerant
   piping. Flare nut may be broken and cause
   2X (screw)   leakage. Use proper spanner or ring wrench.
   4   Connect the piping:
   o Align the centre of piping and sufficiently
   CAUTION
   tighten the flare nut with fingers.
   Open or close the Front Plate carefully. The heavy Front Plate   o Further tighten the flare nut with torque
   may injures the fingers.   wrench in specified torque as stated in
   the table.
Open and Close Front Plate ⑱
   1 Remove the 2 mounting screws of Front Plate   Additional Precautions For R32 Models when
   ⑱.   connecting by flaring at indoor side
   2 Slide it upwards to unhook the Front Plate ⑱
   Ensure to do the re-flaring of pipes before connecting to
   hook.   units to avoid leaking.
   3 Reverse above steps 1~2 for close it.
   Connections made between components of refrigerant
   system shall be accessible for ease of maintenance.

   142

--- Page 143 ---
Seal sufficiently the flare nut (both gas and liquid sides)      Make sure to use two spanners to tighten the
with neutral cure (Alkoxy type) & ammonia-free   connection. Further tighten the nuts with torque
silicone sealant and insulation material to avoid the   wrench in specified torque as stated in the table.
gas leak caused by freezing.      Cover the pipe end to prevent dirt and dust when
   inserting it through a wall.
   Apply neutral cure
   (Alkoxy type) and      If non-brass metallic piping is used for installation,
   ammonia-free silicone   make sure to insulate the pipes to prevent
   sealant along the   galvanic corrosion.
   circumference
      Do not connect galvanised pipes, this will cause
   galvanic corrosion.
      Use correct nut for all Tank Unit tube connections
   and clean all tubes with tap water before
   installation. See Tube Position Diagram for detail.

Neutral cure (Alkoxy type) & ammonia-free silicone   Tube Connector   Nut Size   Torque
sealant is only to be applied after pressure testing and   a & b   RP 1¼"   117.6 N•m
cleaning up by following instructions of sealant, only to
   c & d   RP ¾"   58.8 N•m
the outside of the connection. The aim is to prevent
moisture from entering the connection joint and
   Torque wrench Spanner
possible occurrence of freezing. Curing sealant will
take some time. Make sure sealant will not peel off
when wrapping the insulation.

12.2.3.4.1   Checking for Gas Leakage
   Check for leakage of gas after air purging.
   See the in the installation manual for the outdoor.

12.2.3.5   Cutting and Flaring the Piping
   1   Please cut using pipe cutter and then remove   CAUTION
   the burrs.
   Do not overtighten, overtightening may cause gas leakage.
   2   Remove the burrs by using reamer. If burrs is
   not removed, gas leakage may be caused.
   Turn the piping end down to avoid the metal      Make sure to insulate the water circuit pipes to
   powder entering the pipe.   prevent reduction of heating capacity.
   3   Please make flare after inserting the flare nut      After installation, check the water leakage
   onto the copper pipes.   condition in connection area during test run.
      Failure to connect the tube appropriately might
   Pipe
   Reamer
   Handle
   0 – 0.5 mm
   cause the Tank Unit malfunction.
   Bar
   Bar   Yoke      Protection From Frost:
   Core
   If the Tank Unit is being exposed to frost while
   Point down   Copper
   Clamp handle   Red arrow mark
   pipe   power supply failure or pump operating failure,
1. To cut   2. To remove burrs   3. To flare   drain the system. When water is idle inside the
    Improper flaring 
   When properly flared, the internal surface
   system, freezing up is very likely to happen which
   of the flare will evenly shine and be of even   could damage the system. Make sure the power
   thickness. Since the flare part comes into
   Inclined Surface Cracked Uneven   contact with the connections, carefully check   supply is turned off before draining. Heater
   the flare finish.
   damaged   thickness
   Assembly ⑩ may be damaged under dry heating.
      Corrosion Resistance:
12.2.3.6   Water Piping Installation   Duplex stainless steel is naturally corrosion
   Please engage a licensed water circuit installer to   resistant to mains water supply. No specific
   install this water circuit.   maintenance is required to maintain this
   This water circuit must comply with relevant   resistance. However, please note that Tank Unit is
   European and national regulations (including   not guaranteed for use with a private water supply.
   EN61770), and local building regulation codes.      It is recommended to use a tray (field supply) to
   Ensure the components installed in the water   collect water from the Tank Unit if water leakage
   circuit could withstand water pressure during   occur.
   operation.
   Do not use worn out tube.   Recommended piping installation sequence:
   (a)  (c)  (e)  (f)  (b)  (d)
   Do not apply excessive force to pipes that may
   damage the pipes.
   Choose proper sealer which can withstand the
   pressures and temperatures of the system.

   143

--- Page 144 ---
(A) Space Heating/Cooling Pipework      Use inner diameter 17 mm drain hose in the
 Connect Tank Unit Tube Connector   to outlet   market, fix to Drain Elbow □ 3 .
   connector of Zone 1 Panel/Floor heater.      This hose must to be installed in a continuously
 Connect Tank Unit Tube Connector   to inlet   downward direction and in a frost-free
   connector of Zone 1 Panel/Floor heater.   environment. Improper drain piping may cause
 Connect Tank Unit Tube Connector   to outlet   water leakage hence damage the furnitures.
   connector of Zone 2 Panel/Floor heater.      If drain hose is long, use a metal support fixture
 Connect Tank Unit Tube Connector   to inlet   along the way to eliminate the wavy pattern of
   connector of Zone 2 Panel/Floor heater.   drain tube.
 Failure to connect the tube appropriately might      Guide the drain hose to outdoor as illustrated.
   cause the Tank Unit malfunction.
 Refer below table for the rated flow rate of each
   particular Outdoor Unit.
   Discharge below
   Model   Rated Flow Rate (l/min)   fixed grating

   Tank Unit   Outdoor Unit   Cool   Heat   Fixed grating
   WH-
   WH-   9.2   9.2
   UDZ03KE5*
 ADC0309K3E5,   Trapped gulley
   WH-   WH-   Possible wall
   14.3   14.3
ADC0309K3E5AN,   UDZ05KE5*   Illustration of guide
   WH-   WH-   drain hose to outdoor
 ADC0309K6E5,   19.2   20.1
   UDZ07KE5*
   WH-
   WH-      Do not insert this hose into sewage or drain pipe
ADC0309K6E5AN   23.5   25.8
   UDZ09KE5*
   that may generate ammonia gas, sulphuric gas
   etc.
(B) Domestic Hot Water Tank Pipework      If necessary, use hose clamp to further tighten the
 It’s strongly recommended to install an expansion   hose at drain hose connector to prevent leakage.
   vessel (field supply) in the Domestic Hot Water      Water will drip from this hose, therefore the outlet
   Tank circuit. Refer Typical Piping Installation   of this hose must be installed in an area where the
   section to locate the expansion vessel.   outlet cannot become blocked.
   o Recommended pre-charge pressure of the
   expansion vessel (field supply) = 0.35MPa   (D) Domestic Hot Water Tank Discharge (Drain
   (3.5 bars)   Tap) and Safety Relief Valve Pipework
 In high water pressure or water supply is above    Safety Relief Valve 0.8MPa (8 bars) incorporated
   500kPa, please install the Pressure Reducing   in Domestic Hot Water Tank.
   Valve for water supply. If the pressure higher than
    Drain Tap and Safety Relief Valve discharge
   that, it might damage the Tank Unit.
   fittings share the same drainage outlet.
 A Pressure Reducing Valve (field supply) with
    Use R½” male connector for this drainage outlet
   below specification is strongly advised to be
   connection (Tube connector g ).
   installed along the line of the tube connector   of
    Piping must always be installed in a continuously
   Tank Unit. Refer Typical Piping Installation section
   downward direction. It must not be longer than 2m,
   to locate both of these valves. Recommended
   with no more than 2 elbows, and must not allow
   Pressure Reducing Valve specifications:
   condensation to build up or freezing to occur.
   - Set pressure: 0.35 MPa (3.5 bars)
    The pipe from this drainage outlet fitting must not
 Must connect a faucet to Tank Unit Tube
   be shut off. The discharge must be freed.
   Connector   and main water supply, in order to
    The end of this pipework must be in such a way
   supply water with appropriate temperature for
   so that the outlet is visible and can not cause any
   shower or tap usage. Failure to do so might cause
   damage. Keep away from electrical components.
   scalding.
    It is recommended to fit a tundish into this g
 Failure to connect the tube appropriately might
   pipework. Tundish should be visible and
   causing the Tank Unit malfunction.
   positioned away from frost environment and
   electrical components.
(C) Drain Elbow and Hose Installation
 Fix the Drain Elbow □ 3 and Packing   to the
   bottom of Drain Water Hole h .

   Packing 4
   Drain Elbow 3

   144

--- Page 145 ---
12.2.4 Connect the Cable to the Tank Unit

   WARNING
This section is for authorized and licensed electrician only. Work behind the Control Board Cover ⑤ secured by screws must only be carried out
under supervision of qualified contractor, installation engineer or service person.

   CAUTION

Please take extra precaution when open the control board cover ⑤ and control board ⑥ for unit installation
and servicing. Failure to do so may cause injury.

12.2.4.1   Fixing of Power Supply Cable and Connecting Cable
   1   Connecting cable between Tank Unit and Outdoor Unit shall be approved polychloroprene sheathed flexible
   cord, type designation 60245 IEC 57 or heavier cord. See below table for cable size requirement.

   Model
   Connecting Cable Size
   Tank Unit   Outdoor Unit
   WH-UDZ03KE5*,
   4 x min 1.5 mm2
   WH-ADC0309K3E5,   WH-UDZ05KE5*
   WH-ADC0309K3E5AN   WH-UDZ07KE5*,
   4 x min 2.5 mm2
   WH-UDZ09KE5*
   WH-UDZ03KE5*,
   4 x min 1.5 mm2
   WH-ADC0309K6E5,   WH-UDZ05KE5*
   WH-ADC0309K6E5AN   WH-UDZ07KE5*,
   4 x min 2.5 mm2
   WH-UDZ09KE5*

   o   Ensure the colour of wires of Outdoor Unit and the terminal no. are the same to the Tank Unit
   respectively.
   o   Earth wire shall be longer than the other wires as shown in the figure for the electrical safety in case of
   the slipping out of the cord from the Holder (Clamper).

   2   An isolating device must be connected to the power supply cable.
   o Isolating device (disconnecting means) should have minimum 3.0 mm contact gap.
   o Connect the approved polychloroprene sheathed power supply 1 cord and power supply 2 cord and type
   designation 60245 IEC 57 or heavier cord to the terminal board, and to the other end of the cord to
   isolating device (Disconnecting means).
   See below table for cable size requirement.

   Model   Power Supply
   Cable Size   Isolating Devices   Recommended RCD
   Tank Unit   Outdoor Unit   Cord

   WH-UDZ03KE5*,   1   3 x min 1.5 mm2   15/16A   30mA, 2P, type A
   WH-UDZ05KE5*   2   3 x min 1.5 mm2   15/16A   30mA, 2P, type AC
   WH-ADC0309K3E5,
   WH-ADC0309K3E5AN   1   3 x min 2.5 mm2   25A   30mA, 2P, type A
   WH-UDZ07KE5*,
   WH-UDZ09KE5*   2   3 x min 1.5 mm   2
   15/16A   30mA, 2P, type AC

   WH-UDZ03KE5*,   1   3 x min 1.5 mm2   15/16A   30mA, 2P, type A
   WH-UDZ05KE5*   2   3 x min 4.0 mm   2
   30A   30mA, 2P, type AC
   WH-ADC0309K6E5,
   WH-ADC0309K6E5AN   1   3 x min 2.5 mm   2
   25A   30mA, 2P, type A
   WH-UDZ07KE5*,
   WH-UDZ09KE5*   2   3 x min 4.0 mm2   30A   30mA, 2P, type AC

   3   To avoid the cable and cord being damaged by sharp edges, the cable and cord must be passed through a
   bushing (located at the bottom of Control Board ⑥) before terminal board. The bushing must be used and
   must not be removed.

   145

--- Page 146 ---
Terminals on the Outdoor Unit   1   2   3
   RCCB/ELCB
Colour of wires (Connecting cables)
Terminals on the Tank unit   L   N   L1 N1   1   2   3
(Power Supply Cord)   Terminal
   Tank Unit/   Board
Terminals on the isolating devices   L   N   L1 N1   Outdoor Unit
from power supply (Disconnecting   connection   *1   *1
means)
   Power Supply 1 Power Supply 2
   Holder   Holder
   (Clamper)   (Clamper)

   Power Supply 1 Cable   Power Supply 2 Cable   Connecting Cable

   Terminal screw   Tightening torque cN•m {kgf•cm}
   M4   157~196 {16~20}
   M5   196~245 {20~25)

   *1 - Earth wire must be longer than other cables for safety reasons

12.2.4.2   Wire Stripping and Connecting Requirement
   Wire stripping   Conductor   Conductor   Conductor not
   Indoor/outdoor   fully insert   over insert   fully insert
   10 ± 1mm

   connecting
   terminal board

   5mm or
   more
   No loose strand   (gap between   ACCEPT   PROHIBITED   PROHIBITED
   when insert   wires)

12.2.4.3   Connecting Requirement
For Tank Unit WH-ADC0309K3E5, WH-ADC0309K3E5AN with WH-UDZ03KE5*, WH-UDZ05KE5*,
WH-UDZ07KE5*, WH-UDZ09KE5*
 The equipment’s Power Supply 1 complies with IEC/EN 61000-3-2.
 The equipment’s Power Supply 1 complies with IEC/EN 61000-3-3 and can be connected to current supply
   network.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-2.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-3 and can be connected to current supply
   network.
For Tank Unit WH-ADC0309K6E5, WH-ADC0309K6E5AN with WH-UDZ03KE5*, WH-UDZ05KE5*,
WH-UDZ07KE5*, WH-UDZ09KE5*
 The equipment’s Power Supply 1 complies with IEC/EN 61000-3-2.
 The equipment’s Power Supply 1 complies with IEC/EN 61000-3-3 and can be connected to current supply
   network.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-12.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-11 and shall be connected to suitable supply
   network, with the following maximum permissible system impedance Zmax = 0.123 ohm (Ω) at the interface.
   Please liaise with supply authority to ensure that the Power Supply 2 is connected only to a supply of that
   impedance or less.

   146

--- Page 147 ---
12.2.5 Charging and Discharging the   3   Start filling water (with pressure more than
   Water   0.1 MPa (1 bar)) to the Space Heating /
   Cooling circuit via Tube Connector . Stop
   Make sure all the piping installations are properly   filling water if the free water flow through
   done before carry out below steps.   Pressure Relief Valve ⑮ discharge hose.
   4   Turn ON the Tank Unit and make sure Water
12.2.5.1   Charge the Water   Pump ④ is running.
For Domestic Hot Water Tank   5   Check and make sure no water leaking at the
   1 Set the Domestic Hot Water Tank Discharge   tube connecting points.
   (Drain Tap)   to “CLOSE”.   6   The water may drip from this discharge hose.
   Therefore must guide the hose without close
   or block the outlet of the hose.
   “CLOSE”   “OPEN”
   12.2.5.2   Discharge the Water
   For Domestic Hot Water Tank
   Domestic Hot Water Tank Discharge (Drain Tap) g   1 Turn OFF power supply.
   2 Set the Domestic Hot Water Tank Discharge
   2   Set all Tap / Shower “OPEN”.   (Drain Tap)   to “OPEN”.
   3   Start filling water to the Domestic Hot Water   3 Open Tap / Shower to allow air inlet.
   Tank via Tube Connector . After 20~40min,   4 Turn the Safety Relief Valve   knob
   water should flow out from Tap / Shower.   counterclockwise slightly and hold it until all
   Else, please contact your local authorized   air is released from this pipeline. Then recover
   dealer.   the knob to original position after ensured the
   4   Check and make sure no water leaking at the   pipeline is emptied.
   tube connecting points.   5 After discharge, set Domestic Hot Water Tank
   5   Set the Domestic Hot Water Tank Discharge
   Discharge (Drain Tap)   to “CLOSE”.
   (Drain Tap)   to “OPEN” for 10 seconds to
   release air from this pipeline. Then set it
   “CLOSE”.   12.2.6 Reconfirmation
   6   Turn the Safety Relief Valve   knob
   counterclockwise slightly and hold for   WARNING
   10 seconds to release air from this pipeline.   Be sure to switch off all power supply before performing each
   Then recover the knob to original position.   of the below checkings.
   7   Ensure Step 5 & 6 is carried out each time
   after charging water to Domestic Hot Water   12.2.6.1   Check Water Pressure
   Tank.
   *(0.1 MPa = 1 bar)
   8   To prevent back pressure from happening to
   Water pressure should not lower than 0.05 MPa (with
   the Safety Relief Valve   , do turn the Safety
   inspects the Water Pressure from Remote Controller).
   Relief Valve   knob counterclockwise.   If necessary add water into Tank Unit (via Tube
   Connector ).
For Space Heating / Cooling
   1 Turn the plug on the Air Purge Valve ⑭ outlet
   anticlockwise by one complete turn from fully
   12.2.6.2   Check Pressure Relief Valve ⑮
   closed position.      Check for correct operation of Pressure Relief
   Valve ⑮ by turning on the lever to become
   Plug (turn   horizontal.
   anticlockwise by
   one complete turn)      If you do not hear a clacking sound (due to water
   drainage), contact your local authorized dealer.
      Push down the lever after finish checking.
      In case the water keep on draining out from the
   Air purge valve   Tank Unit, switch off the system, and then contact
   your local authorized dealer.
   2   Set the Pressure Relief Valve ⑮ lever
   “DOWN”.

   Pressure relief valve   Pressure relief valve

   Lever   Lever
   or

   Turn down   Turn down
   Pressure relief valve   Pressure relief valve

   147

--- Page 148 ---
12.2.6.3   Expansion Vessel ⑬ Pre   12.2.7.2   Remote Controller Wiring
   Pressure Checking
   Tank Unit
For Space Heating / Cooling
 Expansion Vessel ⑬ with 10 L air capacity and
   initial pressure of 1 bar is installed in this Tank   Remote Controller

   Unit.
 Total amount of water in system should be below   1
   200 L.   2
   Remote Controller wiring
   (Inner volume of Tank Unit’s piping is about 5 L)   (field supply)
 If total amount of water is over 200 L, please add   • No polarity
   another expansion vessel. (field supply)   Terminal for Remote Controller wiring
 Please keep the installation height difference of
   system water circuit within 10 m.      Remote Controller cable shall be (2 x min
   0.3 mm2), of double insulation PVC-sheathed or
12.2.6.4   Check RCCB/ELCB   rubber sheathed cable. Total cable length shall be
   50 m or less.
Ensure the RCCB/ELCB set to “ON” condition before
check RCCB/ELCB.      Be careful not to connect cables to other terminals
Turn on the power supply to the Tank Unit.   of Tank Unit (e.g. power source wiring terminal).
This testing could only be done when power is   Malfunction may occur.
supplied to the Tank Unit.      Do not bundle together with the power source
   wiring or store in the same metal tube. Operation
   error may occur.
   WARNING
   Be careful not to touch parts other than RCCB/ELCB test
   button when the power is supplied to Tank Unit. Else,
   electrical shock may happen. Before obtaining access to
   terminals, all supply circuits must be disconnected.

   Push the “TEST” button on the RCCB/ELCB. The
   lever would turn down and indicate “0”, if it
   functions normal.
   Contact authorized dealer if the RCCB/ELCB
   malfunction.
   Turn off the power supply to the Tank Unit.
   If RCCB/ELCB functions normal, set the lever to
   “ON” again after testing finish.

12.2.7 Installation of Remote Controller as
   Room Thermostat
   Remote Controller ① mounted to the Tank Unit
   can be moved to the room and serve as Room
   Thermostat.

12.2.7.1   Installation Location
   Install at the height of 1 to 1.5 m from the floor
   (Location where average room temperature can
   be detected).
   Install vertically against the wall.
   Avoid the following locations for installation.
   1 By the window, etc. exposed to direct sunlight
   or direct air.
   2 In the shadow or backside of objects deviated
   from the room airflow.
   3 Location where condensation occurs (The
   Remote Controller is not moisture proof or drip
   proof.)
   4 Location near heat source.
   5 Uneven surface.
   Keep distance of 1 m or more from the TV, radio
   and PC. (Cause of fuzzy image or noise)

   148

--- Page 149 ---
12.2.7.3   Remove The Remote Controller   4   Remove the wiring between Remote controller ①
   From Tank Unit   and Tank Unit terminal.
1   Remove both Left Decoration Panel ② and Right
   Decoration Panel ③ from Front Plate ⑱ with
   gently push the panels from back.

   Gently push
   from rear   Claw
   (3 places)

   Disconnect the
   Remote controller
   wiring
   Slide it
   downwards
   to unhook

   12.2.7.4   Mounting The Remote
2   Remove the 4 screws and take out the holder with   Controller
   Remote Controller ①.   For exposed type
   Preparation: Make 2 holes for screws using a driver.

   Mount the top case.   Mount the bottom case to
   • Align the claws of the top   the wall.
   case and then align the claws
   of the bottom case.

   Cut here with
   a nipper and
   remove the burr
   with a ﬁle.

   Remove 4 screws

   Wall to which
3   Remove the top case from the bottom case.   the remote
   controller is
   ﬁxed
   Screw
   (ﬁeld supply)

   Bottom   Top case
   case
   Connect the remote
   control wiring
   • Arrange the wires along
   the groove of the case.

   Insert the
   driver and   Remote controller terminal board
   slightly turn.
   Remove the coating. Approx. 6 mm
   Top case
   Bottom case (Back side)
   Flat-blade   (Back side)
   screwdriver   Remove the sheath. Approx. 180 mm.
   Make sure the wiring connection is in the
   correct direction.

   149

--- Page 150 ---
For embedded type   12.2.8 Test Run
Preparation: Make 2 holes for screws using a driver.
   1   Before test run, make sure below items have been
   checked:-
   Mount the bottom case
   to the wall.   a) Pipework are properly done.
   Mount the top case.
   • Align the claws of the top   • Pass the wire through the hole   b) Electric cable connecting work are properly
   in the centre of the bottom case.
   case and then align the claws
   of the bottom case.
   done.
   c) Tank Unit is filled up with water and trapped
   air is released.
   Avoid the wire   d) Please turn on the power supply after filling
   being caught.
   the tank until full.
   2   Switch ON the power supply of the Tank Unit. Set
   the Tank Unit RCCB/ELCB to “ON” condition.
   Then, please refer to the Operation Instruction for
   operation of Remote Controller ①.

   Note:
   • During winter, turn on the power supply and standby the
   unit for at least 15 minutes before test run.
   Screws   Allow sufficient time to warm up refrigerant and prevent
   (ﬁeld supply)   wrong error code judgement.

   3   For normal operation, Water Pressure reading
   Remote controller
   Connect the remote   terminal board   should be in between 0.05 MPa and 0.3 MPa
   control wiring
   Top case   Remove the coating.
   Approx. 6 mm
   (0.5 bar and 3 bar).
   Bottom case (Back side)
   (Back side)   If necessary, adjust the Water Pump ④ SPEED
   Make sure the wiring   accordingly to obtain normal water pressure
   connection is in the correct
   direction.   operating range. If adjust Water Pump ④ SPEED
   cannot solve the problem, contact your local
   authorized dealer.
12.2.7.5   Replace The Remote Controller
   4   After test run, please clean the Magnetic Water
   Cover   Filter Set ⑨ and Water Filter Set   . Reinstall it
   Replace the existing Remote Controller with   after finish cleaning.
   Remote Controller Case   to close the hole left
   after remove the Remote Controller.   12.2.8.1   Check Water Flow of Water
   1 Refer Section “Remove The Remote
   Controller From Tank Unit” for remove
   Circuit
   Remote Controller.   Confirm the maximum water flow during main pump
   2 Remove the top case from the bottom case of   operation not less than 15 l/min.
   Remote Controller Case .   *Water flow can be check through service setup
   (Pump Max Speed)
   [Heating operation at low water temperature with
   lower water flow may trigger “H75” during defrost
   process.]
   Top case
   Bottom
   case
   12.2.8.2   Reset Overload Protector ⑫
   Overload Protector ⑫ a serves the safety purpose to
   prevent the water over heating. When the Overload
   Protector ⑫ a trip at high water temperature, take
   Insert the
   driver and
   below steps to reset it.
   slightly turn.   1 Take out the cover.
   2 Use a test pen to push the centre button gently in
   Flat-blade
   screwdriver   order to reset the Overload Protector ⑫.
   3 Fix the cover to the original fixing condition.
   3   Reverse the steps 1 to 4 of section “Remove   Use test pen to push
   this button for reset
   The Remote Controller From Tank Unit” to fix   Overload protector   .
   Remote Controller Case   on Tank Unit.

   150

--- Page 151 ---
12.2.9 Maintenance   12.2.9.3   Proper Pump Down Procedure
   In order to ensure safety and optimal performance
   of the Tank Unit, seasonal inspections on the   WARNING
   Tank Unit, functional check of RCCB/ELCB, field
   Strictly follow the steps below for proper pump down procedure.
   wiring and piping have to be carried out at regular   Explosion may occur if the steps are not followed as per
   intervals. This maintenance should be carried out   sequence.
   by authorized dealer. Contact dealer for   1. When the Tank Unit is not in operation (standby), enter the
   scheduled inspection.   Service setup menu in the Remote Controller and select
   Pump down operation to turn it ON. (See APPENDIX for
   detail)
12.2.9.1   Maintenance for Magnetic   2. After 10~15 minutes, (after 1 or 2 minutes in case very low
   ambient temperatures (< 10°C)), fully close 2 way valve on
   Water Filter Set ⑨   Outdoor Unit.
1   Turn OFF power supply.   3. After 3 minutes, fully close 3 way valve on Outdoor Unit.
   4. Press the “OFF/ON” switch on the Remote Controller ①
2   Place a container below Magnetic Water Filter Set
   to stop pump down operation.
   ⑨.   5. Remove the refrigerant piping.
3   Turn to remove the Magnet Bar at bottom of
   Magnetic Water Filter Set ⑨.
4   By using Allen key (8mm), remove the Cap of   12.2.9.4   Installation of Ventilation Unit
   Discharge Port.   on Top of Tank Unit (Optional)
5   By using Allen Key (4mm), open the Service Valve      For installation works of Ventilation Unit on top of
   to release the dirty water from the Discharge Port   Tank Unit, refer to the Ventilation Unit Installation
   into a container. Close the service valve when the   Manual.
   container is full to avoid spillage in the tank unit.
   Dispose the dirty water.
   CAUTION
6   Reinstall the Cap of Discharge Port and Magnet
   Bar.   Before install Ventilation Unit, ﬁx the Feet that provided by
7   Re-charging the water to Space Heating / Cooling   Ventilation Unit to the half punch holes on Top Panel of Tank
   Unit, Otherwise, heavy Ventilation Unit may fall and cause
   circuit if necessary (refer Section 12.2.5 for   injury.
   details.)
8   Turn ON power supply.   Feet (4 pieces)
   - provided by Ventilation Unit

   Service
   Valve

   Discharge port
   Magnet Bar

   Open   Close   Half punch holes

12.2.9.2   Maintenance for Safety Relief
   Valve
   It is strongly recommended to operate the valve
   by turn the knob counter clockwise to ensure free
   water flow through discharge pipe at regular
   intervals to ensure it is not blocked and to remove
   lime deposit.

   Stagnant water in Tank Unit should be drained if it is not
   going to be operated for more than 60 days.

   151

--- Page 152 ---
12.3 Outdoor Unit
Attached accessories   Optional accessories
No.   Accessories part   Qty.   No.   Accessories part   Qty.
   Drain elbow   Base Pan Heater
   6   1
   1   1   CZ-NE2P

   • It is strongly recommended to install a Base Pan Heater (optional)
   Rubber cap   7 (For WH-UDZ03KE5*)
   if the outdoor unit is install in cold climate area. Refer the Base Pan
   2   3 (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   Heater (optional) installation instruction for details of installation.
   WH-UDZ09KE5*)
   • Applicable Piping Kit (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   Discharge grille   1 (For WH-UDZ05KE5*, WH-UDZ07KE5* and   WH-UDZ09KE5*) CZ-52F5,7,10BP
   WH-UDZ09KE5*)
   • Applicable Piping Kit (For WH-UDZ03KE5*) CZ-4F5,7,10BP
   3

   Metal plate   2 (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   WH-UDZ09KE5*)
   4

   Screw   8 (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   WH-UDZ09KE5*)
   5

12.3.1 Select the Best Location
   If an awning is built over the unit to prevent direct sunlight or rain, be careful that heat radiation from the
   condenser is not obstructed.
   For WH-UDZ03KE5*, avoid installation in areas where the ambient temperature may drop below -20°C.
   For WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5*, avoid installations in areas where the ambient
   temperature may drop below -25°C.
   Keep the spaces indicated by arrows from wall, ceiling, fence or other obstacles.
   Do not place any obstacles which may cause a short circuit of the discharged air.
   If outdoor unit installed near sea, region with high content of sulphur or oily location (e.g. machinary oil, etc), it
   lifespan maybe shorten.
   If piping length is over 10 m, additional refrigerant should be added as shown in the table.

   Piping size   Rated Length (m)   Max.
   Pre-charged   Max.   Min. Piping   Additional
   For Heat   For   Piping
   Model   Refrigerant   Elevation   Length   Refrigerant
   Gas   Liquid   Pump   Hydromodule   Length
   (kg)   (m)   (m)   (g/m)
   Indoor Unit   + Tank   (m)
   ø12.7mm   ø6.35mm
   WH-UDZ03KE5*   0.90   7   7   20   3   25   20
   (1/2")   (1/4")
   WH-UDZ05KE5*,
   WH-UDZ07KE5*   ø15.88mm   ø6.35mm
   1.30   7   7   30   3   50   25
   and   (5/8")   (1/4")
   WH-UDZ09KE5*

Example: WH-UDZ03KE5*
If piping length is 15m, the quantity of additional refrigerant should be 100g. [(15-10)m x 20 g/m = 100g]

   152

--- Page 153 ---
12.3.2 Install the Outdoor Unit

12.3.2.1   Installation Diagram
   It is advisable to avoid more than 2 blockage directions. For better ventilation & multiple-outdoor installation,
   please consult authorized dealer/specialist.
   This illustration is for explanation purposes only.

   Vinyl tape (Wide)   Vinyl tape (Wide)

   Saddle   Saddle
   Indoor unit/Outdoor unit connecting
   Indoor unit/Outdoor unit   cable
   connecting cable   WH-UDZ05KE5*
   (4-CORE WIRE/1.5 mm2)   (4-CORE WIRE/1.5mm²)
   Type designation 60245 IEC 57   WH-UDZ07KE5*, WH-UDZ09KE5*

   or 0m m
   or 0m m

   1   1

   re
   or 0 0m   o r 00 m
   re

   or heavier cable   (4-CORE WIRE/2.5mm²)

   mo
   mo

   m m   m m

   10
   10

   or   or   Type designation 60245 IEC 57 or
   e   e
   heavier cable
   ø6.35mm (1/4")   ø6.35mm (1/4")
   Liquid refrigerant piping   Liquid refrigerant piping
   m   m
   m e   ø12.7mm (1/2")   ø15.88mm (5/8")
   00 m or   0 0m or e
   0   Gas refrigerant piping   Gas refrigerant piping
   1 r
   o   10 r m
   o
   3   3
   or 00m   or 00 m
   mo m   mo m
   re   re

   For WH-UDZ03KE5*   For WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5*

   E   Model   A   B   C   D   E   F
   WH-UDZ03KE5*   540   160   20   330   430   46
   C
   F

   WH-UDZ05KE5*,
   WH-UDZ07KE5*   613   130   24   360.5   543   32
   (Anchor pitch)

   and WH-UDZ09KE5*
   D

   (Unit : mm)

   A   B
   (Anchor pitch)

   After selecting the best location, start installation according to Installation Diagram.
   1 Fix the unit on concrete or rigid frame firmly and horizontally by bolt nut (ø10 mm).
   2 When installing at roof, please consider strong wind and earthquake. Please fasten the installation stand
   firmly with bolt or nails.

12.3.2.2   Disposal of Outdoor Unit Drain Water
   When a Drain elbow   is used, please ensure to follow below:
   o the unit should be placed on a stand which is taller than 50 mm.
   o cover the ø20mm holes with Rubber cap   (refer to illustration below).
   o use a tray (field supply) when necessary to dispose the outdoor unit drain water.
   If the unit is used in an area where temperature falls below 0°C for 2 or 3 consecutive days, it is recommended
   not to use the Drain elbow   and Rubber cap , for the drain water freezes and the fan will not rotate.

   Drain elbow 1   Drain elbow 1

Rubber cap 2   x7
   Rubber cap 2   x3

   WH-UDZ03KE5*   WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5*

   153

--- Page 154 ---
12.3.3 Install the Discharge Grille
   This section is for WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5* only.
   Make sure to install the outdoor unit on concrete or rigid frame by bold nut before install the discharge grille   .
   Hook the metal plate   on the cabinet front plate at 2 locations and tighten with screw . (Figure a)
   Hook the discharge grille   to the cabinet front plate at 4 locations. (Figure b)
   Tighten the discharge grille to the cabinet front plate at 6 locations with screw . (Figure c)

   CAUTION

   Make sure to install the discharge grille to the outdoor unit
   before powering ON to protect againts a rotating fan

   x4
   x2

   Figure b
   Figure a

   x4   x2

   Figure c

12.3.4 Connecting the Piping

12.3.4.1   Connecting the Piping to Outdoor Unit
Decide piping length and then cut by using pipe cutter.
Remove burrs from cut edge. Make flare after
   Spanner
inserting the flare nut (locate at valve) onto the copper   or Wrench
pipe. Align center of piping to valves and then tighten
with torque wrench to the specified torque as stated in   Torque
the table.   wrench

   Piping size (Torque)
   Be sure to use two spanners to tighten.
   Model   (If the nuts are overtightened, it may cause the flares
   Gas   Liquid
   to break or leak.)
   ø12.7mm (1/2")   ø6.35mm (1/4")
WH-UDZ03KE5*
   [55 N•m]   [18 N•m]
WH-UDZ05KE5*,
   ø15.88mm (5/8")   ø6.35mm (1/4")
WH-UDZ07KE5* and
   [65 N•m]   [18 N•m]
WH-UDZ09KE5*

   154

--- Page 155 ---
12.3.4.1.1   Cutting and Flaring the Piping
   1   Please cut using pipe cutter and then remove the burrs.
   2   Remove the burrs by using reamer. If burrs is not removed, gas leakage may be caused.
   Turn the piping end down to avoid the metal powder entering the pipe.
   3   Please make flare after inserting the flare nut onto the copper pipes.

   Pipe   Handle    Improper flaring    When properly flared, the internal
   Reamer   Bar   0 – 0.5 mm
   Bar   Yoke   surface of the flare will evenly shine
   Core   and be of even thickness. Since the
   Point   Clamp   Inclined Surface Cracked Uneven   flare part comes into contact with
   down   Red arrow mark   Copper pipe   the connections, carefully check
   handle   damaged   thickness
1. To cut   2. To remove burrs   3. To flare   the flare finish.

   155

--- Page 156 ---
   AIR PURGING METHOD IS PROHIBITED FOR R32 SYSTEM

12.3.5 Air Tightness Test on the Refrigerating System

   Do not purge the air with refrigerants but use a vacuum pump to vacuum the installation.

   There is no extra refrigerant in the outdoor unit for air purging.

   Before system is charged with refrigerant and before the refrigerating system is put into operation, below site test
   procedure and acceptance criteria shall be vertified by the certified technicians, and/or the installer.
   Be sure to check whole system for gas leakage.

   Preparation   1)   Connect a charging hose with a push pin to the Low side of a charging set and the
   (Step 1-2)   service port of the 3-way valve.
   2)   Attach the gauge manifold set correctly and tightly. Make sure that both valves of
   the manifold gauge (low pressure and high pressure) is in close position.

   3)   Connect the center hose of the manifold gauge to a vacuum pump.
   Evacuation
   4)   Turn on the power switch of the vacuum pump, then turn open the low side manifold
   (Step 3-4)   gauge valve and make sure that the needle in the gauge moves from
   0cmHg (0 MPa) to –76 cmHg (–0.1 MPa) or vacuum until 500 microns is achieved. This process
   continues for approximately ten minutes. Then close the low side manifold gauge valve.

   5)   Remove the vacuum pump from the centre hose and connect the center hose to cylinder of
   any applicable inert gas as test gas.
   Tightness Test   6)   Charge test gas into the system and wait until the pressure within the system to reach
   with Inert Gas   min. 1.04MPa (10.4barg).
   (Step 5-7)
   7)   Wait and monitor the pressure reading on the gauges. Check if there is any pressure drop. Waiting
   time depends on the size of the system.

   8)   If there is any pressure drop, perform step 9-12. If there is no pressure drop, perform step 13.

   9)  Use Gas Leak Detector to check for leaks. Must use the detection equipment
   YES   Leak detection   with a sensitivity of 5 grams per year of test gas or better.
   Pressure drop   and repair
   (Step 8)   10) Move the probe along the Air-to-Water Heatpump system to check for leaks, and mark
   (Step 9-12)   for repair.
   11) Any leak detected and marked shall be repaired.
   NO   12) After repair, repeat evacuation steps 3-4 and tightness test steps 5-7.
   Check the pressure drop as in step 8.

   Recovery of   13) If no leak,   Liquid side
   Recover the test gas.   Indoor unit
   Test Gas   Outdoor unit
   Two-way valve
   (Step 13)   Perform evacuation of
   steps 3-4.
   Then proceed to step 14.   Close

   Gas side

   Evacuation
   (Step 3-4)   Three-way valve
   Tank   OPEN
   Cylinder   Close
   14) Disconnect the charging
   hose from the service
   port of the 3-way valve.   Vacuum
   Inert   CLOSE
   Open
   15) Tighten the service port   gas
   pump
   2 and 3 valves   caps of the 3-way valve
   (Step 14-18)   at a torque of 18 N•m
   with a torque wrench.
   16) Remove the valve caps of both of the 2-way valve and 3-way valve.
   17) Open both of the valves, using a hexagonal wrench (4mm). It is recommended to allow refrigerant
   slowly ﬂow into the refrigerant system to prevent refrigerant freezing. Slightly open 2-way valve for
   5 seconds then close the valve. Repeat this action for 3 cycles then fully open the valve.
   Complete   18) Mount back the valve caps onto the 2-way valve and the 3-way valve to complete this process.

Notes:
   Recommended use of any of the following leak detector,
   I) Universal Sniffer leak detector
   II) Electronic halogen leak detector
   III) Ultrasonic Leak Detector

   156

--- Page 157 ---
12.3.6 Connect the Cable to the Outdoor Unit
   (FOR DETAIL REFER TO WIRING DIAGRAM AT UNIT)
   1 Remove the control board cover from the unit by loosening the screw.
   2 Connecting cable between indoor unit and outdoor unit shall be approved polychloroprene sheathed flexible
   cable (see below table), type designation 60245 IEC 57 or heavier cable.

   Model   Flexible cable specification   Terminal
   Board
   WH-UDZ03KE5*,   2
   4 x (1.5 mm )   1   2   3
   WH-UDZ05KE5*   Earth Wire
   WH-UDZ07KE5*,   must be
   2
   4 x (2.5 mm )   longer than
   WH-UDZ09KE5*   others cables
   for safety
   reason.
   Terminals on the indoor unit   1   2   3
   Holder (Clamper)
   Colour of wires
   Terminals on the outdoor unit   1   2   3
   WARNING
   This equipment must be properly earthed.

   3   Secure the cable onto the control board with the holder (clamper).
   4   Attach the control board cover back to the original position with screw.

12.3.6.1   Wire Stripping and Connecting Requirement
   Wire stripping
   Indoor/outdoor   Conductor fully   Conductor over   Conductor not
   insert   insert   fully insert
   10 ± 1 mm

   connecting terminal
   board

   5 mm or more
   (gap between wires)
   No loose strand when insert   ACCEPT   PROHIBITED   PROHIBITED

12.3.7 Pipe Insulation
   1   Please carry out insulation at pipe connection portion as mentioned in Indoor/Outdoor Unit Installation
   Diagram. Please wrap the insulated piping end to prevent water from going inside the piping.
   2   If drain hose or connecting piping is in the room (where dew may form), please increase the insulation by
   using POLY-E FOAM with thickness 6 mm or above.

   CAUTION

   If cleaning of the outdoor unit is necessary during installation or servicing,
   do not clean the outdoor unit with any hydrocarbon based solvent.

   157

--- Page 158 ---
12.4 Appendix
12.4.1 Variation of System
This section introduces variation of various systems using Air-To-Water Heatpump and actual setting method.
(NOTE) : For this model, both external room thermistor of Zone 1 and external room thermostat of Zone 1 must
   always be connected to main indoor PCB only regardless of Optional PCB (CZ-NS5P) connection.

12.4.1.1   Introduce Application Related to Temperature Setting

12.4.1.1.1   Temperature Setting Variation for Heating

1. Remote Controller

   Indoor
   Setting of remote controller

   Installer setting
   Outdoor   System setup
   Optional PCB connectivity - No

   Zone & Sensor:
   Water temperature

   Floor heating

Connect floor heating or radiator directly to the Tank Unit.
Remote controller is installed on Tank Unit.
This is the basic form of the most simple system.

2. Room Thermostat

   Tank Unit receive Room Thermo signal (ON/OFF) from Remote controller
   to control HP and circulation pump.
   Indoor   There is a build-in thermistor in the remote controller.

   Setting of remote controller

   Outdoor   Installer setting
   System setup
   Optional PCB connectivity - No
   Zone & Sensor:
   Room thermostat
   Internal
   Floor heating

Connect floor heating or radiator directly to the Tank Unit.
Remove remote controller from Tank Unit and install it in the room where floor heating is installed.
This is an application that uses remote controller as Room Thermostat.

   158

--- Page 159 ---
3. External Room Thermostat

   Indoor   Room   Setting of remote controller
   Thermostat
   (Field supply)
   Installer setting
   System setup
   Outdoor   Optional PCB connectivity - No
   Zone & Sensor:
   Room thermostat
   (External)
   Floor heating

Connect floor heating or radiator directly to Tank Unit.
Remote controller is installed on Tank Unit.
Install separate external Room Thermostat (field supply) in the room where floor heating is installed.
This is an application that uses external Room Thermostat.

4. Room Thermistor

   Tank Unit compare between room temperature and setting temperature
   Indoor   on the Remote controller to control HP and circulation pump.

   Max: 30m
   Thermistor   Setting of remote controller
   Outdoor
   Installer setting
   System setup
   Optional PCB connectivity - No
   Zone & Sensor:
   Floor heating   Room thermistor

Connect floor heating or radiator directly to Tank Unit.
Remote controller is installed on Tank Unit.
Install separate external room thermistor (specified by Panasonic) in the room where floor heating is installed.
This is an application that uses external room thermistor.

 There are 2 kinds of circulation water temperature setting method.
   Direct: set direct circulation water temperature (fixed value)
   Compensation curve: set circulation water temperature depends on outdoor ambient temperature
 In case of Room thermo or Room thermistor, compensation curve can be set.
 In this case, shift compensation curve according to the thermo ON/OFF situation.
  (Example) If room temperature increasing speed is;
   very slow → shift up the compensation curve
   very fast → shift down the compensation curve

   159

--- Page 160 ---
12.4.1.1.2   Examples of Installations

Floor heating 1 + Floor heating 2

   Setting of remote controller

   Indoor   Room Thermostat   Installer setting
   (ﬁeld supply)   System setup
   Optional PCB connectivity - Yes
   Mixing valve 2   Thermistor 2
   Zone and Sensor - 2 Zone system
   Outdoor   Zone 1:Sensor
   Mixing valve 1   Room thermostat
   Pump 2   Internal
   Zone 2:Sensor
   Pump 1
   Room
   Room thermostat
   Thermistor 1   (External)

   Buffer tank
   Floor heating 1   Floor heating 2

Connect floor heating to 2 circuits through buffer tank as shown in the figure.
Install mixing valves, pumps and thermistors (specified by Panasonic) on both circuits.
Remove remote controller from Tank Unit, install it in one of the circuit and use it as Room Thermostat.
Install external Room Thermostat (field supply) in another circuit.
Both circuits can set circulation water temperature independently.
Install buffer tank thermistor on buffer tank.
It requires connection setting of buffer tank and ΔT temperature setting at heating operation separately.
This system requires Optional PCB (CZ-NS5P).
Note : Buffer tank thermistor must be connected to main indoor PCB only.

Floor heating + Radiator

   Indoor
   Radiator   Setting of remote controller
   Pump 2
   Thermistor 2   Installer setting
   System setup
   Outdoor   Optional PCB connectivity - Yes
   Pump 1
   Mixing valve 1
   Zone and Sensor - 2 Zone system
   Zone 1:Sensor
   Water temperature
   Thermistor 1

   Zone 2:Sensor
   Room
   Floor heating   Water temperature
   Buffer tank

Connect floor heating or radiator to 2 circuits through buffer tank as shown in figure.
Install pumps and thermistors (specified by Panasonic) on both circuits.
Install mixing valve in the circuit with lower temperature among the 2 circuits.
(Generally, if install floor heating and radiator circuit at 2 zones, install mixing valve in floor heating circuit.)
Remote controller is installed on Tank Unit.
For temperature setting, select circulation water temperature for both circuits.
Both circuits can set circulation water temperature independently.
Install buffer tank thermistor on buffer tank.
It requires connection setting of buffer tank and ΔT temperature setting at heating operation separately.
This system requires the Optional PCB (CZ-NS5P).
Mind that if there is no mixing valve at the secondary side, the circulation water temperature may get higher than
setting temperature.
Note : Buffer tank thermistor must be connected to main indoor PCB only.

   160

--- Page 161 ---
Floor heating + Swimming pool

   Setting of remote controller
   Indoor   Thermistor 3   Installer setting
   System setup
   Mixing valve 2   Thermistor 2   Pump 3
   Optional PCB connectivity - Yes

   Outdoor   Zone and Sensor - 2 Zone system
   Mixing valve 1   Pump 1   Zone 1:Sensor
   Pump 2
   Room thermostat
   Internal
   Zone 2
   Swimming pool
   Thermistor 1
   Heat EXT   T

   Buffer tank
   Floor heating 1   Swimming pool

Connect floor heating and swimming pool to 2 circuits through buffer tank as shown in figure.
Install mixing valves, pumps and thermistors (specified by Panasonic) on both circuits.
Then, install additional pool heat exchanger, pool pump and pool sensor on pool circuit.
Remove remote controller from Tank Unit and install in room where floor heating is installed. Circulation water
temperature of floor heating and swimming pool can be set independently.
Install buffer tank sensor on buffer tank.
It requires connection setting of buffer tank and ΔT temperature setting at heating operation separately. This system
requires the Optional PCB (CZ-NS5P).

   Must connect swimming pool to “Zone 2”.
If it is connected to swimming pool, operation of pool will stop when “Cooling” is operated.
Note : Buffer tank thermistor must be connected to main indoor PCB only.

Swimming pool only

   Indoor   Thermistor
   Setting of remote controller
   Pump

   Outdoor   Installer setting
   System setup
   Optional PCB connectivity - Yes

   Zone and Sensor - 1 Zone system
   Zone :Swimming pool
   T
   Heat EX

   Swimming pool

This is an application that connects to the swimming pool only.
Connects pool heat exchanger directly to Tank Unit without using buffer tank.
Install pool pump and pool sensor (specified by Panasonic) at secondary side of the pool heat exchanger.
Remove remote controller from Tank Unit and install in room where floor heating is installed.
Temperature of swimming pool can be set independently.
This system requires the Optional PCB (CZ-NS5P).

In this application, cooling mode cannot be selected. (not display on remote controller)

   161

--- Page 162 ---
Simple 2 zone (Floor heating + Radiator)

   Setting of remote controller
   Indoor   Installer setting
   Radiator   System setup
   Optional PCB connectivity - Yes
   Thermistor 1
   Zone and Sensor - 2 Zone system
   Outdoor   Zone 1:Sensor
   Mixing valve   Pump 2   Water temperature
   Zone 2:Sensor
   Room
   Thermistor 2   Water temperature
   Operation setup
   Heat
   T for heating ON – 1°C
   Cool
   T for cooling ON – 1°C

This is an example of simple 2 zone control without using buffer tank.
Built-in pump from Tank Unit served as a pump in zone 1.
Install mixing valve, pump and thermistor (specified by Panasonic) on zone 2 circuit.
Please be sure to assign high temperature side to zone 1 as temperature of zone 1 cannot be adjusted.
Zone 1 thermistor is required to display temperature of zone 1 on remote controller.
Circulation water temperature of both circuits can be set independently.
(However, temperature of high temperature side and low temperature side cannot be reversed)
This system requires the Optional PCB (CZ-NS5P).

(NOTE)
  Thermistor 1 does not affect operation directly. But error happens if it is not installed.
  Please adjust flow rate of zone 1 and zone 2 to be in balance. If it is not adjusted correctly, it may affects the
   performance.
   (If zone 2 pump flow rate is too high, there is possibility that no hot water flowing to zone 1.)
   Flow rate can be confirmed by “Actuator Check” from maintenance menu.

Buffer tank connection

   Indoor   Buffer tank
   Setting of remote controller
   Outdoor   Installer setting
   System setup
   Optional PCB connectivity - No
   Pump   Thermistor
   Buffer Tank connection - Yes
   T for buffer tank

   Floor heating

This is an application that connects the buffer tank to the Tank Unit.
Buffer tank’s temperature is detected by buffer tank thermistor (specified by Panasonic).
Without connection of Optional PCB, external pump can be used for circulation in the floor heating circuit.
Note : Buffer tank thermistor must be connected to main indoor PCB only.

   162

--- Page 163 ---
Buffer tank + Solar

   Solar thermistor   Setting of remote controller
   Indoor
   Buffer tank   Installer setting
   System setup
   Optional PCB connectivity - Yes
   Outdoor   Buffer Tank connection - Yes
   Solar pump
   T for buffer tank
   Solar connection - Yes
   Pump   Buffer tank
   Mixing valve   Thermistor
   T turn ON
   T turn OFF
   Antifreeze
   Hi limit
   Floor heating

This is an application that connects the buffer tank to the Tank Unit before connecting to the solar water heater to
heat up the tank.
Buffer tank’s temperature is detected by buffer tank thermistor (specified by Panasonic).
Solar panel’s temperature is detected by solar thermistor (specified by Panasonic).
Buffer tank shall use tank with built-in solar heat exchange coil independently.
During winter season, solar pump for circuit protection will be activated continuously. If does not want to activate the
solar pump operation, please use glycol and set the anti-freezing operation start temperature to -20°C.
Heat accumulation operates automatically by comparing the temperature of tank thermistor and solar thermistor.
This system requires Optional PCB (CZ-NS5P).
Note : Buffer tank thermistor must be connected to main indoor PCB only.

Boiler connection

   Indoor   Buffer tank

   Outdoor   Mixing   Pump
   valve   Thermistor
   Setting of remote controller

   Installer setting
   System setup
   Optional PCB connectivity - Yes
   Bivalent - Yes
   Floor heating   Turn ON: outdoor temp.
   Control pattern

   Boiler

This is an application that connects the boiler to the Tank Unit, to compensate for insufficient capacity by operate
boiler when outdoor temperature drops & heat pump capacity is insufficient.
Boiler is connected parallel with heat pump against heating circuit.
Besides that, an application that connects to the DHW tank’s circuit to heat up tank ‘s hot water is also possible.
Boiler output can be control by either SG ready input from optional PCB or Auto control by 3 modes selection pattern.
(Operation setting of boiler shall be responsible by installer.)
This system requires Optional PCB (CZ-NS5P) for SG ready input control.
Depending on the settings of the boiler, it is recommended to install buffer tank as temperature of circulating water
may get higher. (It must connect to buffer tank especially when select Advanced Parallel setting.)
Note : Buffer tank thermistor must be connected to main indoor PCB only.

   WARNING

Panasonic is NOT responsible for incorrect or unsafe situation of the boiler system.

   CAUTION
Make sure the boiler and its integration in the system complies with applicable legislation.
Make sure the return water temperature from the heating circuit to the Tank Unit does NOT exceed 55°C.
Boiler is turned off by safety control when the water temperature of the heating circuit exceed 85°C.

   163

--- Page 164 ---
12.4.2 How to Fix Cable

12.4.2.1   Connecting with External Device (Optional)
   All connections shall follow to the local national wiring standard.
   It is strongly recommended to use manufacturer-recommended parts and accessories for installation.
   For connection to main PCB ⑤
   1 Two-way valve shall be spring and electronic type, refer to “Field Supply Accessories” table for details. Valve
   cable shall be (3 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier, or similarly double insulation
   sheathed cable.
   *note: - Two-way Valve shall be CE marking compliance component.
   - Maximum load for the valve is 9.8VA.
   2 Room thermostat zone 1 cable must be (4 or 3 x min 0.5 mm2), of type designation 60245 IEC 57 or heavier
   cord, or similarly double insulation sheathed cable.
   3 Extra pump cable shall be (2 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier.
   4 Boiler contact/defrost signal cable shall be (2 x min 0.5 mm²), of type designation 60245 IEC 57 or heavier.
   5 External control shall be connected to 1-pole switch with min 3.0 mm contact gap. Its cable must be (2 x min
   0.5 mm2), double insulation layer of PVC-sheathed or rubber-sheathed cable.
   *note: - Switch used shall be CE compliance component.
   - Maximum operating current shall be less than 3Arms.
   6 Room sensor zone 1, outdoor air sensor and buffer tank sensor cable shall be (2 x min 0.3 mm2) double
   insulation layer of PVC-sheathed or rubber-sheathed.

   Main PCB

   Power Supply 1
   RCCB/ELCB
   Power Supply 2
   RCCB/ELCB

   Holder Indoor terminal for
   (Clamper) connecting cables

   How to guide the optional cables and power supply cord
   (view without internal wiring)

   Optional cables:
   • External control cable
   • Room sensor zone 1
   • Outdoor air sensor cable
   • Remote controller cable
   • Buffer tank sensor

   Optional cables:
   • 2-way valve cable
   • Room thermostat
   zone 1 cable
   • Extra pump cable
   • Boiler contact/defrost
   signal cable

   • Power Supply 1 cord
   • Power Supply 2 cord
   • Indoor Unit/Outdoor Unit
   Connecting cable

   164

--- Page 165 ---
   For connection to Optional PCB □ 7
   1 By connecting Optional PCB, 2 Zone temperature control can be achieved. Please connect mixing valves,
   water pumps and thermistors in zone 1 and zone 2 to each terminals in Optional PCB. Temperature of each
   zone can be controlled independently by remote controller.
   2 Pump zone 1 and zone 2 cable shall be (2 x min 1.5 mm²), of type designation 60245 IEC 57 or heavier.
   3 Solar pump cable shall be (2 x min 1.5 mm²), of type designation 60245 IEC 57 or heavier.
   4 Pool pump cable shall be (2 x min 1.5 mm²), of type designation 60245 IEC 57 or heavier.
   5 Room thermostat zone 2 cable shall be (4 x min 0.5 mm²), of type designation 60245 IEC 57 or heavier.
   6 Mixing valve zone 1 and zone 2 cable shall be (3 x min 1.5 mm²), of type designation 60245 IEC 57 or
   heavier.
   7 Room sensor zone 1 and zone 2 cable shall be (2 x min 0.3 mm²), double insulation layer (with insulation
   strength of minimum 30V) of PVC-sheathed or rubber-sheathed cable.
   8 Pool water sensor and solar sensor cable shall be (2 x min 0.3 mm²), double insulation layer (with insulation
   strength of minimum 30V) of PVC-sheathed or rubber-sheathed cable.
   9 Water sensor zone 1 and zone 2 cable shall be (2 x min 0.3 mm²), double insulation layer of PVC-sheathed
   or rubber-sheathed cable.
   10 Demand signal cable shall be (2 x min 0.3 mm²), double insulation layer of PVC-sheathed or rubber-
   sheathed cable.
   11 SG signal cable shall be (3 x min 0.3 mm²), double insulation layer of PVC-sheathed or rubber-sheathed
   cable.
   12 Heat/Cool switch cable shall be (2 x min 0.3 mm²), double insulation layer of PVC-sheathed or rubber-
   sheathed cable.
   13 External compressor switch cable shall be (2 x min 0.3 mm²), double insulation layer of PVC-sheathed or
   rubber-sheathed cable.

   Optional PCB

   Main PCB

   Power Supply 1
   RCCB/ELCB
   Power Supply 2
   RCCB/ELCB

   Holder   Indoor terminal for
   (Clamper)   connecting cables

   How to guide the optional cables and power supply cord
   (view without internal wiring)

   165

--- Page 166 ---
   Optional cables:   D-1 and D-2 Bushings are for:
   • External control cable
   • Outdoor air sensor cable   • External control cable   • Water sensor zone 1 cable
   • Remote controller cable
   • Buffer tank sensor cable   • Outdoor air sensor cable   • Water sensor zone 2 cable
   Optional cables (from Optional PCB):   • Remote controller cable   • Demand signal cable
   • Room sensor zone 1 cable
   • Room sensor zone 2 cable
   • Room sensor zone 1 cable   • Solar sensor cable
   • Pool sensor cable   • Room sensor zone 2 cable   • SG signal cable
   • Water sensor zone 1 cable   • Buffer tank sensor cable   • Heat/Cool switch cable
   • Water sensor zone 2 cable
   • Demand signal cable   • Pool sensor cable   • External Compressor switch
   • Solar sensor cable   cable
   • SG signal cable
   • Heat/Cool switch cable
   • External Compressor switch cable   Ensure all sensor cables are not touching with Front Panel
   Guide the wiring inside the unit like below ﬁgure.
   Once all wiring work done, tie the cable / cord with the banding strap
Optional cables:   (ﬁeld supply), to prevent them touching with hot surfaces such as
• 2-way valve cable   Heater Assembly, bare copper pipes and etc.
• Room thermostat
  zone 1 cable
• Extra pump cable
• Boiler contact/defrost
  signal cable

   • Power Supply 1 cord
   • Power Supply 2 cord
   • Indoor Unit/Outdoor
   Unit Connecting cable
   Optional cables (from Optional PCB):
   • Pump zone 1 cable
   • Pump zone 2 cable
   • Solar pump cable
   • Error signal cable
   • Pool pump cable
   • Room thermostat zone 2 cable
   • Mixing valve zone 1 cable
   • Mixing valve zone 2 cable

   Maximum tightening torque cN•m
 Terminal screw on PCB   Wiring for “COMBINATION-1”   Wiring for “COMBINATION-2”
   {kgf•cm}
   M3   50 {5.1}

   M4   120 {12.24}

12.4.2.2   Guide Optional Cables and
   Power Supply Cords to
   Bushings

   CAUTION

Wire guiding shall be free from hot surfaces.
Else, cable insulator damage and electrical shock may happen.

Wire ways shall be smooth and free from sharp edges.
Else, cable insulator damage and electrical shock may happen.

  Use either “COMBINATION-1” or “COMBINATION-2” for guiding
  Optional Cables and Power Supply Cords to Bushings.

   D-1
   COMBINATION- 1
   A-1

   A-2
   COMBINATION- 2
   D-2

  A-1 and A-2 Bushings are for:
• Power Supply 1 cord • Room thermostat   • 2-way valve cable
• Power Supply 2 cord zone 1 cable   • Extra pump cable
• Indoor Unit/Outdoor • Room  thermostat
   zone 2 cable
   • Boiler
   cable
   contact
  Unit Connecting
  cable   • Mixing valve
• Pump zone 1 cable   zone 1 cable
• Pump zone 2 cable • Mixing   valve
• Solar pump cable   zone 2 cable

   166

--- Page 167 ---
12.4.2.3   Connecting Cables Length
When connecting cables between Tank Unit and external devices, the length of the said cables must not exceed the
maximum length as shown in the table.

   External device   Maximum cables length (m)
Two-way valve   50
Mixing valve   50
Room thermostat   50
Extra pump   50
Solar pump   50
Pool pump   50
Pump   50
Boiler contact / Defrost signal   50
External control   50
Room sensor   30
Outdoor air sensor   30
Buffer tank sensor   30
Pool water sensor   30
Solar sensor   30
Water sensor   30
Demand signal   50
SG signal   50
Heat/Cool switch   50
External compressor switch   50

12.4.2.4   Connection of the Main PCB

   OLP for booster
   heater
   Zone 1 room sensor
   External control
   Remote controller

   Outdoor air sensor
   Buffer Tank sensor
   Tank sensor

   Boiler contact /
   Defrost Signal
   Extra pump

   CONCON   H C N L   Current
   Anode
   2-way 3-way   Room   System
   valve valve   Thermostat 1

   Signal inputs

Optional Thermostat   L N =AC230V, Heat, Cool=Thermostat heat, Cool terminal
   Dry contact Open=not operate, Short=operate
External control   (System setup necessary)
   Able to turn ON/OFF the operation by external switch
   Connected (Please use 2 cores wire for relocation and extension. Total cable length
Remote controller
   shall be 50m or less.)

   167

--- Page 168 ---
   Outputs

   AC230V N=Neutral Open, Close=direction (For circuit
3-way valve   AC230V, 12 VA
   switching when connected to DHW tank)
   AC230V N=Neutral Open, Close (Prevent water circuit
2-way valve   AC230V, 12 VA
   pass through during cooling mode)
   AC230V (Used when Tank Unit pump capacity is
Extra pump   AC 230V, 0.6 A max
   insufficient)
Boiler contact /
   Dry contact (System setup necessary)
Defrost signal

   Thermistor inputs

   PAW-A2W-TSRT   It does not work when using the
Zone 1 room sensor
   Optional PCB
Outdoor air sensor   AW-A2W-TSOD (Total cable length shall be 30m or less)
Buffer tank sensor   PAW-A2W-TSBU

12.4.2.5   Connection of Optional PCB (CZ-NS5P)
   Room   Mixing  Mixing
   Thermostat 2   valve 1 valve 2
   L N Cool Heat   N O C N O C

   Pool
   Pump

   Solar   Ext.
   Pump   comp.
   SW
   Error   Heat/
   signal   Cool
   SW
   Zone 1
   Pump   Vcc
   SG
   Bit1
   signal
   Zone 2   Bit2
   Pump

   Zone 2   Zone 1   Pool Zone 2 Zone 1 Demand Solar
   room   room   water water water   signal sensor
   sensor   sensor   sensor sensor sensor

   Signal inputs      Thermistor inputs

Optional   L N =AC230V, Heat, Cool=Thermostat heat,   Zone room sensor   PAW-A2W-TSRT
Thermostat   Cool terminal   Pool water sensor   PAW-A2W-TSHC
   Dry contact Vcc-Bit1, Vcc-Bit2 open/short   Zone water sensor   PAW-A2W-TSHC
   (System setup necessary)
SG signal   Solar sensor   PAW-A2W-TSSO
   Switching SW (Please connect to the 2 contacts
   controller)
   Dry contact Open=Heat, Short=Cool
Heat/Cool SW
   (System setup necessary)
External   Dry contact Open=Comp.OFF,
comp.SW   Short=Comp.ON (System setup necessary)
   DC 0~10V (System setup necessary)
Demand signal
   Please connect to the DC 0~10V controller.

   Outputs

   AC230V N=Neutral Open,
Mixing valve Close=mixture direction   AC230V, 6VA
   Operating time: 30s~120s
Pool pump   AC230V   AC 230V, 0.6 A max
Solar pump   AC230V   AC 230V, 0.6 A max
Zone pump   AC230V   AC 230V, 0.6 A max

   168

--- Page 169 ---
12.4.2.6   Recommended External Device   5   Solar sensor: PAW-A2W-TSSO
   Specification   Use for measurement of the solar panel
   temperature.
   This section explains about the external devices   Insert the sensor into the sensor pocket and
   (optional) recommended by Panasonic. Please   paste it on the solar panel surface.
   always ensure to use the correct external device
   during system installation.   Dimensions (mm)
   For optional sensor.   blue
   1 Buffer tank sensor: PAW-A2W-TSBU   Ø6
   brown   black
   Use for measurement of the buffer tank   40
   temperature.
   Insert the sensor into the sensor pocket and   6   Please refer to the table below for sensor
   paste it on the buffer tank surface.   characteristic of the sensors mentioned above.
   Dimensions (mm)
   Temperature (°C)   Resistance (kΩ)
   blue
   Ø6   30   5.326
   brown   black
   40   25   6.523
   20   8.044
   2   Zone water sensor: PAW-A2W-TSHC
   15   9.980
   Use to detect the water temperature of the
   control zone.   10   12.443
   Mount it on the water piping by using the   5   15.604
   stainless steel metal strap and contact paste
   0   19.70
   (both are included).
   -5   25.05
   Dimensions (mm)   93   -10   32.10
   -15   41.45

   35   -20   53.92
   70
   -25   70.53
   -30   93.05

   3   Outdoor sensor: PAW-A2W-TSOD   -35   124.24
   If the installation location of the outdoor unit is   -40   167.82
   exposed to direct sunlight, the outdoor air
   temperature sensor will be unable to measure   Temperature (°C)   Resistance (kΩ)
   the actual outdoor ambient temperature
   correctly.   150   0.147
   In this case, optional outdoor temperature   140   0.186
   sensor can be fixed at a suitable location to   130   0.236
   more accurately measure ambient
   120   0.302
   temperature.
   110   0.390
   Dimensions (mm)   70
   100   0.511
   90   0.686
   46   93   80   0.932
   70   1.279
   65   1.504
   4   Room sensor: PAW-A2W-TSRT   60   1.777
   Install the room temperature sensor to the   55   2.106
   room which requires room temperature
   50   2.508
   control.
   45   3.003
   Dimensions (mm)
   40   3.615
   30   86   60
   35   4.375

   86

   169

--- Page 170 ---
   For optional pump.   4   Fix the Network Adaptor   to Network
   Power supply: AC230V/50Hz, <500W   Adaptor Holder.
   Recommended part: Yonos 25/6: made by Wilo   Guide the cable as shown in the diagram so that
   external forces cannot act on the connector in the
   adaptor.

   Connection examples:

   CN-CNT cable

   For optional mixing valve.
   Power supply: AC230V/50Hz (input open/output
   close)
   Operating time: 30s~120s
   Recommended part: 167032: made by Caleffi

   Network
   Adaptor
   Holder

   Without Optional PCB
   CN-CNT cable
   WARNING
   This section is for authorized and licensed electrician/water
   system installer only. Work behind the front plate secured by
   screws must only be carried out under supervision of qualified
   contractor, installation engineer or service person.

12.4.2.7   Network Adaptor   Installation
   (Optional)
1   Remove the Control Board Cover ⑤, then
   Network
   connect the cable included with this adaptor to   Adaptor
   the CN-CNT connector on the printed circuit   Holder
   board.
   o Pull the cable out of the Tank Unit so that
   there is no pinching.
   o If an Optional PCB has been installed in the   With Optional PCB
   Tank Unit, connect to the CN-CNT connector
   of the Optional PCB.
2   Insert a flat head screwdriver into the slot on
   the top of the adaptor and remove the cover.
   Connect the other end of the CN-CNT cable
   connector to the connector inside the adaptor.
   Slot

   Connector

3   Pull the CN-CNT cable through the hole in the
   bottom of the adaptor and re-attach the front
   cover to the back cover.

   CN-CNT cable
   (Take care not to
   pinch the cable)

   170

--- Page 171 ---
12.4.3 System Installation

12.4.3.1   Remote Controller Outline
The LCD display as shown in this manual are for instructional purpose only, and may differ from the actual unit.

   Name   Function
   A: Main screen   Display information
   A   B: Menu   Open/Close main menu
   C: Triangle (Move)   Select or change item
   D: Operate   Start/Stop operation
   E: Back   Back to previous item
   B
   F: Quick Menu   Open/Close Quick menu
   C   G: OK   Confirm

   D

   E   F   G
   LCD Display
   (Actual - Dark background with white icons)
   1

   12:00am,Mon

   24
   5
   40˚c

   ˚c 18˚c   6
   2   3   4

   Name   Function
  1: Function icon   Display set function/status

   Holiday mode   Demand control

   Weekly timer   Room heater

   Quiet mode   Tank heater

   Remote controller room
   Solar
   thermostat

   Powerful mode   Boiler

  2: Mode   Display set mode/current status of mode

   Heating   Cooling

   Auto   Hot water supply   Auto heating   Auto cooling

   Heat pump operating

   Compensation   Set direct water
  3: Temp setting   Set room temp   Set pool temp
   curve   temp

  4: Display Heat temp   Display current heating temperature (it is set temperature when enclosed by line)

  5: Display tank temp   Display current tank temperature (it is set temperature when enclosed by line)

  6: Outdoor temp   Display outdoor temp

   171

--- Page 172 ---
First time of power ON (Start of installation)

Initialization   12:00am,Mon

   When power is ON, ﬁrstly initialization
   Initializing.   screen appears (10 sec)

   
   12:00am,Mon

   When initialization screen ends, it turns
   to normal screen.

   Start
   
Language   12:00am,Mon   When any button is pressed, language
   setting screen appears.
 ENGLISH   (NOTE) If initial setting is not performed, it
 FRANÇAIS   does not go into menu.
 DEUTSCH   When there are two remote controllers
 ITALIANO   installed from the beginning, the first remote
   controller to set and confirm language will
   Select   Conﬁrm   be recognised as main remote controller.

      Set language & conﬁrm

Clock format   12:00am,Mon

   24h
   When language is set, setting screen of
   time display appears (24h/am/pm)
   am/pm

   Select   Conﬁrm

      Set time display & conﬁrm

Date & time   12:00am,Mon
   Year/Month/Day   Hour : Min

   YY/MM/DD/Time setup screen appears
   2015 / 01 / 01   12 : 00

   Select   Conﬁrm

      Set YY/MM/DD/Time & conﬁrm
   If set No & confirm, a caution message will
Front grille   12:00am,Mon   be displayed to ensure outdoor front grille is
   installed before proceed to operate the unit.
 Is O/D front grille ﬁxed?
   No   Caution
   Yes   To prevent injury, ﬁx
   front grille before ope.
   Select   Conﬁrm   [   ] Close

      Set Yes & conﬁrm if outdoor front grille has been installed

   12:00am,Mon

   Back to initial screen

   Start

      Press menu, select Installer setup

Main Menu   12:00am,Mon
 System check
 Personal setup
 Service contact
 Installer setup
   Select   Conﬁrm

      Conﬁrm to go into Installer setup

   172

--- Page 173 ---
12.4.3.2   Installer Setup

   1
 System setup   Optional PCB connectivity   Yes/No

   2   Only when the selection for Optional PCB is Yes
   Zone & Sensor   1 Zone system / 2 Zone system   Zone settings

   3
   Heater capacity   Capacity select

   4
   Anti freezing   Yes/No

   5
   DHW Capacity   Variable/Standard

   6
   Buffer Tank connection   Yes/No   ΔT setup

   7
   Base pan heater   Yes/No   A/B

   8
   Alternative outdoor sensor   Yes/No

   9
   Bivalent connection   Yes/No   Bivalent setup

   10
   External SW   Yes/No

   11   Only when the selection for Optional PCB is Yes
   Solar connection   Yes/No   Tank setup   Solar setup

   12   Only when the selection for Optional PCB is Yes
   External Error signal   Yes/No

   13   Only when the selection for Optional PCB is Yes
   Demand control   Yes/No

   14   Only when the selection for Optional PCB is Yes
   SG ready   Yes/No   Capacity setup

   15   Only when the selection for Optional PCB is Yes
   External Compressor SW   Yes/No

   16
   Circulation liquid   Water/glycol

   17   Only when the selection for Optional PCB is Yes
   Heat-Cool SW   Yes/No

   18
   Force Heater   Auto/Manual

   19
   Force Defrost   Auto/Manual

   20
   Defrost Signal   Yes/No

   21
   Pump ﬂowrate   ΔT/ Max. Duty

   173

--- Page 174 ---
   22
   DHW defrost   Yes/No

   23
   Heating control   Comfort/Efﬁciency
   Heat-cool meter / *Tank meter /
   24
   Elec. meter HP / Elec. meter 1 (PV meter) /
   External meter
   Elec. meter 2 (Total building) / Elec. meter 3 (Reserve)
   25   *Only available when Heat-cool meter select Yes
   Electrical anode   Yes/No
   26
   Compensation
Operation setup   Heat   Water temp. for heating ON   Compensation curve
   curve setup
   27   Direct   Direct temp. setup

   Outdoor temp. for heating OFF   Heating OFF Temp. setup

   28
   ΔT for heating ON   ΔT for heating setup

   29
   Heater ON/OFF   O/D temp for heater ON setup
   Heater ON Delay Time
   ΔT of target temperature for Heater ON
   ΔT of target temperature for Heater OFF

   Cooling model only   30   (Display only if Cool exist, or else skip)
   Compensation
   Cool   Water temp. for cooling ON   Compensation curve
   curve setup

   31   Direct   Direct temp. setup

   ΔT for cooling ON   ΔT for cooling setup

   Cooling model only   32
   Outdoor temp. for
   Auto   Heat   Cool change temp. setup
   (Heat to Cool)

   33
   Outdoor temp. for
   Only when the   Cool   Heat change temp. setup
   (Cool to Heat)
   selection for Tank
   is Yes   34

   Tank   Floor operation time (max.)   Max. operation time for Heat & Cool mode setup

   35
   Tank heat up time (max.)   Max. operation time for Tank mode setup

   36
   Tank re-heat temp.   Tank re-heat temp. setup

   37
   Sterilization   Sterilization day and temp. and time setup

   38
   Service setup   Pump maximum speed   Pump maximum speed setup   Air purge

   39
   Pump down   Pump down ON / OFF

   40
   Dry concrete   ON (Dry concrete)

   41   Edit (Dry concrete schedule)   Day and temp. setup
   Service contact   Contact 1   Name and Tel No. setup
   Contact 2   Name and Tel No. setup
   42
Remote control setup   RC selection   Single / Dual

   174

--- Page 175 ---
12.4.3.3   System Setup

 1. Optional PCB connectivity   Initial setting: No   System setup   12:00am,Mon
   Optional PCB connectivity
If function below is necessary, please purchase and install Optional PCB.   Zone & Sensor
Please select Yes after installing Optional PCB.
   Heater capacity
• 2-zone control
• Pool   Anti freezing
• Solar   Select   Confirm
• External error signal output
• Demand control
• SG ready
• Stop heat source unit by external SW

 2. Zone & Sensor   Initial setting: Room and Water temp.   System setup   12:00am,Mon
   Optional PCB connectivity
If no Optional PCB connectivity
   Zone & Sensor
Select sensor of room temperature control from the following 3 items
   Water temperature (circulation water temperature)   Heater capacity
   Room thermostat (Internal or External)   Anti freezing
   Room thermistor
   Select   Confirm
When there is Optional PCB connectivity
   Select either 1 zone control or 2 zone control.
   If it is 1 zone, select either room or pool, select sensor
   If it is 2 zone, after select sensor of zone 1, select either room or pool for zone
   2, select sensor
(NOTE) In 2 zone system, pool function can be set at zone 2 only.

 3. Heater capacity   Initial setting: Depend on model   System setup   12:00am,Mon
   Optional PCB connectivity
If there is built-in Heater, set the selectable heater capacity.   Zone & Sensor
(NOTE) There are models which cannot select Heater capacity.   Heater capacity
   Anti freezing
   Select   Confirm

 4. Anti freezing   Initial setting: Yes   System setup   12:00am,Mon
   Optional PCB connectivity
Operate anti-freezing of water circulation circuit.   Zone & Sensor
If select Yes, when the water temperature is reaching its freezing temperature, the
circulation pump will start up. If the water temperature does not reach the pump   Heater capacity
stop temperature, back-up heater will be activated.   Anti freezing
(NOTE) If set No, when the water temperature is reaching its freezing temperature or   Select   Confirm
   below 0°C, the water circulation circuit may freeze and cause malfunction.

 5. DHW Capacity   Initial setting: Variable   System setup   12:00am,Mon
   Zone & Sensor
Variable DHW capacity setting normally run with efficient boiling which is energy   Heater capacity
saving heating. But while hot water usage high and tank water temperature low,
variable DHW mode will run with fast heat up which heat up the tank with high   Anti freezing
heating capacity.   DHW capacity
If standard DHW capacity setting is selected, heat pump run with heating rated
capacity at tank heat up operation.   Select   Confirm

   175

--- Page 176 ---
 6. Buffer Tank connection   Initial setting: No   System setup   12:00am,Mon
   Heater capacity
Select whether it is connected to buffer tank for heating or not.   Anti freezing
If buffer tank is used, please set Yes.
Connect buffer tank thermistor and set, ΔT (ΔT use to increase primary side temp   Tank connection
against secondary side target temp).   Buffer tank connection
If the buffer tank capacity is not so large, please set larger value for ΔT.
   Select   Confirm

 7. Base pan heater   Initial setting: No   System setup   12:00am,Mon
   Tank connection
Select whether Base pan heater is installed or not.   Buffer tank connection
If set Yes, select to use either heater A or B.
   Tank heater
A: Turn on Heater when heating with defrost operation only   Base pan heater
B: Turn on Heater at heating
   Select   Conﬁrm

 8. Alternative outdoor sensor   Initial setting: No   System setup   12:00am,Mon
   Buffer tank connection
Set Yes if outdoor sensor is installed.   Tank heater
Controlled by optional outdoor sensor without reading the outdoor sensor of heat
pump unit.   Base pan heater
   Alternative outdoor sensor
   Select   Conﬁrm

 9. Bivalent connection   Initial setting: No   System setup   12:00am,Mon
   Tank heater
Set if heat pump linked with boiler operation.   Base pan heater
Connect the start signal of the boiler in boiler contact terminal (main PCB).
Set Bivalent connection to YES.   Alternative outdoor sensor
After that, please begin setting according to remote controller instruction.   Bivalent connection
Boiler icon will be displayed on remote controller top screen.
   Select   Conﬁrm

After Bivalent connection Set YES, there is two option of control pattern to be select, (SG Ready / Auto)
1) SG ready (Only available to set when optional PCB set to YES)
   - SG Ready input from optional PCB terminal control ON/OFF of boiler and heat pump as below condition
   SG signal   Operation pattern
   Vcc-bit1   Vcc-bit2
   Open   Open   Heat pump OFF, Boiler OFF
   Short   Open   Heat pump ON, Boiler OFF
   Open   Short   Heat pump OFF, Boiler ON
   Short   Short   Heat pump ON, Boiler ON
* This bivalent SG ready input is sharing same terminal as [14. SG ready] connection. Only one of these two setting can be set at the
  same time.
  When one is set, another setting will reset to not set.
2) Auto
There are 3 different modes in the boiler auto pattern operation. Movement of each modes are shown below.
   Alternative (switch to boiler operation when drops below setting temperature)
   Parallel (allow boiler operation when drops below setting temperature)
   Advanced Parallel (able to slightly delay boiler operation time of parallel operation)
When the boiler operation is “ON”, “boiler contact” is “ON”, “_”(underscore) will be displayed below the boiler icon.
Please set target temperature of boiler to be the same as heat pump temperature.
When boiler temperature is higher than heat pump temperature, zone temperature cannot be achieved if mixing valve is not installed.
This product only allows one signal to control the boiler operation. Operation setting of boiler shall be responsible by installer.

   176

--- Page 177 ---
Alternative mode   Parallel mode
   operate boiler only   operate heat pump only   operate boiler and heat   operate heat pump only
   pump simultaneously
   Outdoor temp.
   Outdoor temp.
   -10°C (setting from remote controller)
   -10°C (setting from remote controller)
Advanced Parallel mode
   For heating
   For DHW tank
   operate boiler and heat   operate heat pump only
   pump simultaneously   operate boiler and heat   operate heat pump only
   pump simultaneously
   Outdoor temp.
   Outdoor temp.
   -10°C (setting from remote controller)
   -10°C (setting from remote controller)
  Although heat pump operates   AND   AND
   but water temperature does
  not reach this temperature for   If actual tank temp. does   When tank
   more than 30 mins (setting   not achieve the setting   temp. is
   from remote controller)   temp. within 30min   achieved, both
   Tank temp.   Heat pump   (setting from remote   operations
   Lowering   thermo ON   controller), the boiler   stop
   Circulation water temp.   turn ON   Tank setting
   Tank   Boiling initial   temp.
   temp.   temp.
   Boiler temp. ON   Boiler temp. OFF   Setting temp
   = Setting -8°C   = Setting -2°C   Heat
   pump   30 min (setting from
   (setting from   (setting from   remote control)
   remote controller)   remote controller)   Boiler
   time
In Advanced Parallel mode, setting for both heating and tank can
be made simultaneously. During operation of “Heating/Tank” mode,
when each time the mode is switched, the boiler output will be
reset to OFF. Please have good understanding on the boiler control
characteristic in order to select the optimal setting for the system.
3) Smart
There are Energy price (both electricity and boiler) and Schedule to be set on remote controller.
Operation setting of Energy price and Schedule shall be responsible by installer.
Based on these settings, system will calculate the final price for both electricity and boiler.
When final price of Electricity is lower than Boiler's, heat pump will operate.
When final price of Electricity is higher than Boiler's, boiler will operate.

   Operate Boiler

   Electricity price
Energy price

   Boiler price

   Operate Heat pump
   Outdoor temp.

   10. External SW   Initial setting: No   System setup   12:00am,Mon
   Base pan heater
Able to turn ON/OFF the operation by external switch.   Alternative outdoor sensor
   Bivalent connection
   External SW
   Select   Conﬁrm

   11. Solar connection   Initial setting: No   System setup   12:00am,Mon
   Alternative outdoor sensor
Set when solar water heater is installed.   Bivalent connection
Setting include items below.   External SW
   Set either buffer tank or DHW tank for connection with solar water heater.   Solar connection
   Set temperature difference between solar panel thermistor and buffer tank or
  DHW tank thermistor to operate the solar pump.   Select   Conﬁrm
   Set temperature difference between solar panel thermistor and buffer tank or
  DHW tank thermistor to stop the solar pump.
   Anti-freezing operation start temperature (please change setting based on usage of glycol.)
   Solar pump stop operation when it exceeds high limit temperature (when tank temperature exceed designated temperature (70~90°C))

   177

--- Page 178 ---
 12. External Error Signal   Initial setting: No   System setup   12:00am,Mon
   Bivalent connection
Set when external error display unit is installed.   External SW
Turn on Dry Contact SW when error happened.
   Solar connection
(NOTE) Does not display when there is no Optional PCB.   External error signal
When error occurs, error signal will be ON.
After turn off “close” from the display, error signal will still remain ON.   Select   Conﬁrm

 13. Demand control   Initial setting: No   System setup   12:00am,Mon
   External SW
Set when there is demand control.   Solar connection
Adjust terminal voltage within 1 ~ 10 V to change the operating current limit.
   External error signal
(NOTE) Does not display when there is no Optional PCB.   Demand control
   Select   Conﬁrm

 Analog input   Rate   Analog input   Rate   Analog input   Rate
   [v]   [%]   [v]   [%]   [v]   [%]
   0.0   3.9 ~ 4.1   40   7.4 ~ 7.6   75
   not activate
  0.1 ~ 0.6   4.2   7.7
   45   40   80   75
   0.7   not   4.3   7.8
   10   activate
   0.8   4.4 ~ 4.6   45   7.9 ~ 8.1   80
  0.9 ~ 1.1   10   4.7   8.2
   50   45   85   80
   1.2   4.8   8.3
   15   10
   1.3   4.9 ~ 5.1   50   8.4 ~ 8.6   85
  1.4 ~ 1.6   15   5.2   8.7
   55   50   90   85
   1.7   5.3   8.8
   20   15
   1.8   5.4 ~ 5.6   55   8.9 ~ 9.1   90
  1.9 ~ 2.1   20   5.7   9.2
   60   55   95   90
   2.2   5.8   9.3
   25   20
   2.3   5.9 ~ 6.1   60   9.4 ~ 9.6   95
  2.4 ~ 2.6   25   6.2   9.7
   65   60   100   95
   2.7   6.3   9.8
   30   25
   2.8   6.4 ~ 6.6   65   9.9 ~   100
  2.9 ~ 3.1   30   6.7
   70   65   *A minimum operating current is applied on each model for
   3.2   6.8
   35   30   protection purpose.
   3.3   6.9 ~ 7.1   70
   *0.2 voltage hysteresis is provided.
  3.4 ~ 3.6   35   7.2   *The value of voltage after 2nd decimal point are cut off.
   75   70
   3.7   7.3
   40   35
   3.8

 14. SG ready   Initial setting: No   System setup   12:00am,Mon
   Solar connection
Switch operation of heat pump by open-short of 2 terminals.
Setting belows are possible   External error signal
   SG signal   Working pattern   Demand control
 Vcc-bit1   Vcc-bit2
 Open   Open   Normal
   SG ready
 Short   Open   Heat pump and Heater OFF   Select   Conﬁrm
 Open   Short   Capacity 1
 Short   Short   Capacity 2

Capacity setting 1
   - DHW capacity ___%
   - Heating capacity ___%
   - Cooling capacity ___°C
Capacity setting 2   Set by SG ready setting of remote controller
   - DHW capacity ___%
   - Heating capacity ___%
   - Cooling capacity ___°C
(When SG ready set to YES, Bivalent control pattern will set to Auto.)
(NOTE) Does not display if there is no Optional PCB.

   178

--- Page 179 ---
 15. External Compressor SW   Initial setting: No   System setup   12:00am,Mon
   External error signal
Set when external compressor SW is connected.
SW is connected to external devices to control power consumption, Open Signal will   Demand control
stop compressor’s operation. (Heating operation etc. are not cancelled).   SG ready
   External compressor SW
(NOTE) Does not display if there is no Optional PCB.
   Select   Conﬁrm
If follow Swiss standard power connection, need to turn on DIP SW (SW2 pin3) of main
unit PCB. Short/Open signal used to ON/OFF tank heater (for sterilization purpose)

 16. Circulation Liquid   Initial setting: Water   System setup   12:00am,Mon
   Demand control
Set circulation of heating water.   SG ready
There are 2 types of settings, water and glycol.   External compressor SW
   Circulation liquid
(NOTE) Please set glycol when using anti-freeze liquid.
   It may cause error if setting is wrong.   Select   Conﬁrm

 17. Heat-Cool SW   Initial setting: Disable   System setup   12:00am,Mon
   SG ready
Able to switch (ﬁx) heating & cooling by external switch.   External compressor SW
(Open) : Fix at Heating (Heating +DHW)   Circulation liquid
(Short) : Fix at Cooling (Cooling +DHW)   Heat-Cool SW
(NOTE) This setting is disabled for model without Cooling.
(NOTE) Does not display if there is no Optional PCB.   Select   Conﬁrm

Timer function cannot be used. Cannot use Auto mode.

 18. Force Heater   Initial setting: Manual   System setup   12:00am,Mon
   External compressor SW
Under manual mode, user can turn on force heater through quick menu.   Circulation liquid
If selection is ‘auto’, force heater mode will turn automatically if pop up error   Heat-Cool SW
happen during operation.   Force Heater
Force heater will operate follow the latest mode selection, mode selection is
disable under force heater operation.   Select   Conﬁrm

Heater source will ON during force heater mode.

 19. Force Defrost   Initial setting: Manual   System setup   12:00am,Mon
   Circulation liquid
Under manual code, user can turn on force defrost through quick menu.   Heat-Cool SW
If selection is ‘auto’, outdoor unit will run defrost operation once if heat pump have   Force heater
long hour of heating without any defrost operation before at low ambient condition.   Force defrost
(Even auto is selected, user still can turn on force defrost through quick menu)
   Select   Conﬁrm

 20. Defrost signal   Initial setting: No   System setup   12:00am,Mon
   Heat-Cool SW
Defrost signal sharing same terminal as bivalent contact in main board. When   Force heater
defrost signal set to YES, bivalent connection reset to NO. Only one function can
be set between defrost signal and bivalent.   Force defrost
   Defrost signal
When defrost signal set to YES, during defrost operation is running at outdoor
unit defrost signal contact turn ON. Defrost signal contact turn OFF after defrost   Select   Conﬁrm
operation end.
(Purpose of this contact output is to stop indoor fan coil or water pump during
defrost operation).

   179

--- Page 180 ---
 21. Pump flowrate   Initial setting: ΔT   System setup   12:00am,Mon
   Force heater
If pump ﬂowrate setting is ΔT, unit adjust pump duty to get different of water inlet   Force defrost
and outlet base on setting on * ΔT for heating ON and * ΔT for cooling ON in
operation setup menu during room side operation.   Defrost signal
   Pump ﬂowrate
If pump ﬂowrate setting is set to Max. duty, unit will set the pump duty to the set
duty at *Pump maximum speed in service setup menu during room side operation.   Select   Conﬁrm

 22. DHW defrost   Initial setting: Yes   System setup   12:00am,Mon
   Force defrost
When DHW defrost set to YES, hot water of domestic hot water tank will be used   Defrost signal
during defrost cycle.
When DHW defrost set to NO, hot water of ﬂoor heating circuit will be used during   Pump ﬂowrate
defrost cycle.   DHW defrost
   Select   Conﬁrm

 23. Heating control   Initial setting : Comfort   System setup   12:00am,Mon
   Defrost signal
There are two modes to select for compressor frequency control : Comfort or Efﬁciency.   Pump ﬂowrate
When set to Comfort mode, compressor will run at zone limit maximum frequency
to reach set temperature faster.   DHW defrost
When set to Efﬁciency mode, compressor will run at part load frequency at initial   Heating control
stage for energy saving.
   Select   Conﬁrm

 24. External meter   Initial setting : [ Heat-cool meter : No ]   System setup   12:00am,Mon
   [ Tank meter : No ] *only available when   Pump ﬂowrate
   Heat-cool meter select Yes
   [ Elec. meter HP : No ]   DHW defrost
   [ Elec. meter 1 (PV meter) : No ]   Heating control
   [ Elec. meter 2 (Total building) : No ]
   External meter
   [ Elec. meter 3 (Reserve) : No ]
   Select   Conﬁrm
There are two systems for generation meter connection : one generation meter system (Heat-
cool meter) or two generation meter system (Heat-cool meter and Tank meter)
Both systems can provide all generation data of heating, cooling and DHW directly from external meter.
If Heat-cool meter is set to Yes, it will read from external meter for heat pump's energy generation data during heating, cooling and DHW operation *1.
If Heat-cool meter is set to No, it will base on unit's calculation for heat pump's energy generation data during heating, cooling and DHW operation.
If Tank meter is set to Yes, it will read from external meter for heat pump's energy generation data during DHW operation *1.
If Elec. meter HP is set to Yes, it will read from external meter for heat pump's energy consumption data.
If Elec. meter HP is set to No, it will base on unit's calculation for heat pump's energy consumption data.
If Elec. meter 1 (PV meter) is set to Yes, it will read from external meter for energy generation data of solar system and display it on Cloud system.
If Elec. meter 2 (Building) is set to Yes, it will read from external meter for energy consumption data of the building and display it on Cloud system.
If Elec. meter 3 (Reserve) is set to Yes, it will read from external meter for energy consumption data obtained from reserved electricity meter
and display it on Cloud system.
*1
   Set Heat-cool meter to Yes and set Tank meter to No when 1 generation meter system is installed.
   Set Heat-cool meter to Yes and set Tank meter to Yes when 2 generation meter system is installed.
Remark : Elec. meter HP refers to Electricity meter that measures Heat Pump unit's consumption.
   Elec. meter 1 / 2 / 3 refers to Electricity meter no. 1 / no. 2 / no. 3

 25. Electrical anode   For WH-ADC0309K3E5AN, WH-ADC0309K6E5AN   System setup   12:00am,Mon
   model, initial setting : Yes   Pump ﬂowrate
   For other models, initial setting : No
   DHW defrost
When Electrical anode set to YES, anode will be turned on.   Heating control
When Electrical anode set to NO, anode will not be turned on.   Electrical anode
   Select   Conﬁrm

   180

--- Page 181 ---
12.4.3.4   Operation Setup

Heat

 26. Water temp. for heating ON   Initial setting: compensation curve   55°C
   Decide temperature
   of 4 points as shown
   Hot water   in diagram
Set target water temperature to operate heating operation.   temperature
Compensation curve: Target water temperature change in conjunction with
   outdoor ambient temperature change.
Direct: Set direct circulation water temperature.   35°C

In 2 zone system, zone 1 and zone 2 water temperature can be set separately.   Outdoor
   -5°C   15°C   temperature

   compensation curve

 27. Outdoor temp. for heating OFF   Initial setting: 24°C
   ON

Set outdoor temp to stop heating.
Setting range is 5°C ~ 35°C
   OFF

   24°C

 28. ΔT for heating ON   Initial setting: 5°C   Out

Set temp difference between out temp & return temp of circulating water of
Heating operation.
When temp gap is enlarged, it is energy saving but less comfort. When the   Return
gap gets smaller, energy saving effect gets worse but it is more comfortable.
Setting range is 1°C ~ 15°C   Out — Return = 1°C ~ 15°C

 29. Heater ON/OFF
   ON

 a. Outdoor temp. for heater ON   Initial setting: 0°C
   OFF
Set outdoor temp when back-up heater starts to operate.
Setting range is -20°C ~ 15°C   0°C
User shall set whether to use or not to use heater.

 b. Heater ON delay time   Initial setting: 30 minutes   Heater ON
   Compressor
Set delay time from compressor ON for heater to turn ON if not achieve water   ON
set temperature.   0 : 30
Setting range is 10 minutes ~ 60 minutes

 c. Heater ON: ΔT of target Temp   Initial setting: -4°C
   Water
Set water temperature for heater to turn on at heat mode.   Set
Setting range is -10°C ~ -2°C   Temp.   -2°C
   Heater OFF

 d. Heater OFF: ΔT of target Temp   Initial setting: -2°C
   -4°C
   Heater ON
Set water temperature for heater to turn off at heat mode.
Setting range is -8°C ~ 0°C

   181

--- Page 182 ---
Cool

 30. Water temp. for cooling ON   Initial setting: compensation curve   20°C

Set target water temperature to operate cooling operation.
Compensation curve: Target water temperature change in conjunction with
outdoor ambient temperature change.
Direct: Set direct circulation water temperature.   5°C

In 2 zone system, zone 1 and zone 2 water temperature can be set separately.   20°C   30°C

   compensation curve

 31. ΔT for cooling ON   Initial setting: 5°C   Out

Set temp difference between out temp & return temp of circulating water of
Cooling operation.
When temp gap is enlarged, it is energy saving but less comfort. When the   Return
gap gets smaller, energy saving effect gets worse but it is more comfortable.
   Return — Out = 1°C ~ 15°C
Setting range is 1°C ~ 15°C

Auto

 32. Outdoor temp. for (Heat to Cool)   Initial setting: 15°C   Heat   Outdoor temp. rising

Set outdoor temp that switches from heating to cooling by Auto setting.
Setting range is 5°C ~ 25°C
   Cool
Timing of judgement is every 1 hour
   15°C

 33. Outdoor temp. for (Cool to Heat)   Initial setting: 10°C   Heat   Outdoor temp. dropping

Set outdoor temp that switches from Cooling to Heating by Auto setting.
Setting range is 5°C ~ 25°C
   Cool
Timing of judgement is every 1 hour
   10°C

   182

--- Page 183 ---
Tank

 34. Floor operation time (max.)   Initial setting: 8h

Set max operating hours of heating.   Heat
When max operation time is shortened, it can boil the tank more frequently.   30min ~ 10h

It is a function for Heating + Tank operation.
   Tank

 35. Tank heat up time (max.)   Initial setting: 60min
   Heat
Set max boiling hours of tank.
When max boiling hours are shortened, it immediately returns to Heating
operation, but it may not fully boil the tank.
   Tank

   5min ~ 4h

 36. Tank re-heat temp.   Initial setting: -8°C

Set temp to perform reboil of tank water.
(When boiled by heat pump only, (51°C – Tank re-heat temp) shall become
max temp.)
   -12°C ~ -2°C
Setting range is -12°C ~ -2°C

 37. Sterilization   Initial setting: 65°C 10min

Set timer to perform sterilization.
   Set operating day & time. (Weekly timer format)
   Sterilization temp (55~75°C   If use back-up heater, it is 65°C)
   Operation time (Time to run sterilization when it reached setting temp
   5min ~ 60min)

User shall set whether to use or not to use sterilization mode.

   183

--- Page 184 ---
12.4.3.5   Service Setup

 38. Pump maximum speed   Initial setting: Depend on model   Service setup   12:00am,Mon
   Flow rate   Max. Duty   Operation
Normally setting is not necessary.
Please adjust when need to reduce the pump sound etc.
Besides that, it has Air Purge function.   88:8 L/min   0xCE   Air Purge

When *Pump ﬂow setting is Max. Duty, this duty set is the ﬁx pump duty run
during room side operation.   Select

 39. Pump down   Service setup   12:00am,Mon   Service setup   17:26, Wed
   Pump down operation
   Pump down:   Pump down:   in progress!
Operate pump down operation
   ON   ON

   OFF
   Conﬁrm   Conﬁ rm

   45°C
 40. Dry concrete
   40°C   40°C
Operate concrete curing operation.   35°C   35°C
Select Edit, set temp for every stage (1~99 1 is for 1 day).   30°C
Setting range is 25~55°C

When it is turned ON, dry concrete starts.

When it is 2 zone, it dries both zones.   1   2   3   4   5   6
   Stage

 41. Service contact   Service setup   12:00am,Mon   Contact-1: Bryan Adams
   Service contact:   ABC/ abc   0-9/ Other
Able to set name & tel no. of contact
   Contact 1   ABCDEFGHIJKLMNOPQR
person when there is breakdown
etc. or client has trouble. (2 items)   Contact 2   STUVWXYZ   abcdefghi
   jklmnopqrstuvwxyz
   Select   Conﬁrm   Select   Enter

12.4.3.6   Remote Control Setup

 42. RC selection   Initial setting : Single   RC selection   12:00am,Mon

Set to "Single" when only one remote controller is installed.   Single
Set to "Dual" when two remote controllers are installed.
   Dual

   Select   Conﬁrm

   184

--- Page 185 ---
12.5 Service and Maintenance

  If forget Password and cannot operate remote controller
   12.5.3 Check Water Pressure from Remote
   Controller
 Press   for 5 sec.
 Password unlock screen appears, press Conﬁrm and it shall reset.   1. Press   SW and scroll to "System check".
 Password will become 0000. Please reset it again.
 (NOTE) Only display when it is locked by password.   2. Press   and scroll to "System information".
   3. Press   and search for "Water pressure".

12.5.1 Maintenance Menu
  Setting method of Maintenance menu   Non [Main Menu] screen

  Maintenance menu   12:00am,Mon
  Actuator check
  Test mode
  Sensor setup
  Reset password
   Main menu   12:00am,Mon
   Select   Conﬁrm
   Function setup
 Press   for 5 sec.   System check
 Items that can be set   Personal setup
   Service contact
   Actuator check (Manual ON/OFF all functional parts)
   (NOTE) As there is no protection action, please be careful   Select   Conﬁrm
   not to cause any error when operating each part
   (do not turn on pump when there is no water etc.)
   Test mode (Test run)
   Normally it is not used.
   Sensor setup (offset gap of detected temp of each sensor
   within -2~2°C range)   System check   12:00am,Mon
   (NOTE) Please use only when sensor is deviated.
   Energy monitor
   It affects temperature control.
   Reset password (Reset password)   System information
   Error history
   Compressor

12.5.2 Custom Menu   Select   Conﬁrm

  Setting method of Custom menu

 Custom menu   12:00am,Mon
  Cool mode   System check   12:00am,Mon
   Energy monitor
  Back-up heater
   System information
  Reset energy monitor   Error history
  Reset operation history   Compressor
  Smart DHW   Select   Conﬁrm

   Select   Conﬁrm

 Please press   for 10 sec.
 Items that can be set
   Cool mode (Set With/Without Cooling function) Default is without
   (NOTE) As with/without Cool mode may affect electricity   System information   12:00am,Mon
   application, please be careful and do not simply change it.   1. Inlet   : 25°C
   In Cool mode, please be careful if piping is not insulated
   2. Outlet   : 20°C
   properly, dew may form on pipe and water may drip on
   the ﬂoor and damage the ﬂoor.   3. Zone 1   : 25°C
   Backup heater (Use/Do not use Backup heater)   4. Zone 2   : 20°C
   (NOTE) It is different from to use/not to use backup heater set by   Page   Conﬁrm
   client. When this setting is used, heater power on due to
   protection against frost will be disabled. (Please use this   Screens
   setting when it is required by utility company.)   shown are
   By using this setting, it cannot defrost due to low Heating's
   setting temp and operation may stop (H75)   for illustration
   Please set under the responsibility of installer. When it   purposes only.
   stops frequently, it may be due to insufﬁcient circulation   System information   12:00am,Mon
   ﬂow rate, setting temp of heating is too low etc.
   9. COMP frequency   : 95Hz
   Reset energy monitor (delete memory of Energy monitor)
   Please use when moving house and handover the unit.   10. Pump ﬂowrate   : 11.7 L/min
   Reset operation history (delete memory of operation history)   11. Water pressure   : 1.51 bar
   Please use when moving house and handover the unit.
   Smart DHW (Set Smart DHW mode Parameter)   Page   Conﬁrm
   a) Start time: Tank reboil at lower ON Temp. onward.
   b) Stop time: Tank reboil at normal ON Temp. onward.
   c) ON Temp.: Tank Reboil Temp when Smart DHW start.

   185

--- Page 186 ---
13. Installation Instruction
(For WH-ADC0309K3E5B only)

13.1 Indoor Floor Area Requirement
   If the total refrigerant charge in the system is <1.84 kg, no additional minimum floor area is required.
   If the total refrigerant charge in the system is ≥1.84 kg, additional minimum floor area requirements is
   complied as described below:

   Symbol   Description   Unit
   mc   Total refrigerant charge in system   kg
   mmax   Maximum refrigerant charge allowed   kg   Total refrigerant charge in system, mc (kg)
   = Pre-charged refrigerant amount in unit (kg)
   mexcess   mc - mmax   kg
   + Additional refrigerant amount after installation (kg)
   H   Installation height   m
   VAmin   Minimum ventilation opening area   cm2

   A) Determine Maximum refrigerant charge allowed, mmax
1. Calculate Installation Room Area, Aroom.
2. Based on Table I, select mmax which corresponds to the calculated Aroom value.
3. If mmax ≥ mc, the unit can be installed in the installation room with the specified installation height (H=600mm) in
   Table I and without additional room area or any additional ventilation.
4. Else, proceed to B) and C).

   B) Determine Total Floor Area of Aroom and Broom compliance to Amin total
1. Calculate the Broom area adjacent to the Aroom.
2. Determine the Amin total based on the Total Refrigerant Charge, mc from Table II.
3. The total floor area of both Aroom and Broom must exceed Amin total.

   C) Determine Minimum Venting Opening Area, VAmin for natural ventilation
1. From Table III, calculate mexcess.
2. Then determine VAmin corresponding to the calculated mexcess for natural ventilation between Aroom and Broom.
3. The unit can be installed at specific room only when the following conditions are fulfilled:
    Two permanent openings (cannot be closed), one at bottom, another at top, for ventilation purposes are
   made between Aroom and Broom.
    Bottom opening: - Must comply to the minimum area requirement of VAmin.
   - Opening must be located ≤300mm from the floor.
   - At least 50% of required opening area must be
   ≤200mm from the floor.
   Installation
   - The bottom of the opening shall not be higher   Room   Adjacent
   than the point of release when the unit is installed (Aroom)   Room
   and must be situated ≤100mm above the floor.   (Broom)
   - Must be as close as possible to the floor and
   >1500mm

   lower than H.
    Top opening:   - The total size of the Top opening must be more
   >0.5 VAmin
   than 50% of VAmin.   >VAmin
   - Opening must be located ≥1500mm above the
   floor.
    The height of the openings must more than 20mm.
    A direct ventilation opening to outside is NOT encouraged for ventilation opening (the user can block the
   opening when it is cold).
    The value of H is considered as 0.6m to comply to IEC 60335-2-40:2018 Clause GG2.

   186

--- Page 187 ---
Table I - Maximum refrigerant charge allowed in a   Table II - Minimum floor area
room   Minimum floor area (Amin total (m2))
   mc (kg)
   Maximum refrigerant charge in a room   H=0.6m
   Aroom (m2)   (mmax) (kg)   1.84   28.81
   H=0.6m   1.86   29.44
   1   0.138   1.88   30.08
   2   0.276   1.90   30.72
   1.92   31.37
   3   0.414
   1.94   32.03
   4   0.553
   1.96   32.70
   5   0.691
   1.98   33.37
   6   0.829   2.00   34.04
   7   0.907   2.02   34.73
   8   0.970   2.04   35.42
   9   1.028   2.06   36.12
   10   1.084   2.08   36.82
   11   1.137   2.10   37.53
   12   1.187   2.12   38.25
   13   1.236   2.14   38.98
   14   1.283   2.16   39.71
   15   1.328   2.18   40.45
   16   1.371   2.20   41.19
   2.22   41.94
   17   1.413
   2.24   42.70
   18   1.454
   2.26   43.47
   19   1.494
   2.28   44.24
   20   1.533   2.30   45.02
   21   1.571
   22   1.608
   23   1.644
      For H values lower than 0.6m, the value of H is
   24   1.679   considered as 0.6m to comply to
   25   1.714   IEC 60335-2-40:2018 Clause GG2.
   26   1.748      For intermediate mc values, the value that
   27   1.781   corresponds to the higher mc value from the table
   28   1.814   is considered.
   29   1.846   Example:
   30   1.877
   If mc = 1.85 kg, the value that corresponds to
   31   1.909
   32   1.939
   “mc = 1.86 kg” is considered.
   33   1.969      Systems with total refrigerant charge lower than
   34   1.999   1.84 kg are not subjected to any room area
   35   2.028   requirements.
   36   2.057      Charges above 2.30 kg are not allowed in the unit.
   37   2.085
   38   2.113
   Table III - Minimum venting opening area for
   39   2.141
   40   2.168
   natural ventilation
   41   2.195   Minimum venting
   42   2.221   mc   mmax   mexcess (kg) =   opening area
   43   2.248   (kg)   (kg)   mc - mmax   (VAmin) (cm2)
   44   2.274   H=0.6m
   45   2.299   2.3   0.1   2.20   890
   2.3   0.3   2.00   809
   2.3   0.5   1.80   728
   For H values lower than 0.6m, the value of H is   2.3   0.7   1.60   647
   considered as 0.6m to comply to   2.3   0.9   1.40   583
   IEC 60335-2-40:2018 Clause GG2.   2.3   1.1   1.20   552
   For intermediate Aroom values, the value that   2.3   1.3   1.00   500
   2.3   1.5   0.80   430
   corresponds to the lower Aroom value from the   2.3   1.7   0.60   343
   table is considered.   2.3   1.9   0.40   242
   Example:   2.3   2.1   0.20   127
   For Aroom = 10.5 m2, the value that corresponds to   2.3   2.3   0.00   0
   “Aroom = 10 m2” is considered.
      For H values lower than 0.6m, the value of H is
   considered as 0.6m to comply to
   IEC 60335-2-40:2018 Clause GG2.
      For intermediate mexcess values, the value that
   corresponds to the higher mexcess value from the
   table is considered.
   Example:
   mexcess = 1.45 kg, the value that corresponds to
   “mexcess = 1.6 kg” is considered.

   187

--- Page 188 ---
Attached accessories   Optional Accessories

No.   Accessory part   Qty. No.   Accessory part   Qty.   No.   Accessories part   Qty.
   Adjustable Feet   Drain Elbow   5   Remote Controller Case   1
   1   4   3   1   Network Adaptor (CZ-TAW1B) and
   6   1
   Extension Cable (CZ-TAW1-CBL)
   Reducing Adapter   Packing
   2   1   4   1

Field Supply Accessories (Optional)

   No.   Part   Model   Specifications   Maker

   2-way valve kit   Electromotoric Actuator   SFA21/18   AC230V, 12 VA   Siemens
   i
   *Cooling model   2-port Valve   VXI46/25   Siemens
   Wired   PAW-A2W-RTWIRED
   ii   Room thermostat   AC230V   -
   Wireless   PAW-A2W-RTWIRELESS
   iii   Pump   -   Yonos 25/6   AC 230V, 0.6 A max   Wilo
   iv   Outdoor sensor   -   PAW-A2W-TSOD   -   -
   v   Zone water sensor   -   PAW-A2W-TSHC   -   -
   vi   Zone room sensor   -   PAW-A2W-TSRT   -   -

   It is recommended to purchase the field supply accessories listed in above table.

   188

--- Page 189 ---
13.2   Indoor Unit
13.2.1 Select the Best Location   13.2.1.2   Transport and Handling
Before choosing the installation site, obtain user      Be careful during transportating the unit so that it
approval.   is not damaged by impact.
 Install the Tank Unit in indoors with frost free      Only remove the packaging material once it has
   weather proof location only.   reached it is desired installation location.
 Must install on a flat horizontal and solid hard      It may need three or more people to carry out the
   surface.   installation work. The weight of Tank Unit might
 There should not be any heat source or steam   cause injury if carried by one person.
   near the Tank Unit.      The Tank Unit can be transported either in vertical
 A place where air circulation in the room is good.   or horizontal.
 A place where drainage can be easily done (e.g.   o If it transported in horizontal, make sure Front
   Utility room).   of packaging material (printed with “FRONT”)
 A place where Tank Unit’s operation noise will not   must facing upwards.
   cause discomfort to the user.   o If it transported in vertical, use the hand holes
 A place where Tank Unit is far from door way.   on sides, slide and move to the desired
 A place where accessible for maintenance.   location.
 Ensure to keep minimum distance of spaces as      Fix the Adjustable Feet 1 , if the Tank unit
   illustrated below from wall, ceiling, or other   installed on a uneven surface.
   obstacles.
 A place where flammable gas leaking might not
   occur.
 Secure the Tank Unit to prevent it being knocked
   over accidentally or during earthquakes.   Hold
Please avoid installations which expose the Tank Unit
   Hold arrow section   Hold
to any of the following conditions:
   to slide and move
 Extraordinary environment conditions; installation
   in frost or exposure to unfavorable weather
   conditions.
 Voltage input exceeding the specified voltage.   13.2.2 To Drill a Hole in the Wall and
   Install a Sleeve of Piping
13.2.1.1   Required Space for Installation   1   Make a Ø70 mm through hole.
   2   Insert the piping sleeve to the hole.
   3   Fix the bushing to the sleeve.
 (Unit : mm)
   4   Cut the sleeve until it extrudes about 15 mm
   350
   Min.

   M
   10 in.
   0
   from the wall.

   in
   .   CAUTION
   M 00
   1
   When the wall is hollow, please be sure to use the sleeve
   for tube assembly to prevent dangers caused by mice biting
   M   the connection cable.
   10 in.
   in.   0
   M 00
   7
   5   Finish by sealing the sleeve with putty or
   caulking compound at the final stage.
   Wall
   Indoor   Outdoor
   15 mm

