   Sleeve for tube
   assembly
   Approx. 5 - 7 mm

   Bushing for tube assemblys
   ø70 mm through hole   Putty or caulking compound

   189

--- Page 190 ---
13.2.3 Piping Installation   13.2.3.4   Refrigerant Piping Installation
   This Tank Unit is designed for combination with
13.2.3.1   Water Quality Requirement   Panasonic Air-to-Water Heat Pump Outdoor Unit. If
   Outdoor Unit from other manufacturer are being used
   Must use water that complies with European water quality   in combination with Panasonic Tank Unit, optimum
 standard 98/83 EC. The lifespan of the Tank Unit will be shorter if   operation and reliability of the system is not
   groundwater (include spring water and well water) is used.   guaranteed. Thus warranty cannot be given in such
   The Tank Unit shall not be used with the tap water containing   case.
  contaminants such as salt, acid, and other impurities which may   1 Connect Tank Unit to Air-to-Water Heatpump
   corrode the tank and its component.
   Outdoor Unit with correct piping size. Use
   Reducing Adapter 2 for Outdoor Unit
13.2.3.2   Typical Piping Installation   WH-UDZ03KE5* Refrigerant Gas e piping
   connection.

   Model   Piping size (Torque)   Use
   Temporary   Double   Reducing
   connection to   Check Valve
   be removed   assembly is   Tank Unit   Outdoor Unit   Gas   Liquid   Adapter 2
   immediately   acceptable
   after ﬁlling   in house   ø12.7mm ø6.35mm
   WH-
   (1/2")   (1/4")   Yes
   UDZ03KE5*
   [55 N•m] [18 N•m]
   Fan Coil Unit
   WH-   WH-
Air-to-Water Heatpump
   Outdoor Unit   Radiator /   ADC0309K3E5B UDZ05KE5*, ø15.88mm ø6.35mm
   Floor Heater   WH-
   (5/8")   (1/4")   No
   UDZ07KE5*,
   2-Way Valve   [65 N•m] [18 N•m]
   Expansion
   WH-
   Vessel   Tab /
   Shower
   UDZ09KE5*
   Drain
   Water
   Tank Water   Main
   Discharge   Supply
   Check Shut   Pressure   Torque
   Tundish   Valve Off   Reducing   wrench
   Valve   Valve

13.2.3.3   Access to Internal Components
   WARNING

   This section is for authorized and licensed electrician/water
   system installer only. Work behind the front plate secured by
   screws must only be carried out under supervision of qualified   Spanner
   contractor, installation engineer or service person.

   CAUTION
   Hook
   Do not overtighten, overtightening may cause gas leakage.
   Do not pull and push refrigerant piping excessively, deformed
   pipe may cause refrigerant leak.

   2   Please make flare after inserting flare nut
   (located at joint portion of tube assembly) onto
   the copper pipe. (In case of using long piping)
   3   Do not use pipe wrench to open refrigerant
   piping. Flare nut may be broken and cause
   2X (screw)
   leakage. Use proper spanner or ring wrench.
   4   Connect the piping:
   CAUTION   o Align the centre of piping and sufficiently
   Open or close the Front Plate carefully. The heavy Front Plate
   tighten the flare nut with fingers.
   may injures the fingers.   o Further tighten the flare nut with torque
   wrench in specified torque as stated in
   the table.
Open and Close Front Plate ⑱
   1 Remove the 2 mounting screws of Front Plate   Additional Precautions For R32 Models when
   ⑱.   connecting by flaring at indoor side
   2 Slide it upwards to unhook the Front Plate ⑱
   hook.   Ensure to do the re-flaring of pipes before connecting to
   3 Reverse above steps 1~2 for close it.   units to avoid leaking.
   Connections made between components of refrigerant
   system shall be accessible for ease of maintenance.

   190

--- Page 191 ---
Seal sufficiently the flare nut (both gas and liquid sides)      Make sure to use two spanners to tighten the
with neutral cure (Alkoxy type) & ammonia-free   connection. Further tighten the nuts with torque
silicone sealant and insulation material to avoid the   wrench in specified torque as stated in the table.
gas leak caused by freezing.      Cover the pipe end to prevent dirt and dust when
   inserting it through a wall.
   Apply neutral cure
   (Alkoxy type) and      If non-brass metallic piping is used for installation,
   ammonia-free silicone   make sure to insulate the pipes to prevent
   sealant along the   galvanic corrosion.
   circumference
      Do not connect galvanised pipes, this will cause
   galvanic corrosion.
      Use correct nut for all Tank Unit tube connections
   and clean all tubes with tap water before
   installation. See Tube Position Diagram for detail.

Neutral cure (Alkoxy type) & ammonia-free silicone   Tube Connector   Nut Size   Torque
sealant is only to be applied after pressure testing and   a, b, j & k   RP 1¼"   117.6 N•m
cleaning up by following instructions of sealant, only to
   c & d   RP ¾"   58.8 N•m
the outside of the connection. The aim is to prevent
moisture from entering the connection joint and
   Torque wrench Spanner
possible occurrence of freezing. Curing sealant will
take some time. Make sure sealant will not peel off
when wrapping the insulation.

13.2.3.4.1   Checking for Gas Leakage
   Check for leakage of gas after air purging.
   See the in the installation manual for the outdoor.

13.2.3.5   Cutting and Flaring the Piping
   1   Please cut using pipe cutter and then remove   CAUTION
   the burrs.
   Do not overtighten, overtightening may cause gas leakage.
   2   Remove the burrs by using reamer. If burrs is
   not removed, gas leakage may be caused.
   Turn the piping end down to avoid the metal      Make sure to insulate the water circuit pipes to
   powder entering the pipe.   prevent reduction of heating capacity.
   3   Please make flare after inserting the flare nut      After installation, check the water leakage
   onto the copper pipes.   condition in connection area during test run.
      Failure to connect the tube appropriately might
   Pipe
   Reamer
   Handle
   0 – 0.5 mm
   cause the Tank Unit malfunction.
   Bar
   Bar   Yoke      Protection From Frost:
   Core
   If the Tank Unit is being exposed to frost while
   Point down   Copper
   Clamp handle   Red arrow mark
   pipe   power supply failure or pump operating failure,
1. To cut   2. To remove burrs   3. To flare   drain the system. When water is idle inside the
    Improper flaring 
   When properly flared, the internal surface
   system, freezing up is very likely to happen which
   of the flare will evenly shine and be of even   could damage the system. Make sure the power
   thickness. Since the flare part comes into
   Inclined Surface Cracked Uneven   contact with the connections, carefully check   supply is turned off before draining. Heater
   the flare finish.
   damaged   thickness
   Assembly 10 may be damaged under dry heating.
      Corrosion Resistance:
13.2.3.6   Water Piping Installation   Duplex stainless steel is naturally corrosion
   Please engage a licensed water circuit installer to   resistant to mains water supply. No specific
   install this water circuit.   maintenance is required to maintain this
   This water circuit must comply with relevant   resistance. However, please note that Tank Unit is
   European and national regulations (including   not guaranteed for use with a private water supply.
   EN61770), and local building regulation codes.      It is recommended to use a tray (field supply) to
   Ensure the components installed in the water   collect water from the Tank Unit if water leakage
   circuit could withstand water pressure during   occur.
   operation.
   Recommended piping installation sequence:
   Do not use worn out tube.   (a)  (j)  (k)  (c)  (e)  (f)  (b)  (d)
   Do not apply excessive force to pipes that may
   damage the pipes.
   Choose proper sealer which can withstand the
   pressures and temperatures of the system.

   191

--- Page 192 ---
(A) Space Heating/Cooling Pipework      Use inner diameter 17 mm drain hose in the
 Connect Tank Unit Tube Connector   to outlet   market, fix to Drain Elbow □ 3 .
   connector of Zone 1 Panel/Floor heater.      This hose must to be installed in a continuously
 Connect Tank Unit Tube Connector   to inlet   downward direction and in a frost-free
   connector of Zone 1 Panel/Floor heater.   environment. Improper drain piping may cause
 Connect Tank Unit Tube Connector   to outlet   water leakage hence damage the furnitures.
   connector of Zone 2 Panel/Floor heater.      If drain hose is long, use a metal support fixture
 Connect Tank Unit Tube Connector   to inlet   along the way to eliminate the wavy pattern of
   connector of Zone 2 Panel/Floor heater.   drain tube.
 Failure to connect the tube appropriately might      Guide the drain hose to outdoor as illustrated.
   cause the Tank Unit malfunction.
 Refer below table for the rated flow rate of each
   particular Outdoor Unit.
   Discharge below
   Model   Rated Flow Rate (l/min)   fixed grating

  Tank Unit   Outdoor Unit   Cool   Heat   Fixed grating
   WH-
   9.2   9.2
   UDZ03KE5*
   Trapped gulley
   WH-   Possible wall
   14.3   14.3
   WH-   UDZ05KE5*   Illustration of guide
ADC0309K3E5B   WH-   drain hose to outdoor
   19.2   20.1
   UDZ07KE5*
   WH-      Do not insert this hose into sewage or drain pipe
   23.5   25.8
   UDZ09KE5*
   that may generate ammonia gas, sulphuric gas
   etc.
(B) Domestic Hot Water Tank Pipework      If necessary, use hose clamp to further tighten the
 It’s strongly recommended to install an expansion   hose at drain hose connector to prevent leakage.
   vessel (field supply) in the Domestic Hot Water      Water will drip from this hose, therefore the outlet
   Tank circuit. Refer Typical Piping Installation   of this hose must be installed in an area where the
   section to locate the expansion vessel.   outlet cannot become blocked.
   o Recommended pre-charge pressure of the
   expansion vessel (field supply) = 0.35MPa   (D) Domestic Hot Water Tank Discharge (Drain
   (3.5 bars)   Tap) and Safety Relief Valve Pipework
 In high water pressure or water supply is above    Safety Relief Valve 0.8MPa (8 bars) incorporated
   500kPa, please install the Pressure Reducing   in Domestic Hot Water Tank.
   Valve for water supply. If the pressure higher than
    Drain Tap and Safety Relief Valve discharge
   that, it might damage the Tank Unit.
   fittings share the same drainage outlet.
 A Pressure Reducing Valve (field supply) with
    Use R½” male connector for this drainage outlet
   below specification is strongly advised to be
   connection (Tube connector ).
   installed along the line of the tube connector   of
    Piping must always be installed in a continuously
   Tank Unit. Refer Typical Piping Installation section
   downward direction. It must not be longer than 2m,
   to locate both of these valves. Recommended
   with no more than 2 elbows, and must not allow
   Pressure Reducing Valve specifications:
   condensation to build up or freezing to occur.
   - Set pressure: 0.35 MPa (3.5 bars)
    The pipe from this drainage outlet fitting must not
 Must connect a faucet to Tank Unit Tube
   be shut off. The discharge must be freed.
   Connector   and main water supply, in order to
    The end of this pipework must be in such a way
   supply water with appropriate temperature for
   so that the outlet is visible and can not cause any
   shower or tap usage. Failure to do so might cause
   damage. Keep away from electrical components.
   scalding.
    It is recommended to fit a tundish into this
 Failure to connect the tube appropriately might
   pipework. Tundish should be visible and
   causing the Tank Unit malfunction.
   positioned away from frost environment and
   electrical components.
(C) Drain Elbow and Hose Installation
 Fix the Drain Elbow □ 3 and Packing   to the
   bottom of Drain Water Hole h .

   Packing 4
   Drain Elbow 3

   192

--- Page 193 ---
13.2.4 Connect the Cable to the Tank Unit

   WARNING
This section is for authorized and licensed electrician only. Work behind the Control Board Cover ⑤ secured by screws must only be carried out
under supervision of qualified contractor, installation engineer or service person.

   CAUTION

Please take extra precaution when open the control board cover ⑤ and control board ⑥ for unit installation
and servicing. Failure to do so may cause injury.

13.2.4.1   Fixing of Power Supply Cable and Connecting Cable
   1   Connecting cable between Tank Unit and Outdoor Unit shall be approved polychloroprene sheathed flexible
   cord, type designation 60245 IEC 57 or heavier cord. See below table for cable size requirement.

   Model
   Connecting Cable Size
   Tank Unit   Outdoor Unit
   WH-UDZ03KE5*,
   4 x min 1.5 mm2
   WH-UDZ05KE5*
   WH-ADC0309K3E5B
   WH-UDZ07KE5*,
   4 x min 2.5 mm2
   WH-UDZ09KE5*

   o   Ensure the colour of wires of Outdoor Unit and the terminal no. are the same to the Tank Unit
   respectively.
   o   Earth wire shall be longer than the other wires as shown in the figure for the electrical safety in case of
   the slipping out of the cord from the Holder (Clamper).

   2   An isolating device must be connected to the power supply cable.
   o Isolating device (disconnecting means) should have minimum 3.0 mm contact gap.
   o Connect the approved polychloroprene sheathed power supply 1 cord and power supply 2 cord and type
   designation 60245 IEC 57 or heavier cord to the terminal board, and to the other end of the cord to
   isolating device (Disconnecting means).
   See below table for cable size requirement.

   Model   Power Supply
   Cable Size   Isolating Devices   Recommended RCD
   Tank Unit   Outdoor Unit   Cord
   2
   WH-UDZ03KE5*,   1   3 x min 1.5 mm   15/16A   30mA, 2P, type A
   WH-UDZ05KE5*   2   3 x min 1.5 mm2   15/16A   30mA, 2P, type AC
   WH-ADC0309K3E5B
   WH-UDZ07KE5*,   1   3 x min 2.5 mm2   25A   30mA, 2P, type A
   WH-UDZ09KE5*   2   3 x min 1.5 mm2   15/16A   30mA, 2P, type AC

   3   To avoid the cable and cord being damaged by sharp edges, the cable and cord must be passed through a
   bushing (located at the bottom of Control Board ⑥) before terminal board. The bushing must be used and
   must not be removed.

   193

--- Page 194 ---
  Terminals on the Outdoor Unit   1   2   3
   RCCB/ELCB
  Colour of wires (Connecting cables)
  Terminals on the Tank unit   L   N   L1 N1   1   2   3
  (Power Supply Cord)   Terminal
   Tank Unit/   Board
  Terminals on the isolating devices   L   N   L1 N1   Outdoor Unit
  from power supply (Disconnecting   connection   *1   *1
  means)
   Power Supply 1 Power Supply 2
   Holder   Holder
   (Clamper)   (Clamper)

   Power Supply 1 Cable   Power Supply 2 Cable   Connecting Cable

   Terminal screw   Tightening torque cN•m {kgf•cm}
   M4   157~196 {16~20}
   M5   196~245 {20~25)

   *1 - Earth wire must be longer than other cables for safety reasons

13.2.4.2   Wire Stripping and Connecting Requirement
   Wire stripping   Conductor   Conductor   Conductor not
   Indoor/outdoor   fully insert   over insert   fully insert
   10 ± 1mm

   connecting
   terminal board

   5mm or
   more
   No loose strand   (gap between   ACCEPT   PROHIBITED   PROHIBITED
   when insert   wires)

13.2.4.3   Connecting Requirement
For Tank Unit WH-ADC0309K3E5B with WH-UDZ03KE5*, WH-UDZ05KE5*, WH-UDZ07KE5*, WH-UDZ09KE5*
 The equipment’s Power Supply 1 complies with IEC/EN 61000-3-2.
 The equipment’s Power Supply 1 complies with IEC/EN 61000-3-3 and can be connected to current supply
   network.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-2.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-3 and can be connected to current supply
   network.

   194

--- Page 195 ---
13.2.5 Charging and Discharging the   3   Start filling water (with pressure more than
   Water   0.1 MPa (1 bar)) to the Space Heating /
   Cooling circuit via Tube Connector . Stop
   Make sure all the piping installations are properly   filling water if the free water flow through
   done before carry out below steps.   Pressure Relief Valve ⑮ discharge hose.
   4   Turn ON the Tank Unit and make sure Water
13.2.5.1   Charge the Water   Pump ④ is running.
For Domestic Hot Water Tank   5   Check and make sure no water leaking at the
   1 Set the Domestic Hot Water Tank Discharge   tube connecting points.
   (Drain Tap)   to “CLOSE”.   6   The water may drip from this discharge hose.
   Therefore must guide the hose without close
   or block the outlet of the hose.
   “CLOSE”   “OPEN”
   13.2.5.2   Discharge the Water
   For Domestic Hot Water Tank
   Domestic Hot Water Tank Discharge (Drain Tap) g   1 Turn OFF power supply.
   2 Set the Domestic Hot Water Tank Discharge
   2   Set all Tap / Shower “OPEN”.   (Drain Tap)   to “OPEN”.
   3   Start filling water to the Domestic Hot Water   3 Open Tap / Shower to allow air inlet.
   Tank via Tube Connector . After 20~40min,   4 Turn the Safety Relief Valve   knob
   water should flow out from Tap / Shower.   counterclockwise slightly and hold it until all
   Else, please contact your local authorized   air is released from this pipeline. Then recover
   dealer.   the knob to original position after ensured the
   4   Check and make sure no water leaking at the   pipeline is emptied.
   tube connecting points.   5 After discharge, set Domestic Hot Water Tank
   5   Set the Domestic Hot Water Tank Discharge
   Discharge (Drain Tap)   to “CLOSE”.
   (Drain Tap)   to “OPEN” for 10 seconds to
   release air from this pipeline. Then set it
   “CLOSE”.   13.2.6 Reconfirmation
   6   Turn the Safety Relief Valve   knob
   counterclockwise slightly and hold for   WARNING
   10 seconds to release air from this pipeline.   Be sure to switch off all power supply before performing each
   Then recover the knob to original position.   of the below checkings.
   7   Ensure Step 5 & 6 is carried out each time
   after charging water to Domestic Hot Water   13.2.6.1   Check Water Pressure
   Tank.
   *(0.1 MPa = 1 bar)
   8   To prevent back pressure from happening to
   Water pressure should not lower than 0.05 MPa (with
   the Safety Relief Valve   , do turn the Safety
   inspects the Water Pressure from Remote Controller).
   Relief Valve   knob counterclockwise.   If necessary add water into Tank Unit (via Tube
   Connector ).
For Space Heating / Cooling
   1 Turn the plug on the Air Purge Valve ⑭ outlet
   anticlockwise by one complete turn from fully
   13.2.6.2   Check Pressure Relief Valve ⑮
   closed position.      Check for correct operation of Pressure Relief
   Valve ⑮ by turning on the lever to become
   Plug (turn   horizontal.
   anticlockwise by
   one complete turn)      If you do not hear a clacking sound (due to water
   drainage), contact your local authorized dealer.
      Push down the lever after finish checking.
      In case the water keep on draining out from the
   Air purge valve   Tank Unit, switch off the system, and then contact
   your local authorized dealer.
   2   Set the Pressure Relief Valve ⑮ lever
   “DOWN”.

   Pressure relief valve   Pressure relief valve

   Lever   Lever
   or

   Turn down   Turn down
   Pressure relief valve   Pressure relief valve

   195

--- Page 196 ---
13.2.6.3   Expansion Vessel ⑬ Pre   13.2.7.2   Remote Controller Wiring
   Pressure Checking
   Tank Unit
For Space Heating / Cooling
 Expansion Vessel ⑬ with 10 L air capacity and
   initial pressure of 1 bar is installed in this Tank   Remote Controller

   Unit.
 Total amount of water in system should be below   1
   200 L.   2
   Remote Controller wiring
   (Inner volume of Tank Unit’s piping is about 5 L)   (field supply)
 If total amount of water is over 200 L, please add   • No polarity
   another expansion vessel. (field supply)   Terminal for Remote Controller wiring
 Please keep the installation height difference of
   system water circuit within 10 m.      Remote Controller cable shall be (2 x min
   0.3 mm2), of double insulation PVC-sheathed or
13.2.6.4   Check RCCB/ELCB   rubber sheathed cable. Total cable length shall be
   50 m or less.
Ensure the RCCB/ELCB set to “ON” condition before
check RCCB/ELCB.      Be careful not to connect cables to other terminals
Turn on the power supply to the Tank Unit.   of Tank Unit (e.g. power source wiring terminal).
This testing could only be done when power is   Malfunction may occur.
supplied to the Tank Unit.      Do not bundle together with the power source
   wiring or store in the same metal tube. Operation
   error may occur.
   WARNING
   Be careful not to touch parts other than RCCB/ELCB test
   button when the power is supplied to Tank Unit. Else,
   electrical shock may happen. Before obtaining access to
   terminals, all supply circuits must be disconnected.

   Push the “TEST” button on the RCCB/ELCB. The
   lever would turn down and indicate “0”, if it
   functions normal.
   Contact authorized dealer if the RCCB/ELCB
   malfunction.
   Turn off the power supply to the Tank Unit.
   If RCCB/ELCB functions normal, set the lever to
   “ON” again after testing finish.

13.2.7 Installation of Remote Controller as
   Room Thermostat
   Remote Controller ① mounted to the Tank Unit
   can be moved to the room and serve as Room
   Thermostat.

13.2.7.1   Installation Location
   Install at the height of 1 to 1.5 m from the floor
   (Location where average room temperature can
   be detected).
   Install vertically against the wall.
   Avoid the following locations for installation.
   1 By the window, etc. exposed to direct sunlight
   or direct air.
   2 In the shadow or backside of objects deviated
   from the room airflow.
   3 Location where condensation occurs (The
   Remote Controller is not moisture proof or drip
   proof.)
   4 Location near heat source.
   5 Uneven surface.
   Keep distance of 1 m or more from the TV, radio
   and PC. (Cause of fuzzy image or noise)

   196

--- Page 197 ---
13.2.7.3   Remove The Remote Controller   4   Remove the wiring between Remote controller ①
   From Tank Unit   and Tank Unit terminal.
1   Remove both Left Decoration Panel ② and Right
   Decoration Panel ③ from Front Plate ⑱ with
   gently push the panels from back.

   Gently push
   from rear   Claw
   (3 places)

   Disconnect the
   Remote controller
   wiring
   Slide it
   downwards
   to unhook

   13.2.7.4   Mounting The Remote
2   Remove the 4 screws and take out the holder with   Controller
   Remote Controller ①.   For exposed type
   Preparation: Make 2 holes for screws using a driver.

   Mount the top case.   Mount the bottom case to
   • Align the claws of the top   the wall.
   case and then align the claws
   of the bottom case.

   Cut here with
   a nipper and
   remove the burr
   with a ﬁle.

   Remove 4 screws

   Wall to which
3   Remove the top case from the bottom case.   the remote
   controller is
   ﬁxed
   Screw
   (ﬁeld supply)

   Bottom   Top case
   case
   Connect the remote
   control wiring
   • Arrange the wires along
   the groove of the case.

   Insert the
   driver and   Remote controller terminal board
   slightly turn.
   Remove the coating. Approx. 6 mm
   Top case
   Bottom case (Back side)
   Flat-blade   (Back side)
   screwdriver   Remove the sheath. Approx. 180 mm.
   Make sure the wiring connection is in the
   correct direction.

   197

--- Page 198 ---
For embedded type   13.2.8 Test Run
Preparation: Make 2 holes for screws using a driver.
   1   Before test run, make sure below items have been
   checked:-
   Mount the bottom case
   to the wall.   a) Pipework are properly done.
   Mount the top case.
   • Align the claws of the top   • Pass the wire through the hole   b) Electric cable connecting work are properly
   in the centre of the bottom case.
   case and then align the claws
   of the bottom case.
   done.
   c) Tank Unit is filled up with water and trapped
   air is released.
   Avoid the wire   d) Please turn on the power supply after filling
   being caught.
   the tank until full.
   2   Switch ON the power supply of the Tank Unit. Set
   the Tank Unit RCCB/ELCB to “ON” condition.
   Then, please refer to the Operation Instruction for
   operation of Remote Controller ①.

   Note:
   • During winter, turn on the power supply and standby the
   unit for at least 15 minutes before test run.
   Screws   Allow sufficient time to warm up refrigerant and prevent
   (ﬁeld supply)   wrong error code judgement.

   3   For normal operation, Water Pressure reading
   Remote controller
   Connect the remote   terminal board   should be in between 0.05 MPa and 0.3 MPa
   control wiring
   Top case   Remove the coating.
   Approx. 6 mm
   (0.5 bar and 3 bar).
   Bottom case (Back side)
   (Back side)   If necessary, adjust the Water Pump ④ SPEED
   Make sure the wiring   accordingly to obtain normal water pressure
   connection is in the correct
   direction.   operating range. If adjust Water Pump ④ SPEED
   cannot solve the problem, contact your local
   authorized dealer.
13.2.7.5   Replace The Remote Controller
   4   After test run, please clean the Magnetic Water
   Cover   Filter Set ⑨ and Water Filter Set   . Reinstall it
   Replace the existing Remote Controller with   after finish cleaning.
   Remote Controller Case   to close the hole left
   after remove the Remote Controller.   13.2.8.1   Check Water Flow of Water
   1 Refer Section “Remove The Remote
   Controller From Tank Unit” for remove
   Circuit
   Remote Controller.   Confirm the maximum water flow during main pump
   2 Remove the top case from the bottom case of   operation not less than 15 l/min.
   Remote Controller Case .   *Water flow can be check through service setup
   (Pump Max Speed)
   [Heating operation at low water temperature with
   lower water flow may trigger “H75” during defrost
   process.]
   Top case
   Bottom
   case
   13.2.8.2   Reset Overload Protector ⑫
   Overload Protector ⑫ a serves the safety purpose to
   prevent the water over heating. When the Overload
   Protector ⑫ a trip at high water temperature, take
   Insert the
   driver and
   below steps to reset it.
   slightly turn.   1 Take out the cover.
   2 Use a test pen to push the centre button gently in
   Flat-blade
   screwdriver
   order to reset the Overload Protector ⑫.
   3 Fix the cover to the original fixing condition.
   3   Reverse the steps 1 to 4 of section “Remove   Use test pen to push
   this button for reset
   The Remote Controller From Tank Unit” to fix   Overload protector   .
   Remote Controller Case   on Tank Unit.

   198

--- Page 199 ---
13.2.9 Maintenance   13.2.9.3   Maintenance for Safety Relief
   In order to ensure safety and optimal performance   Valve
   of the Tank Unit, seasonal inspections on the      It is strongly recommended to operate the valve
   Tank Unit, functional check of RCCB/ELCB, field   by turn the knob counter clockwise to ensure free
   wiring and piping have to be carried out at regular   water flow through discharge pipe at regular
   intervals. This maintenance should be carried out   intervals to ensure it is not blocked and to remove
   by authorized dealer. Contact dealer for   lime deposit.
   scheduled inspection.
   Stagnant water in Tank Unit should be drained if it is not
13.2.9.1   Maintenance for Magnetic   going to be operated for more than 60 days.
   Water Filter Set ⑨
1   Turn OFF power supply.   13.2.9.4   Proper Pump Down Procedure
2   Place a container below Magnetic Water Filter Set
   ⑨.
   WARNING
3   Turn to remove the Magnet Bar at bottom of
   Magnetic Water Filter Set ⑨.   Strictly follow the steps below for proper pump down procedure.
   Explosion may occur if the steps are not followed as per
4   By using Allen key (8mm), remove the Cap of   sequence.
   Discharge Port.   1. When the Tank Unit is not in operation (standby), enter
5   By using Allen Key (4mm), open the Service Valve   the Service setup menu in the Remote Controller and
   to release the dirty water from the Discharge Port   select Pump down operation to turn it ON. (See
   APPENDIX for detail)
   into a container. Close the service valve when the   2. After 10~15 minutes, (after 1 or 2 minutes in case very low
   container is full to avoid spillage in the tank unit.   ambient temperatures (< 10°C)), fully close 2 way valve
   Dispose the dirty water.   on Outdoor Unit.
6   Reinstall the Cap of Discharge Port and Magnet   3. After 3 minutes, fully close 3 way valve on Outdoor Unit.
   4. Press the “OFF/ON” switch on the Remote Controller ①
   Bar.   to stop pump down operation.
7   Re-charging the water to Space Heating / Cooling   5. Remove the refrigerant piping.
   circuit if necessary (refer Section 13.2.5 for
   details.)
8   Turn ON power supply.   13.2.9.5   Installation of Ventilation Unit
   on top of Tank Unit (Optional)
      For installation works of Ventilation Unit on top of
   Tank Unit, refer to the Ventilation Unit Installation
   Manual.
   Service
   Valve
   CAUTION
   Discharge port   Before install Ventilation Unit, ﬁx the Feet that provided by
   Magnet Bar   Ventilation Unit to the half punch holes on Top Panel of Tank
   Unit, Otherwise, heavy Ventilation Unit may fall and cause
   Open   Close   injury.

   Feet (4 pieces)
13.2.9.2   Maintenance for Water Filter   - provided by Ventilation Unit
   Set
1   Turn OFF power supply.
2   Set the two valves for the Water Filter Set   to
   “CLOSE”.
3   Drain the Space Heating / Cooling circuit water
   with set the Pressure Relief Valve ⑮ lever UP, so
   that water pressure drop below 0.5 bar.
4   Take off the clip, then gently pull out the mesh.   Half punch holes
   Beware of small amount water drain out from it.
5   Clean the mesh with warm water to remove all the
   stain. Use soft brush if necessary.
6   Reinstall the mesh to the Water Filter Set   and
   set back the clip on it.
7   Set the two valves for the Water Filter Set   to
   “OPEN”.
8   Re-charging the water to Space Heating / Cooling
   circuit (refer Section 13.2.5 for details.)
9   Turn ON power supply.

   199

--- Page 200 ---
13.3 Outdoor Unit
Attached accessories   Optional accessories
No.   Accessories part   Qty.   No.   Accessories part   Qty.
   Drain elbow   Base Pan Heater
   6   1
   1   1   CZ-NE2P

   • It is strongly recommended to install a Base Pan Heater (optional)
   Rubber cap   7 (For WH-UDZ03KE5*)
   if the outdoor unit is install in cold climate area. Refer the Base Pan
   2   3 (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   Heater (optional) installation instruction for details of installation.
   WH-UDZ09KE5*)
   • Applicable Piping Kit (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   Discharge grille   1 (For WH-UDZ05KE5*, WH-UDZ07KE5* and   WH-UDZ09KE5*) CZ-52F5,7,10BP
   WH-UDZ09KE5*)
   • Applicable Piping Kit (For WH-UDZ03KE5*) CZ-4F5,7,10BP
   3

   Metal plate   2 (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   WH-UDZ09KE5*)
   4

   Screw   8 (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   WH-UDZ09KE5*)
   5

13.3.1 Select the Best Location
   If an awning is built over the unit to prevent direct sunlight or rain, be careful that heat radiation from the
   condenser is not obstructed.
   For WH-UDZ03KE5*, avoid installation in areas where the ambient temperature may drop below -20°C.
   For WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5*, avoid installations in areas where the ambient
   temperature may drop below -25°C.
   Keep the spaces indicated by arrows from wall, ceiling, fence or other obstacles.
   Do not place any obstacles which may cause a short circuit of the discharged air.
   If outdoor unit installed near sea, region with high content of sulphur or oily location (e.g. machinary oil, etc), it
   lifespan maybe shorten.
   If piping length is over 10 m, additional refrigerant should be added as shown in the table.

   Piping size   Rated Length (m)   Max.
   Pre-charged   Max.   Min. Piping   Additional
   For Heat   For   Piping
   Model   Refrigerant   Elevation   Length   Refrigerant
   Gas   Liquid   Pump   Hydromodule   Length
   (kg)   (m)   (m)   (g/m)
   Indoor Unit   + Tank   (m)
   ø12.7mm   ø6.35mm
   WH-UDZ03KE5*   0.90   7   7   20   3   25   20
   (1/2")   (1/4")
   WH-UDZ05KE5*,
   WH-UDZ07KE5*   ø15.88mm   ø6.35mm
   1.30   7   7   30   3   50   25
   and   (5/8")   (1/4")
   WH-UDZ09KE5*

Example: WH-UDZ03KE5*
If piping length is 15m, the quantity of additional refrigerant should be 100g. [(15-10)m x 20 g/m = 100g]

   200

--- Page 201 ---
13.3.2 Install the Outdoor Unit

13.3.2.1   Installation Diagram
   It is advisable to avoid more than 2 blockage directions. For better ventilation & multiple-outdoor installation,
   please consult authorized dealer/specialist.
   This illustration is for explanation purposes only.

   Vinyl tape (Wide)   Vinyl tape (Wide)

   Saddle   Saddle
   Indoor unit/Outdoor unit connecting
   Indoor unit/Outdoor unit   cable
   connecting cable   WH-UDZ05KE5*
   (4-CORE WIRE/1.5 mm2)   (4-CORE WIRE/1.5mm²)
   Type designation 60245 IEC 57   WH-UDZ07KE5*, WH-UDZ09KE5*

   or 0m m
   or 0m m

   1   1

   re
   or 0 0m   o r 00 m
   re

   or heavier cable   (4-CORE WIRE/2.5mm²)

   mo
   mo

   m m   m m

   10
   10

   or   or   Type designation 60245 IEC 57 or
   e   e
   heavier cable
   ø6.35mm (1/4")   ø6.35mm (1/4")
   Liquid refrigerant piping   Liquid refrigerant piping
   m   m
   m e   ø12.7mm (1/2")   ø15.88mm (5/8")
   00 m or   0 0m or e
   0   Gas refrigerant piping   Gas refrigerant piping
   1 r
   o   10 r m
   o
   3   3
   or 00m   or 00 m
   mo m   mo m
   re   re

   For WH-UDZ03KE5*   For WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5*

   E   Model   A   B   C   D   E   F
   WH-UDZ03KE5*   540   160   20   330   430   46
   C
   F

   WH-UDZ05KE5*,
   WH-UDZ07KE5*   613   130   24   360.5   543   32
   (Anchor pitch)

   and WH-UDZ09KE5*
   D

   (Unit : mm)

   A   B
   (Anchor pitch)

   After selecting the best location, start installation according to Installation Diagram.
   1 Fix the unit on concrete or rigid frame firmly and horizontally by bolt nut (ø10 mm).
   2 When installing at roof, please consider strong wind and earthquake. Please fasten the installation stand
   firmly with bolt or nails.

13.3.2.2   Disposal of Outdoor Unit Drain Water
   When a Drain elbow   is used, please ensure to follow below:
   o the unit should be placed on a stand which is taller than 50 mm.
   o cover the ø20mm holes with Rubber cap   (refer to illustration below).
   o use a tray (field supply) when necessary to dispose the outdoor unit drain water.
   If the unit is used in an area where temperature falls below 0°C for 2 or 3 consecutive days, it is recommended
   not to use the Drain elbow   and Rubber cap , for the drain water freezes and the fan will not rotate.

   Drain elbow 1   Drain elbow 1

Rubber cap 2   x7
   Rubber cap 2   x3

   WH-UDZ03KE5*   WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5*

   201

--- Page 202 ---
13.3.3 Install the Discharge Grille
   This section is for WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5* only.
   Make sure to install the outdoor unit on concrete or rigid frame by bold nut before install the discharge grille   .
   Hook the metal plate   on the cabinet front plate at 2 locations and tighten with screw . (Figure a)
   Hook the discharge grille   to the cabinet front plate at 4 locations. (Figure b)
   Tighten the discharge grille to the cabinet front plate at 6 locations with screw . (Figure c)

   CAUTION

   Make sure to install the discharge grille to the outdoor unit
   before powering ON to protect againts a rotating fan

   x4
   x2

   Figure b
   Figure a

   x4   x2

   Figure c

13.3.4 Connecting the Piping

13.3.4.1   Connecting the Piping to Outdoor Unit
Decide piping length and then cut by using pipe cutter.
Remove burrs from cut edge. Make flare after
   Spanner
inserting the flare nut (locate at valve) onto the copper   or Wrench
pipe. Align center of piping to valves and then tighten
with torque wrench to the specified torque as stated in   Torque
the table.   wrench

   Piping size (Torque)
   Be sure to use two spanners to tighten.
   Model   (If the nuts are overtightened, it may cause the flares
   Gas   Liquid
   to break or leak.)
   ø12.7mm (1/2")   ø6.35mm (1/4")
WH-UDZ03KE5*
   [55 N•m]   [18 N•m]
WH-UDZ05KE5*,
   ø15.88mm (5/8")   ø6.35mm (1/4")
WH-UDZ07KE5* and
   [65 N•m]   [18 N•m]
WH-UDZ09KE5*

   202

--- Page 203 ---
13.3.4.1.1   Cutting and Flaring the Piping
   1   Please cut using pipe cutter and then remove the burrs.
   2   Remove the burrs by using reamer. If burrs is not removed, gas leakage may be caused.
   Turn the piping end down to avoid the metal powder entering the pipe.
   3   Please make flare after inserting the flare nut onto the copper pipes.

   Pipe   Handle    Improper flaring    When properly flared, the internal
   Reamer   Bar   0 – 0.5 mm
   Bar   Yoke   surface of the flare will evenly shine
   Core   and be of even thickness. Since the
   Point   Clamp   Inclined Surface Cracked Uneven   flare part comes into contact with
   down   Red arrow mark   Copper pipe   the connections, carefully check
   handle   damaged   thickness
1. To cut   2. To remove burrs   3. To flare   the flare finish.

   203

--- Page 204 ---
   AIR PURGING METHOD IS PROHIBITED FOR R32 SYSTEM

13.3.5 Air Tightness Test on the Refrigerating System

   Do not purge the air with refrigerants but use a vacuum pump to vacuum the installation.

   There is no extra refrigerant in the outdoor unit for air purging.

   Before system is charged with refrigerant and before the refrigerating system is put into operation, below site test
   procedure and acceptance criteria shall be vertified by the certified technicians, and/or the installer.
   Be sure to check whole system for gas leakage.

   Preparation   1)   Connect a charging hose with a push pin to the Low side of a charging set and the
   (Step 1-2)   service port of the 3-way valve.
   2)   Attach the gauge manifold set correctly and tightly. Make sure that both valves of
   the manifold gauge (low pressure and high pressure) is in close position.

   3)   Connect the center hose of the manifold gauge to a vacuum pump.
   Evacuation
   4)   Turn on the power switch of the vacuum pump, then turn open the low side manifold
   (Step 3-4)   gauge valve and make sure that the needle in the gauge moves from
   0cmHg (0 MPa) to –76 cmHg (–0.1 MPa) or vacuum until 500 microns is achieved. This process
   continues for approximately ten minutes. Then close the low side manifold gauge valve.

   5)   Remove the vacuum pump from the centre hose and connect the center hose to cylinder of
   any applicable inert gas as test gas.
   Tightness Test   6)   Charge test gas into the system and wait until the pressure within the system to reach
   with Inert Gas   min. 1.04MPa (10.4barg).
   (Step 5-7)
   7)   Wait and monitor the pressure reading on the gauges. Check if there is any pressure drop. Waiting
   time depends on the size of the system.

   8)   If there is any pressure drop, perform step 9-12. If there is no pressure drop, perform step 13.

   9)  Use Gas Leak Detector to check for leaks. Must use the detection equipment
   YES   Leak detection   with a sensitivity of 5 grams per year of test gas or better.
   Pressure drop   and repair
   (Step 8)   10) Move the probe along the Air-to-Water Heatpump system to check for leaks, and mark
   (Step 9-12)   for repair.
   11) Any leak detected and marked shall be repaired.
   NO   12) After repair, repeat evacuation steps 3-4 and tightness test steps 5-7.
   Check the pressure drop as in step 8.

   Recovery of   13) If no leak,   Liquid side
   Recover the test gas.   Indoor unit
   Test Gas   Outdoor unit
   Two-way valve
   (Step 13)   Perform evacuation of
   steps 3-4.
   Then proceed to step 14.   Close

   Gas side

   Evacuation
   (Step 3-4)   Three-way valve
   Tank   OPEN
   Cylinder   Close
   14) Disconnect the charging
   hose from the service
   port of the 3-way valve.   Vacuum
   Inert   CLOSE
   Open
   15) Tighten the service port   gas
   pump
   2 and 3 valves   caps of the 3-way valve
   (Step 14-18)   at a torque of 18 N•m
   with a torque wrench.
   16) Remove the valve caps of both of the 2-way valve and 3-way valve.
   17) Open both of the valves, using a hexagonal wrench (4mm). It is recommended to allow refrigerant
   slowly ﬂow into the refrigerant system to prevent refrigerant freezing. Slightly open 2-way valve for
   5 seconds then close the valve. Repeat this action for 3 cycles then fully open the valve.
   Complete   18) Mount back the valve caps onto the 2-way valve and the 3-way valve to complete this process.

Notes:
   Recommended use of any of the following leak detector,
   I) Universal Sniffer leak detector
   II) Electronic halogen leak detector
   III) Ultrasonic Leak Detector

   204

--- Page 205 ---
13.3.6 Connect the Cable to the Outdoor Unit
   (FOR DETAIL REFER TO WIRING DIAGRAM AT UNIT)
   1 Remove the control board cover from the unit by loosening the screw.
   2 Connecting cable between indoor unit and outdoor unit shall be approved polychloroprene sheathed flexible
   cable (see below table), type designation 60245 IEC 57 or heavier cable.

   Model   Flexible cable specification   Terminal
   Board
   WH-UDZ03KE5*,   2
   4 x (1.5 mm )   1   2   3
   WH-UDZ05KE5*   Earth Wire
   WH-UDZ07KE5*,   must be
   2
   4 x (2.5 mm )   longer than
   WH-UDZ09KE5*   others cables
   for safety
   reason.
   Terminals on the indoor unit   1   2   3
   Holder (Clamper)
   Colour of wires
   Terminals on the outdoor unit   1   2   3
   WARNING
   This equipment must be properly earthed.

   3   Secure the cable onto the control board with the holder (clamper).
   4   Attach the control board cover back to the original position with screw.

13.3.6.1   Wire Stripping and Connecting Requirement
   Wire stripping
   Indoor/outdoor   Conductor fully   Conductor over   Conductor not
   insert   insert   fully insert
   10 ± 1 mm

   connecting terminal
   board

   5 mm or more
   (gap between wires)
   No loose strand when insert   ACCEPT   PROHIBITED   PROHIBITED

13.3.7 Pipe Insulation
   1   Please carry out insulation at pipe connection portion as mentioned in Indoor/Outdoor Unit Installation
   Diagram. Please wrap the insulated piping end to prevent water from going inside the piping.
   2   If drain hose or connecting piping is in the room (where dew may form), please increase the insulation by
   using POLY-E FOAM with thickness 6 mm or above.

   CAUTION

   If cleaning of the outdoor unit is necessary during installation or servicing,
   do not clean the outdoor unit with any hydrocarbon based solvent.

   205

--- Page 206 ---
13.4 Appendix
13.4.1 Variation of System
This section introduces variation of various systems using Air-To-Water Heatpump and actual setting method.

13.4.1.1   Introduce Application Related to Temperature Setting

13.4.1.1.1   Temperature Setting Variation for Heating

1. Remote Controller

   Indoor
   Setting of remote controller

   Installer setting
   Floor heating 2   System setup
   Outdoor
   Optional PCB connectivity - Yes
   Zone and Sensor - 2 Zone system
   Zone 1 Sensor:
   Room
   Water temperature
   Floor heating 1
   Zone 2 Sensor:
   Room
   Water temperature

Connect floor heating or radiator directly to the Tank Unit.
Remote controller is installed on Tank Unit.
This is the basic form of 2 zone system.

2. Internal Room Thermostat

   Tank Unit receive Room Thermo signal (ON/OFF) from Remote controller
   to control HP and circulation pump.
   There is a build-in thermistor in the remote controller.
   Indoor
   Setting of remote controller

   Installer setting
   Outdoor   System setup
   Floor heating 2   Optional PCB connectivity - Yes
   Zone and Sensor - 2 Zone system
   Zone 1 Sensor:
   Room thermostat
   Internal
   Floor heating 1   Zone 2 Sensor:
   Room
   Water temperature

Connect floor heating or radiator directly to the Tank Unit.
Remove remote controller from Tank Unit and only can be install it in room 1 and room 2.
This is an application that uses remote controller as Room Thermostat.

   206

--- Page 207 ---
3. External Room Thermostat

   Indoor   Setting of remote controller

   Installer setting
   System setup
   Floor heating 2   Optional PCB connectivity - Yes
   Outdoor   Room
   Thermostat
   Zone and Sensor - 2 Zone system
   (Field supply)
   Zone 1 Sensor:
   Room thermostat
   External
   Zone 2 Sensor:
   Room thermostat
   Floor heating 1   External

Connect floor heating or radiator directly to Tank Unit.
Remote controller is installed on Tank Unit.
Install separate external Room Thermostat (field supply) in the room where floor heating is installed.
This is an application that uses external Room Thermostat to control room temperature.
(NOTE) For this model, external Room Thermostat of Zone 1 must be connected to main indoor PCB only.

4. Room Thermistor

   Tank Unit compare between room temperature and setting temperature
   on the Remote controller to control HP and circulation pump.   Setting of remote controller
   Indoor   Installer setting
   System setup
   Thermistor   Optional PCB connectivity - Yes

   Outdoor   Max: 30m   Zone and Sensor - 2 Zone system
   Floor heating 2   Zone 1 Sensor:
   Room thermostat
   Zone 2 Sensor:
   Room thermostat

   Floor heating 1

Connect floor heating or radiator directly to Tank Unit.
Remote controller is installed on Tank Unit.
Install separate external room thermistor (specified by Panasonic) in the room where floor heating is installed.
This is an application that uses external room thermistor to control room temperature.

 There are 2 kinds of circulation water temperature setting method.
   Direct: set direct circulation water temperature (fixed value)
   Compensation curve: set circulation water temperature depends on outdoor ambient temperature
 In case of Room thermo or Room thermistor, compensation curve can be set.
 In this case, shift compensation curve according to the thermo ON/OFF situation.
  (Example) If room temperature increasing speed is;
   very slow → shift up the compensation curve
   very fast → shift down the compensation curve

(NOTE)
 Zone 1 should always set with higher water temperature than zone 2. If not set correctly, water temperature flow
   into zone 1 water circuit may higher than the set temperature.
 Please adjust flow rate of zone 1 and zone 2 to be in balance by setting zone 1 only and zone 2 only water flow
   to equivalent water flow. If it is not adjusted correctly, it may affects the performance. (eg. If zone 2 pump flow
   rate is high, there is possibility that no hot water flowing to zone 1)
   a) Zone 1 only water flow can be adjusted and check through Service Setup (Pump Max Speed)
   b) Zone 2 only water flow can be adjusted by knot of pump and check through Maintenance Menu (Actuator
   Check) -> Activate Zone 2 pump and Switch Zone 2 Mixing Valve to “+” direction.
 For this model, external room thermistor of Zone 1 must be connected to main indoor PCB only.

   207

--- Page 208 ---
13.4.1.1.2   Examples of Installations

Floor heating 1 + Floor heating 2

   Setting of remote controller
   Indoor
   Installer setting
   System setup
   Optional PCB connectivity - Yes
   Floor heating 2
   Outdoor   Zone and Sensor - 2 Zone system
   Zone 1:Sensor
   Room thermostat
   Internal
   Zone 2:Sensor
   Room
   Room thermostat
   Floor heating 1   (External)

Connect two floor heating circuit through indoor as shown in the figure.
Remove remote controller from Tank Unit, install it in one of the circuit and use it as Room Thermostat.
Install external Room Thermostat (field supply) in another circuit.
Both circuits can set circulation water temperature independently.

Floor heating + Radiator

   Setting of remote controller
   Indoor
   Installer setting
   System setup
   Optional PCB connectivity - Yes
   Floor heating (zone 2)
   Outdoor   Zone and Sensor- 2 Zone system
   Zone 1:Sensor
   Water temperature
   Zone 2:Sensor
   Room
   Water temperature

   Radiator (zone 1)

Connect floor heating or radiator to 2 circuits through indoor.
For temperature setting, select circulation water temperature for both circuits.
Both circuits can set circulation water temperature independently.
(Radiator recommended to connect as zone 1 circuit for higher water circulation temperature)

   208

--- Page 209 ---
Floor heating + Swimming pool

   Setting of remote controller
   Pool Pump
   Installer setting
   System setup
   Indoor   Optional PCB connectivity - Yes
   Pool Sensor
   Zone and Sensor - 2 Zone system
   Zone 1:Sensor
   Outdoor   Heat EX   Room thermostat
   Internal
   Zone 2
   Swimming pool
   T

   Swimming pool

   Radiator (zone 1)

Connect floor heating and swimming pool to 2 circuits through buffer Tank Unit as shown in figure.
Install additional pool heat exchanger, pool pump and pool sensor on pool circuit.
Remove remote controller from Tank Unit and install in room where floor heating is installed.
Circulation water temperature of floor heating and swimming pool can be set independently.

   Must connect swimming pool to “Zone 2”.
If it is connected to swimming pool, operation of pool will stop when “Cooling” is operated.

(NOTE)
 Zone 1 should always set with higher water temperature than zone 2. If not set correctly, water temperature flow
   into zone 1 water circuit may higher than the set temperature.
 Please adjust flow rate of zone 1 and zone 2 to be in balance. If it not adjusted correctly, it may affects the
   performance.
   (If zone 2 pump flow rate is too high, there is possibility that no hot water flowing to zone 1.)
   Flow rate can be confirm by “Actuator Check” from maintenance menu.

   209

--- Page 210 ---
13.4.2 How to Fix Cable

13.4.2.1   Connecting with External Device (Optional)
   All connections shall follow to the local national wiring standard.
   It is strongly recommended to use manufacturer-recommended parts and accessories for installation.
   For connection to main PCB ⑦
   1 Two-way valve shall be spring and electronic type, refer to “Field Supply Accessories” table for details. Valve
   cable shall be (3 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier, or similarly double insulation
   sheathed cable.
   *note: - Two-way Valve shall be CE marking compliance component.
   - Maximum load for the valve is 9.8VA.
   2 Room thermostat zone 1 cable must be (4 or 3 x min 0.5 mm2), of type designation 60245 IEC 57 or heavier
   cord, or similarly double insulation sheathed cable.
   3 Extra pump cable shall be (2 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier.
   4 External control shall be connected to 1-pole switch with min 3.0 mm contact gap. Its cable must be (2 x min
   0.5 mm2), double insulation layer of PVC-sheathed or rubber-sheathed cable.
   *note: - Switch used shall be CE compliance component.
   - Maximum operating current shall be less than 3Arms.
   5 Room sensor zone 1 and outdoor air sensor cable shall be (2 x min 0.3 mm2) double insulation layer of
   PVC-sheathed or rubber-sheathed.

   Optional cables:
   • External control cable
   • Room sensor zone 1
   • Outdoor air sensor cable
   • Remote controller cable

   Optional cables:
   • 2-way valve cable
   • Room thermostat
   zone 1 cable
   • Extra pump cable

   • Power Supply 1 cord
   • Power Supply 2 cord
   • Indoor Unit/Outdoor Unit
   Connecting cable

   210

--- Page 211 ---
   For connection to Optional PCB
   1 Pool pump cable shall be (2 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier.
   2 Room thermostat zone 2 cable shall be (4 x min 0.5 mm2), of type designation 60245 IEC 57 or heavier.
   3 Room sensor zone 1 and zone 2 cable shall be (2 x min 0.3 mm2), double insulation layer (with insulation
   strength of minimum 30V) of PVC-sheathed or rubber-sheathed cable.
   4 Pool water sensor cable shall be (2 x min 0.3 mm²), double insulation layer (with insulation strength of
   minimum 30V) of PVC-sheathed or rubber-sheathed cable.
   5 Demand signal cable shall be (2 x min 0.3 mm2), double insulation layer of PVC-sheathed or rubber-
   sheathed cable.
   6 SG signal cable shall be (3 x min 0.3 mm2), double insulation layer of PVC-sheathed or rubber-sheathed
   cable.
   7 Heat/Cool switch cable shall be (2 x min 0.3 mm2), double insulation layer of PVC-sheathed or rubber-
   sheathed cable.
   8 External compressor switch cable shall be (2 x min 0.3 mm2), double insulation layer of PVC-sheathed or
   rubber-sheathed cable.

   Optional PCB 27

   Main PCB

   Power Supply 1
   RCCB/ELCB
   Power Supply 2
   RCCB/ELCB

   Holder   Indoor terminal for
   (Clamper)   connecting cables

   How to guide the optional cables and power supply cord
   (view without internal wiring)
   Optional cables:
   Maximum tightening torque cN•m
   • External control cable   Terminal screw on PCB
   • Outdoor air sensor cable   {kgf•cm}
   • Remote controller cable
   Optional cables (from Optional PCB):   M3   50 {5.1}
   • Room sensor zone 1 cable
   • Room sensor zone 2 cable   M4   120 {12.24}
   • Pool sensor cable
   • Demand signal cable
   • Solar sensor cable
   • SG signal cable
   • Heat/Cool switch cable
   • External Compressor switch cable

Optional cables:
• 2-way valve cable
• Room thermostat
  zone 1 cable
• Extra pump cable

   • Power Supply 1 cord
   • Power Supply 2 cord
   • Indoor Unit/Outdoor
   Unit Connecting cable

   Optional cables (from Optional PCB):
   • Pool pump cable
   • Error signal cable
   • Room thermostat zone 2 cable

   211

--- Page 212 ---
13.4.2.2   Guide Optional Cables and Power Supply Cords to Bushings
   Ensure all sensor cables are not touching with Front Panel
   CAUTION   Guide the wiring inside the unit like below ﬁgure.
   Once all wiring work done, tie the cable / cord with the banding strap
Wire guiding shall be free from hot surfaces.   (ﬁeld supply), to prevent them touching with hot surfaces such as
Else, cable insulator damage and electrical shock may happen.   Heater Assembly, bare copper pipes and etc.

Wire ways shall be smooth and free from sharp edges.
Else, cable insulator damage and electrical shock may happen.

  Use either “COMBINATION-1” or “COMBINATION-2” for guiding
  Optional Cables and Power Supply Cords to Bushings.

   D-1
   COMBINATION- 1
   A-1

   A-2
   COMBINATION- 2
   D-2

   Wiring for “COMBINATION-1”   Wiring for “COMBINATION-2”

  A-1 and A-2 Bushings are for:
• Power Supply 1 cord • Room thermostat   • 2-way valve cable
• Power Supply 2 cord zone 1 cable   • Extra pump cable
• Indoor Unit/Outdoor • Room  thermostat
   zone 2 cable
  Unit Connecting
  cable
  D-1 and D-2 Bushings are for:
• External control cable   • Demand signal cable
• Outdoor air sensor cable   • SG signal cable
• Remote controller cable   • Heat/Cool switch cable
• Room sensor zone 1 cable   • External Compressor switch cable
• Room sensor zone 2 cable
• Pool sensor cable

13.4.2.3   Connecting Cables Length
When connecting cables between Tank Unit and external devices, the length of the said cables must not exceed the
maximum length as shown in the table.

   External device   Maximum cables length (m)
Two-way valve   50
Room thermostat   50
Extra pump   50
Pool pump   50
Pump   50
External control   50
Room sensor   30
Outdoor air sensor   30
Pool water sensor   30
Demand signal   50
SG signal   50
Heat/Cool switch   50
External compressor switch   50

   212

--- Page 213 ---
13.4.2.4   Connection of the Main PCB

   OLP for booster
   heater
   Zone 1 room sensor
   External control
   Remote controller

   Outdoor air sensor
   Buffer Tank sensor
   Tank sensor

   Boiler contact /
   Defrost Signal
   Extra pump

   CONCON   H C N L   Current
   Anode
   2-way 3-way   Room   System
   valve valve   Thermostat 1

   Signal inputs

Optional Thermostat   L N =AC230V, Heat, Cool=Thermostat heat, Cool terminal
   Dry contact Open=not operate, Short=operate
External control   (System setup necessary)
   Able to turn ON/OFF the operation by external switch
   Connected (Please use 2 cores wire for relocation and extension. Total cable length
Remote controller
   shall be 50m or less.)

   Outputs

   AC230V N=Neutral Open, Close=direction (For circuit
3-way valve   AC230V, 12 VA
   switching when connected to DHW tank)
   AC230V N=Neutral Open, Close (Prevent water circuit pass
2-way valve   AC230V, 12 VA
   through during cooling mode)
Extra pump   AC230V (Used when Tank Unit pump capacity is insufficient)   AC 230V, 0.6 A max

   Thermistor inputs

   PAW-A2W-TSRT   It does not work when using the
Zone 1 room sensor
   Optional PCB
Outdoor air sensor   AW-A2W-TSOD (Total cable length shall be 30m or less)

13.4.2.5   Connection of Optional PCB
   Room   Mixing
   Thermostat 2   valve 2
   L N Cool Heat   N O C

   Pool
   Pump

   Solar
   Ext.
   Pump
   comp.
   SW
   Error   Heat/
   signal   Cool
   SW
   Zone 1
   Pump   Vcc
   SG
   Bit1
   signal
   Zone 2   Bit2
   Pump

   Zone 2   Zone 1   Pool Zone 2   Demand Solar
   room   room   water water   signal sensor
   sensor   sensor   sensor sensor

   213

--- Page 214 ---
Signal inputs   3   Room sensor: PAW-A2W- TSRT
   Install the room temperature sensor to the
Optional   L N =AC230V, Heat, Cool=Thermostat heat,   room which requires room temperature
Thermostat   Cool terminal   control.
   Dry contact Vcc-Bit1, Vcc-Bit2 open/short
   (System setup necessary)   Dimensions (mm)
SG signal
   Switching SW (Please connect to the 2 contacts   30   86   60
   controller)
   Dry contact Open=Heat, Short=Cool
Heat/Cool SW
   (System setup necessary)   86
External   Dry contact Open=Comp.OFF,
comp.SW   Short=Comp.ON (System setup necessary)
   DC 0~10V (System setup necessary)
Demand signal
   Please connect to the DC 0~10V controller.
   4   Please refer to the table below for sensor
   characteristic of the sensors mentioned above.
   Outputs
   Temperature (°C)   Resistance (kΩ)
Pool pump   AC230V   AC 230V, 0.6 A max
   30   5.326
   Thermistor inputs   25   6.523
   20   8.044
Zone room sensor   PAW-A2W-TSRT
   15   9.980
Pool water sensor   PAW-A2W-TSHC
   10   12.443

13.4.2.6   Recommended External Device   5   15.604

   Specification   0   19.70

   This section explains about the external devices   -5   25.05
   (optional) recommended by Panasonic. Please   -10   32.10
   always ensure to use the correct external device   -15   41.45
   during system installation.
   -20   53.92
   For optional sensor.
   1 Pool water sensor: PAW-A2W-TSHC   -25   70.53
   Use to detect the water temperature of the   -30   93.05
   control zone.
   -35   124.24
   Mount it on the water piping by using the
   stainless steel metal strap and contact paste   -40   167.82
   (both are included).
   Temperature (°C)   Resistance (kΩ)
   Dimensions (mm)   93
   150   0.147
   140   0.186
   35   130   0.236
   70
   120   0.302
   110   0.390
   2   Outdoor sensor: PAW-A2W-TSOD   100   0.511
   If the installation location of the outdoor unit is   90   0.686
   exposed to direct sunlight, the outdoor air
   temperature sensor will be unable to measure   80   0.932
   the actual outdoor ambient temperature   70   1.279
   correctly.   65   1.504
   In this case, optional outdoor temperature
   60   1.777
   sensor can be fixed at a suitable location to
   more accurately measure ambient   55   2.106
   temperature.   50   2.508

   Dimensions (mm)   70
   45   3.003
   40   3.615

   46   35   4.375
   93

   214

--- Page 215 ---
   For optional pump.   4   Fix the Network Adaptor   to Network
   Power supply: AC230V/50Hz, <500W   Adaptor Holder.
   Recommended part: Yonos 25/6: made by Wilo   Guide the cable as shown in the diagram so that
   external forces cannot act on the connector in the
   adaptor.

   Connection examples:
   CN-CNT cable

   WARNING
   This section is for authorized and licensed electrician/water
   system installer only. Work behind the front plate secured by
   screws must only be carried out under supervision of qualified
   contractor, installation engineer or service person.

13.4.2.7   Network Adaptor   Installation   Network
   Adaptor
   (Optional)   Holder
1   Remove the Control Board Cover ⑤, then
   connect the cable included with this adaptor to
   the CN-CNT connector on the printed circuit
   board.
   o Pull the cable out of the Tank Unit so that
   there is no pinching.
   o If an Optional PCB has been installed in the
   Tank Unit, connect to the CN-CNT connector
   of the Optional PCB.
2   Insert a flat head screwdriver into the slot on
   the top of the adaptor and remove the cover.
   Connect the other end of the CN-CNT cable
   connector to the connector inside the adaptor.
   Slot

   Connector

3   Pull the CN-CNT cable through the hole in the
   bottom of the adaptor and re-attach the front
   cover to the back cover.

   CN-CNT cable
   (Take care not to
   pinch the cable)

   215

--- Page 216 ---
13.4.3 System Installation

13.4.3.1   Remote Controller Outline
The LCD display as shown in this manual are for instructional purpose only, and may differ from the actual unit.

   Name   Function
   A: Main screen   Display information
   A   B: Menu   Open/Close main menu
   C: Triangle (Move)   Select or change item
   D: Operate   Start/Stop operation
   E: Back   Back to previous item
   B
   F: Quick Menu   Open/Close Quick menu
   C   G: OK   Conﬁrm

   D

   E   F   G
   LCD Display
   (Actual - Dark background with white icons)
   1

   12:00am,Mon

   5
   40˚c
   23 44
   ˚c   ˚c 18˚c   6
   2   3 4
   Name   Function
 1: Function icon   Display set function/status

   Holiday mode   Demand control

   Weekly timer   Room heater

   Quiet mode   Tank heater

   Remote controller room
   thermostat

   Powerful mode

 2: Mode   Display set mode/current status of mode

   Heating   Cooling

   Auto   Hot water supply   Auto heating   Auto cooling

   Heat pump operating

   Set room   Compensation   Set direct   Set pool   Room Thermostat
 3: Temp setting
   temp   curve   water temp   temp   →External

 4: Display Heat temp   Display current heating temperature (it is set temperature when enclosed by line)

 5: Display tank temp   Display current tank temperature (it is set temperature when enclosed by line)

 6: Outdoor temp   Display outdoor temp

   216

--- Page 217 ---
First time of power ON (Start of installation)

Initialization   12:00am,Mon

   When power is ON, ﬁrstly initialization
   Initializing.   screen appears (10 sec)

   
   12:00am,Mon

   When initialization screen ends, it turns
   to normal screen.

   Start
   
Language   12:00am,Mon   When any button is pressed, language
   setting screen appears.
 ENGLISH   (NOTE) If initial setting is not performed, it
 FRANÇAIS   does not go into menu.
 DEUTSCH   When there are two remote controllers
 ITALIANO   installed from the beginning, the first remote
   controller to set and confirm language will
   Select   Conﬁrm   be recognised as main remote controller.

      Set language & conﬁrm

Clock format   12:00am,Mon

   24h
   When language is set, setting screen of
   time display appears (24h/am/pm)
   am/pm

   Select   Conﬁrm

      Set time display & conﬁrm

Date & time   12:00am,Mon
   Year/Month/Day   Hour : Min

   YY/MM/DD/Time setup screen appears
   2015 / 01 / 01   12 : 00

   Select   Conﬁrm

      Set YY/MM/DD/Time & conﬁrm
   If set No & confirm, a caution message will
Front grille   12:00am,Mon   be displayed to ensure outdoor front grille is
   installed before proceed to operate the unit.
 Is O/D front grille ﬁxed?
   No   Caution
   Yes   To prevent injury, ﬁx
   front grille before ope.
   Select   Conﬁrm   [   ] Close

      Set Yes & conﬁrm if outdoor front grille has been installed

   12:00am,Mon

   Back to initial screen

   Start

      Press menu, select Installer setup

Main Menu   12:00am,Mon
 System check
 Personal setup
 Service contact
 Installer setup
   Select   Conﬁrm

      Conﬁrm to go into Installer setup

   217

--- Page 218 ---
13.4.3.2   Installer Setup

   1
 Installer setup   Optional PCB connectivity   Yes/No

   2   Only when the selection for Optional PCB is Yes
   Zone & Sensor   1 Zone system / 2 Zone system   Zone settings

   3
   Heater capacity   Capacity select

   4
   Anti freezing   Yes/No

   5
   DHW capacity   Variable/Standard

   6
   Base pan heater   Yes/No   A/B

   7
   Alternative outdoor sensor   Yes/No

   8
   External SW   Yes/No

   9   Only when the selection for Optional PCB is Yes
   External error signal   Yes/No

   10   Only when the selection for Optional PCB is Yes
   Demand control   Yes/No

   11   Only when the selection for Optional PCB is Yes
   SG ready   Yes/No   Capacity setup

   12   Only when the selection for Optional PCB is Yes
   External compressor SW   Yes/No

   13
   Circulation liquid   Water/glycol

   14   Only when the selection for Optional PCB is Yes
   Heat-Cool SW   Yes/No

   15
   Force Heater   Auto/Manual

   16
   Force Defrost   Auto/Manual

   17
   Defrost Signal   Yes/No

   18
   Pump ﬂowrate   ΔT/ Max. Duty

   19
   DHW defrost   Yes/No

   218

--- Page 219 ---
   20
   Heating control   Comfort/Efﬁciency
   Heat-cool meter / *Tank meter /
   21
   Elec. meter HP / Elec. meter 1 (PV meter) /
   External meter
   Elec. meter 2 (Total building) / Elec. meter 3 (Reserve)
   22   *Only available when Heat-cool meter select Yes
   Electrical anode   Yes/No
   23
   Compensation
Operation setup   Heat   Water temp. for heating ON   Compensation curve
   curve setup
   24   Direct   Direct temp. setup

   Outdoor temp. for heating OFF   Heating OFF Temp. setup

   25
   ΔT for heating ON   ΔT for heating setup

   26
   Heater ON/OFF   O/D temp for heater ON setup
   Heater ON Delay Time
   ΔT of target temperature for Heater ON
   ΔT of target temperature for Heater OFF

   Cooling model only   27   (Display only if Cool exist, or else skip)
   Compensation
   Cool   Water temp. for cooling ON   Compensation curve
   curve setup

   28   Direct   Direct temp. setup

   ΔT for cooling ON   ΔT for cooling setup

   Cooling model only   29
   Outdoor temp. for
   Auto   Heat   Cool change temp. setup
   (Heat to Cool)

   30
   Outdoor temp. for
   Only when the   Cool   Heat change temp. setup
   (Cool to Heat)
   selection for Tank
   is Yes   31

   Tank   Floor operation time (max)   Max. operation time for Heat & Cool mode setup

   32
   Tank heat up time (max)   Max. operation time for Tank mode setup

   33
   Tank re-heat temp.   Tank re-heat temp. setup

   34
   Sterilization   Sterilization day and temp. and time setup

   35
   Service setup   Pump maximum speed   Pump maximum speed setup   Air purge

   36
   Pump down   Pump down ON / OFF

   37
   Dry concrete   ON (Dry concrete)

   38   Edit (Dry concrete schedule)   Day and temp. setup
   Service contact   Contact 1   Name and Tel No. setup
   Contact 2   Name and Tel No. setup
   39
Remote control setup   RC selection   Single / Dual

   219

--- Page 220 ---
13.4.3.3   System Setup

 1. Optional PCB connectivity   Initial setting: Yes   System setup   12:00am,Mon
   Optional PCB connectivity
If function below is necessary, please purchase and install Optional PCB.   Zone & Sensor
Please select Yes after installing Optional PCB.
   Heater capacity
• 2-zone control
• Pool   Anti freezing
• External error signal output   Select   Confirm
• Demand control
• SG ready
• Stop heat source unit by external SW

 2. Zone & Sensor   Initial setting: Room and Water temp.   System setup   12:00am,Mon
   Optional PCB connectivity
If no Optional PCB connectivity
   Zone & Sensor
Select sensor of room temperature control from the following 3 items
   Water temperature (circulation water temperature)   Heater capacity
   Room thermostat (Internal or External)   Anti freezing
   Room thermistor
   Select   Confirm
When there is Optional PCB connectivity
   Select either 1 zone control or 2 zone control.
   If it is 1 zone, select either room or pool, select sensor
   If it is 2 zone, after select sensor of zone 1, select either room or pool for zone
   2, select sensor
(NOTE) In 2 zone system, pool function can be set at zone 2 only.

 3. Heater capacity   Initial setting: Depend on model   System setup   12:00am,Mon
   Optional PCB connectivity
If there is built-in Heater, set the selectable heater capacity.   Zone & Sensor
(NOTE) There are models which cannot select Heater capacity.   Heater capacity
   Anti freezing
   Select   Confirm

 4. Anti freezing   Initial setting: Yes   System setup   12:00am,Mon
   Optional PCB connectivity
Operate anti-freezing of water circulation circuit.   Zone & Sensor
If select Yes, when the water temperature is reaching its freezing temperature, the
circulation pump will start up. If the water temperature does not reach the pump   Heater capacity
stop temperature, back-up heater will be activated.   Anti freezing
(NOTE) If set No, when the water temperature is reaching its freezing temperature or   Select   Confirm
   below 0°C, the water circulation circuit may freeze and cause malfunction.

 5. DHW Capacity   Initial setting: Variable   System setup   12:00am,Mon
   Zone & Sensor
Variable DHW capacity setting normally run with efficient boiling which is energy   Heater capacity
saving heating. But while hot water usage high and tank water temperature low,
variable DHW mode will run with fast heat up which heat up the tank with high   Anti freezing
heating capacity.   DHW capacity
If standard DHW capacity setting is selected, heat pump run with heating rated
capacity at tank heat up operation.   Select   Confirm

 6. Base pan heater   Initial setting: No   System setup   12:00am,Mon
   Tank connection
Select whether Base pan heater is installed or not.   Tank heater
If set Yes, select to use either heater A or B.
   DHW capacity
A: Turn on Heater when heating with defrost operation only   Base pan heater
B: Turn on Heater at heating
   Select   Conﬁrm

   220

--- Page 221 ---
 7. Alternative outdoor sensor   Initial setting: No   System setup   12:00am,Mon
   Tank heater
Set Yes if outdoor sensor is installed.   Base pan heater
Controlled by optional outdoor sensor without reading the outdoor sensor of heat
pump unit.
   Alternative outdoor sensor
   Select   Conﬁrm

 8. External SW   Initial setting: No   System setup   12:00am,Mon
   Base pan heater
Able to turn ON/OFF the operation by external switch.   Alternative outdoor sensor
   Bivalent connection
   External SW
   Select   Conﬁrm

 9. External error signal   Initial setting: No   System setup   12:00am,Mon
   Bivalent connection
Set when external error display unit is installed.   External SW
Turn on Dry Contact SW when error happened.

(NOTE) Does not display when there is no Optional PCB.   External error signal
When error occurs, error signal will be ON.
After turn off “close” from the display, error signal will still remain ON.   Select   Conﬁrm

 10. Demand control   Initial setting: No   System setup   12:00am,Mon
   External SW
Set when there is demand control.   Solar connection
Adjust terminal voltage within 1 ~ 10 V to change the operating current limit.
   External error signal
(NOTE) Does not display when there is no Optional PCB.   Demand control
   Select   Conﬁrm

 Analog input   Rate   Analog input   Rate   Analog input   Rate
   [v]   [%]   [v]   [%]   [v]   [%]
   0.0   3.9 ~ 4.1   40   7.4 ~ 7.6   75
   not activate
  0.1 ~ 0.6   4.2   7.7
   45   40   80   75
   0.7   not   4.3   7.8
   10   activate
   0.8   4.4 ~ 4.6   45   7.9 ~ 8.1   80
  0.9 ~ 1.1   10   4.7   8.2
   50   45   85   80
   1.2   4.8   8.3
   15   10
   1.3   4.9 ~ 5.1   50   8.4 ~ 8.6   85
  1.4 ~ 1.6   15   5.2   8.7
   55   50   90   85
   1.7   5.3   8.8
   20   15
   1.8   5.4 ~ 5.6   55   8.9 ~ 9.1   90
  1.9 ~ 2.1   20   5.7   9.2
   60   55   95   90
   2.2   5.8   9.3
   25   20
   2.3   5.9 ~ 6.1   60   9.4 ~ 9.6   95
  2.4 ~ 2.6   25   6.2   9.7
   65   60   100   95
   2.7   6.3   9.8
   30   25
   2.8   6.4 ~ 6.6   65   9.9 ~   100
  2.9 ~ 3.1   30   6.7
   70   65   *A minimum operating current is applied on each model for
   3.2   6.8
   35   30   protection purpose.
   3.3   6.9 ~ 7.1   70
   *0.2 voltage hysteresis is provided.
  3.4 ~ 3.6   35   7.2
   75   70   *The value of voltage after 2nd decimal point are cut off.
   3.7   7.3
   40   35
   3.8

   221

--- Page 222 ---
 11. SG ready   Initial setting: No   System setup   12:00am,Mon
   Solar connection
Switch operation of heat pump by open-short of 2 terminals.
Setting belows are possible   External error signal
   SG signal   Working pattern   Demand control
 Vcc-bit1   Vcc-bit2
 Open   Open   Normal
   SG ready
 Short   Open   Heat pump and Heater OFF   Select   Conﬁrm
 Open   Short   Capacity 1
 Short   Short   Capacity 2

Capacity setting 1
   - DHW capacity ___%
   - Heating capacity ___%
   - Cooling capacity ___°C
Capacity setting 2   Set by SG ready setting of remote controller
   - DHW capacity ___%
   - Heating capacity ___%
   - Cooling capacity ___°C
(NOTE) Does not display if there is no Optional PCB.

 12. External Compressor SW   Initial setting: No   System setup   12:00am,Mon
   External error signal
Set when external compressor SW is connected.
SW is connected to external devices to control power consumption, Open Signal will   Demand control
stop compressor’s operation. (Heating operation etc. are not cancelled).   SG ready
   External compressor SW
(NOTE) Does not display if there is no Optional PCB.
   Select   Conﬁrm
If follow Swiss standard power connection, need to turn on DIP SW (SW2 pin3) of main
unit PCB. Short/Open signal used to ON/OFF tank heater (for sterilization purpose)

 13. Circulation Liquid   Initial setting: Water   System setup   12:00am,Mon
   Demand control
Set circulation of heating water.   SG ready
There are 2 types of settings, water and glycol.   External compressor SW
   Circulation liquid
(NOTE) Please set glycol when using anti-freeze liquid.
   It may cause error if setting is wrong.   Select   Conﬁrm

 14. Heat-Cool SW   Initial setting: Disable   System setup   12:00am,Mon
   SG ready
Able to switch (ﬁx) heating & cooling by external switch.   External compressor SW
(Open) : Fix at Heating (Heating +DHW)   Circulation liquid
(Short) : Fix at Cooling (Cooling +DHW)   Heat-Cool SW
(NOTE) This setting is disabled for model without Cooling.
(NOTE) Does not display if there is no Optional PCB.   Select   Conﬁrm

Timer function cannot be used. Cannot use Auto mode.

 15. Force Heater   Initial setting: Manual   System setup   12:00am,Mon
   External compressor SW
Under manual mode, user can turn on force heater through quick menu.   Circulation liquid
If selection is ‘auto’, force heater mode will turn automatically if pop up error   Heat-Cool SW
happen during operation.   Force heater
Force heater will operate follow the latest mode selection, mode selection is
disable under force heater operation.   Select   Conﬁrm

Heater source will ON during force heater mode.

   222

--- Page 223 ---
 16. Force Defrost   Initial setting: Manual   System setup   12:00am,Mon
   Circulation liquid
Under manual code, user can turn on force defrost through quick menu.   Heat-Cool SW
If selection is ‘auto’, outdoor unit will run defrost operation once if heat pump have   Force heater
long hour of heating without any defrost operation before at low ambient condition.   Force defrost
(Even auto is selected, user still can turn on force defrost through quick menu)
   Select   Conﬁrm

 17. Defrost signal   Initial setting: No   System setup   12:00am,Mon
   Heat-Cool SW
Defrost signal sharing same terminal as bivalent contact in main board. When   Force heater
defrost signal set to YES, bivalent connection reset to NO. Only one function
can be set between defrost signal and bivalent.   Force defrost
   Defrost signal
When defrost signal set to YES, during defrost operation is running at outdoor
unit defrost signal contact turn ON. Defrost signal contact turn OFF after defrost   Select   Conﬁrm
operation end.
(Purpose of this contact output is to stop indoor fan coil or water pump during
defrost operation).

 18. Pump flowrate   Initial setting: ΔT   System setup   12:00am,Mon
   Force heater
If pump ﬂowrate setting is ΔT, unit adjust pump duty to get different of water inlet   Force defrost
and outlet base on setting on * ΔT for heating ON and * ΔT for cooling ON in
operation setup menu during room side operation.   Defrost signal
   Pump ﬂowrate
If pump ﬂowrate setting is set to Max. duty, unit will set the pump duty to the set
duty at *Pump maximum speed in service setup menu during room side operation.   Select   Conﬁrm

 19. DHW defrost   Initial setting: Yes   System setup   12:00am,Mon
   Force defrost
When DHW defrost set to YES, hot water of domestic hot water tank will be used   Defrost signal
during defrost cycle.
When DHW defrost set to NO, hot water of ﬂoor heating circuit will be used during   Pump ﬂowrate
defrost cycle.   DHW defrost
   Select   Conﬁrm

 20. Heating control   Initial setting : Comfort   System setup   12:00am,Mon
   Defrost signal
There are two modes to select for compressor frequency control : Comfort or Efﬁciency.   Pump ﬂowrate
When set to Comfort mode, compressor will run at zone limit maximum frequency
to reach set temperature faster.   DHW defrost
When set to Efﬁciency mode, compressor will run at part load frequency at initial   Heating control
stage for energy saving.
   Select   Conﬁrm

 21. External meter   Initial setting : [ Heat-cool meter : No ]   System setup   12:00am,Mon
   [ Tank meter : No ] *only available when   Pump ﬂowrate
   Heat-cool meter select Yes
   [ Elec. meter HP : No ]   DHW defrost
   [ Elec. meter 1 (PV meter) : No ]   Heating control
   [ Elec. meter 2 (Total building) : No ]
   External meter
   [ Elec. meter 3 (Reserve) : No ]
   Select   Conﬁrm
There are two systems for generation meter connection : one generation meter system (Heat-
cool meter) or two generation meter system (Heat-cool meter and Tank meter)
Both systems can provide all generation data of heating, cooling and DHW directly from external meter.
If Heat-cool meter is set to Yes, it will read from external meter for heat pump's energy generation data during heating, cooling and DHW operation *1.
If Heat-cool meter is set to No, it will base on unit's calculation for heat pump's energy generation data during heating, cooling and DHW operation.
If Tank meter is set to Yes, it will read from external meter for heat pump's energy generation data during DHW operation *1.
If Elec. meter HP is set to Yes, it will read from external meter for heat pump's energy consumption data.
If Elec. meter HP is set to No, it will base on unit's calculation for heat pump's energy consumption data.
If Elec. meter 1 (PV meter) is set to Yes, it will read from external meter for energy generation data of solar system and display it on Cloud system.
If Elec. meter 2 (Building) is set to Yes, it will read from external meter for energy consumption data of the building and display it on Cloud system.
If Elec. meter 3 (Reserve) is set to Yes, it will read from external meter for energy consumption data obtained from reserved electricity meter
and display it on Cloud system.
*1
   Set Heat-cool meter to Yes and set Tank meter to No when 1 generation meter system is installed.
   Set Heat-cool meter to Yes and set Tank meter to Yes when 2 generation meter system is installed.
Remark : Elec. meter HP refers to Electricity meter that measures Heat Pump unit's consumption.
   Elec. meter 1 / 2 / 3 refers to Electricity meter no. 1 / no. 2 / no. 3

 22. Electrical anode   Initial setting : No   System setup   12:00am,Mon
   DHW defrost
When Electrical anode set to YES, anode will be turned on.   Heating control
When Electrical anode set to NO, anode will not be turned on.
   External meter
   Electrical anode
   Select   Conﬁrm

   223

--- Page 224 ---
13.4.3.4   Operation Setup

Heat

 23. Water temp. for heating ON   Initial setting: compensation curve   55°C
   Decide temperature
   of 4 points as shown
   Hot water   in diagram
Set target water temperature to operate heating operation.   temperature
Compensation curve: Target water temperature change in conjunction with
   outdoor ambient temperature change.
Direct: Set direct circulation water temperature.   35°C

In 2 zone system, zone 1 and zone 2 water temperature can be set separately.   Outdoor
   -5°C   15°C   temperature

   compensation curve

 24. Outdoor temp. for heating OFF   Initial setting: 24°C
   ON

Set outdoor temp to stop heating.
Setting range is 5°C ~ 35°C
   OFF

   24°C

 25. ΔT for heating ON   Initial setting: 5°C   Out

Set temp difference between out temp & return temp of circulating water of
Heating operation.
When temp gap is enlarged, it is energy saving but less comfort. When the   Return
gap gets smaller, energy saving effect gets worse but it is more comfortable.
Setting range is 1°C ~ 15°C   Out — Return = 1°C ~ 15°C

 26. Heater ON/OFF
   ON

 a. Outdoor temp. for heater ON   Initial setting: 0°C
   OFF
Set outdoor temp when back-up heater starts to operate.
Setting range is -20°C ~ 15°C   0°C
User shall set whether to use or not to use heater.

 b. Heater ON delay time   Initial setting: 30 minutes   Heater ON
   Compressor
Set delay time from compressor ON for heater to turn ON if not achieve water   ON
set temperature.   0 : 30
Setting range is 10 minutes ~ 60 minutes

 c. Heater ON: ΔT of target Temp.   Initial setting: -4°C
   Water
Set water temperature for heater to turn on at heat mode.   Set
Setting range is -10°C ~ -2°C   Temp.   -2°C
   Heater OFF

 d. Heater OFF: ΔT of target Temp.   Initial setting: -2°C
   -4°C
   Heater ON
Set water temperature for heater to turn off at heat mode.
Setting range is -8°C ~ 0°C

   224

--- Page 225 ---
Cool

 27. Water temp. for cooling ON   Initial setting: compensation curve   20°C

Set target water temperature to operate cooling operation.
Compensation curve: Target water temperature change in conjunction with
outdoor ambient temperature change.
Direct: Set direct circulation water temperature.   5°C

In 2 zone system, zone 1 and zone 2 water temperature can be set separately.   20°C   30°C

   compensation curve

 28. ΔT for cooling ON   Initial setting: 5°C   Out

Set temp difference between out temp & return temp of circulating water of
Cooling operation.
When temp gap is enlarged, it is energy saving but less comfort. When the   Return
gap gets smaller, energy saving effect gets worse but it is more comfortable.
   Return — Out = 1°C ~ 15°C
Setting range is 1°C ~ 15°C

Auto

 29. Outdoor temp. for (Heat to Cool)   Initial setting: 15°C   Heat   Outdoor temp. rising

Set outdoor temp that switches from heating to cooling by Auto setting.
Setting range is 5°C ~ 25°C
   Cool
Timing of judgement is every 1 hour
   15°C

 30. Outdoor temp. for (Cool to Heat)   Initial setting: 10°C   Heat   Outdoor temp. dropping

Set outdoor temp that switches from Cooling to Heating by Auto setting.
Setting range is 5°C ~ 25°C
   Cool
Timing of judgement is every 1 hour
   10°C

   225

--- Page 226 ---
Tank

 31. Floor operation time (max)   Initial setting: 8h

Set max operating hours of heating.   Heat
When max operation time is shortened, it can boil the tank more frequently.   30min ~ 10h

It is a function for Heating + Tank operation.
   Tank

 32. Tank heat up time (max)   Initial setting: 60min
   Heat
Set max boiling hours of tank.
When max boiling hours are shortened, it immediately returns to Heating
operation, but it may not fully boil the tank.
   Tank

   5min ~ 4h

 33. Tank re-heat temp.   Initial setting: -8°C

Set temp to perform reboil of tank water.
(When boiled by heat pump only, (51°C – Tank re-heat temp) shall become
max temp.)
   -12°C ~ -2°C
Setting range is -12°C ~ -2°C

 34. Sterilization   Initial setting: 65°C 10min

Set timer to perform sterilization.
   Set operating day & time. (Weekly timer format)
   Sterilization temp (55~75°C   If use back-up heater, it is 65°C)
   Operation time (Time to run sterilization when it reached setting temp
   5min ~ 60min)

User shall set whether to use or not to use sterilization mode.

   226

--- Page 227 ---
13.4.3.5   Service Setup

 35. Pump maximum speed   Initial setting: Depend on model   Service setup   12:00am,Mon
   Flow rate   Max. Duty   Operation
Normally setting is not necessary.
Please adjust when need to reduce the pump sound etc.
Besides that, it has Air Purge function.   88:8 L/min   0xCE   Air Purge

When *Pump ﬂow setting is Max. Duty, this duty set is the ﬁx pump duty run
during room side operation.   Select

 36. Pump down   Service setup   12:00am,Mon   Service setup   17:26, Wed
   Pump down operation
   Pump down:   Pump down:   in progress!
Operate pump down operation
   ON   ON

   OFF
   Conﬁrm   Conﬁ rm

   45°C
 37. Dry concrete
   40°C   40°C
Operate concrete curing operation.   35°C   35°C
Select Edit, set temp for every stage (1~99 1 is for 1 day).   30°C
Setting range is 25~55°C

When it is turned ON, dry concrete starts.

When it is 2 zone, it dries both zones.   1   2   3   4   5   6
   Stage

 38. Service contact   Service setup   12:00am,Mon   Contact-1: Bryan Adams
   Service contact:   ABC/ abc   0-9/ Other
Able to set name & tel no. of contact
   Contact 1   ABCDEFGHIJKLMNOPQR
person when there is breakdown
etc. or client has trouble. (2 items)   Contact 2   STUVWXYZ   abcdefghi
   jklmnopqrstuvwxyz
   Select   Conﬁrm   Select   Enter

13.4.3.6   Remote Control Setup

 39. RC selection   Initial setting : Single   RC selection   12:00am,Mon

Set to "Single" when only one remote controller is installed.   Single
Set to "Dual" when two remote controllers are installed.
   Dual

   Select   Conﬁrm

   227

--- Page 228 ---
13.5 Service and Maintenance

  If forget Password and cannot operate remote controller
   13.5.3 Check Water Pressure from Remote
   Controller
 Press   for 5 sec.
 Password unlock screen appears, press Conﬁrm and it shall reset.   1. Press   SW and scroll to "System check".
 Password will become 0000. Please reset it again.
 (NOTE) Only display when it is locked by password.   2. Press   and scroll to "System information".
   3. Press   and search for "Water pressure".

13.5.1 Maintenance Menu
  Setting method of Maintenance menu   Non [Main Menu] screen

  Maintenance menu   12:00am,Mon
  Actuator check
  Test mode
  Sensor setup
  Reset password
   Main menu   12:00am,Mon
   Select   Conﬁrm
   Function setup
 Press   for 5 sec.   System check
 Items that can be set   Personal setup
   Service contact
   Actuator check (Manual ON/OFF all functional parts)
   (NOTE) As there is no protection action, please be careful   Select   Conﬁrm
   not to cause any error when operating each part
   (do not turn on pump when there is no water etc.)
   Test mode (Test run)
   Normally it is not used.
   Sensor setup (offset gap of detected temp of each sensor
   within -2~2°C range)   System check   12:00am,Mon
   (NOTE) Please use only when sensor is deviated.
   Energy monitor
   It affects temperature control.
   Reset password (Reset password)   System information
   Error history
   Compressor

13.5.2 Custom Menu   Select   Conﬁrm

  Setting method of Custom menu

 Custom menu   12:00am,Mon
  Cool mode   System check   12:00am,Mon
   Energy monitor
  Back-up heater
   System information
  Reset energy monitor   Error history
  Reset operation history   Compressor
  Smart DHW   Select   Conﬁrm

   Select   Conﬁrm

 Please press   for 10 sec.
 Items that can be set
   Cool mode (Set With/Without Cooling function) Default is without
   (NOTE) As with/without Cool mode may affect electricity   System information   12:00am,Mon
   application, please be careful and do not simply change it.   1. Inlet   : 25°C
   In Cool mode, please be careful if piping is not insulated
   2. Outlet   : 20°C
   properly, dew may form on pipe and water may drip on
   the ﬂoor and damage the ﬂoor.   3. Zone 1   : 25°C
   Backup heater (Use/Do not use Backup heater)   4. Zone 2   : 20°C
   (NOTE) It is different from to use/not to use backup heater set by   Page   Conﬁrm
   client. When this setting is used, heater power on due to
   protection against frost will be disabled. (Please use this   Screens
   setting when it is required by utility company.)   shown are
   By using this setting, it cannot defrost due to low Heating's
   setting temp and operation may stop (H75)   for illustration
   Please set under the responsibility of installer. When it   purposes only.
   stops frequently, it may be due to insufﬁcient circulation   System information   12:00am,Mon
   ﬂow rate, setting temp of heating is too low etc.
   9. COMP frequency   : 95Hz
   Reset energy monitor (delete memory of Energy monitor)
   Please use when moving house and handover the unit.   10. Pump ﬂowrate   : 11.7 L/min
   Reset operation history (delete memory of operation history)   11. Water pressure   : 1.51 bar
   Please use when moving house and handover the unit.
   Smart DHW (Set Smart DHW mode Parameter)   Page   Conﬁrm
   a) Start time: Tank reboil at lower ON Temp. onward.
   b) Stop time: Tank reboil at normal ON Temp. onward.
   c) ON Temp.: Tank Reboil Temp when Smart DHW start.

   228

--- Page 229 ---
14. Installation Instruction
(For WH-ADC0309K3E5UK only)

14.1 Indoor Floor Area Requirement
   If the total refrigerant charge in the system is <1.84 kg, no additional minimum floor area is required.
   If the total refrigerant charge in the system is ≥1.84 kg, additional minimum floor area requirements is
   complied as described below:

   Symbol   Description   Unit
   mc   Total refrigerant charge in system   kg
   mmax   Maximum refrigerant charge allowed   kg   Total refrigerant charge in system, mc (kg)
   = Pre-charged refrigerant amount in unit (kg)
   mexcess   mc - mmax   kg
   + Additional refrigerant amount after installation (kg)
   H   Installation height   m
   VAmin   Minimum ventilation opening area   cm2

   A) Determine Maximum refrigerant charge allowed, mmax
1. Calculate Installation Room Area, Aroom.
2. Based on Table I, select mmax which corresponds to the calculated Aroom value.
3. If mmax ≥ mc, the unit can be installed in the installation room with the specified installation height (H=600mm) in
   Table I and without additional room area or any additional ventilation.
4. Else, proceed to B) and C).

   B) Determine Total Floor Area of Aroom and Broom compliance to Amin total
1. Calculate the Broom area adjacent to the Aroom.
2. Determine the Amin total based on the Total Refrigerant Charge, mc from Table II.
3. The total floor area of both Aroom and Broom must exceed Amin total.

   C) Determine Minimum Venting Opening Area, VAmin for natural ventilation
1. From Table III, calculate mexcess.
2. Then determine VAmin corresponding to the calculated mexcess for natural ventilation between Aroom and Broom.
3. The unit can be installed at specific room only when the following conditions are fulfilled:
    Two permanent openings (cannot be closed), one at bottom, another at top, for ventilation purposes are
   made between Aroom and Broom.
    Bottom opening: - Must comply to the minimum area requirement of VAmin.
   - Opening must be located ≤300mm from the floor.
   - At least 50% of required opening area must be
   ≤200mm from the floor.
   Installation
   - The bottom of the opening shall not be higher   Room   Adjacent
   than the point of release when the unit is installed (Aroom)   Room
   and must be situated ≤100mm above the floor.   (Broom)
   - Must be as close as possible to the floor and
   >1500mm

   lower than H.
    Top opening:   - The total size of the Top opening must be more
   >0.5 VAmin
   than 50% of VAmin.   >VAmin
   - Opening must be located ≥1500mm above the
   floor.
    The height of the openings must more than 20mm.
    A direct ventilation opening to outside is NOT encouraged for ventilation opening (the user can block the
   opening when it is cold).
    The value of H is considered as 0.6m to comply to IEC 60335-2-40:2018 Clause GG2.

   229

--- Page 230 ---
Table I - Maximum refrigerant charge allowed in a   Table II - Minimum floor area
room   Minimum floor area (Amin total (m2))
   mc (kg)
   Maximum refrigerant charge in a room   H=0.6m
   Aroom (m2)   (mmax) (kg)   1.84   28.81
   H=0.6m   1.86   29.44
   1   0.138   1.88   30.08
   2   0.276   1.90   30.72
   1.92   31.37
   3   0.414
   1.94   32.03
   4   0.553
   1.96   32.70
   5   0.691
   1.98   33.37
   6   0.829   2.00   34.04
   7   0.907   2.02   34.73
   8   0.970   2.04   35.42
   9   1.028   2.06   36.12
   10   1.084   2.08   36.82
   11   1.137   2.10   37.53
   12   1.187   2.12   38.25
   13   1.236   2.14   38.98
   14   1.283   2.16   39.71
   15   1.328   2.18   40.45
   16   1.371   2.20   41.19
   2.22   41.94
   17   1.413
   2.24   42.70
   18   1.454
   2.26   43.47
   19   1.494
   2.28   44.24
   20   1.533   2.30   45.02
   21   1.571
   22   1.608
   23   1.644
      For H values lower than 0.6m, the value of H is
   24   1.679   considered as 0.6m to comply to
   25   1.714   IEC 60335-2-40:2018 Clause GG2.
   26   1.748      For intermediate mc values, the value that
   27   1.781   corresponds to the higher mc value from the table
   28   1.814   is considered.
   29   1.846   Example:
   30   1.877
   If mc = 1.85 kg, the value that corresponds to
   31   1.909
   32   1.939
   “mc = 1.86 kg” is considered.
   33   1.969      Systems with total refrigerant charge lower than
   34   1.999   1.84 kg are not subjected to any room area
   35   2.028   requirements.
   36   2.057      Charges above 2.30 kg are not allowed in the unit.
   37   2.085
   38   2.113
   Table III - Minimum venting opening area for
   39   2.141
   40   2.168
   natural ventilation
   41   2.195   Minimum venting
   42   2.221   mc   mmax   mexcess (kg) =   opening area
   43   2.248   (kg)   (kg)   mc - mmax   (VAmin) (cm2)
   44   2.274   H=0.6m
   45   2.299   2.3   0.1   2.20   890
   2.3   0.3   2.00   809
   2.3   0.5   1.80   728
   For H values lower than 0.6m, the value of H is   2.3   0.7   1.60   647
   considered as 0.6m to comply to   2.3   0.9   1.40   583
   IEC 60335-2-40:2018 Clause GG2.   2.3   1.1   1.20   552
   For intermediate Aroom values, the value that   2.3   1.3   1.00   500
   2.3   1.5   0.80   430
   corresponds to the lower Aroom value from the   2.3   1.7   0.60   343
   table is considered.   2.3   1.9   0.40   242
   Example:   2.3   2.1   0.20   127
   For Aroom = 10.5 m2, the value that corresponds to   2.3   2.3   0.00   0
   “Aroom = 10 m2” is considered.
      For H values lower than 0.6m, the value of H is
   considered as 0.6m to comply to
   IEC 60335-2-40:2018 Clause GG2.
      For intermediate mexcess values, the value that
   corresponds to the higher mexcess value from the
   table is considered.
   Example:
   mexcess = 1.45 kg, the value that corresponds to
   “mexcess = 1.6 kg” is considered.

   230

--- Page 231 ---
Attached accessories   Optional Accessories

No.   Accessory part   Qty. No.   Accessory part   Qty.   No.   Accessories part   Qty.
   Adjustable Feet   Drain Elbow   5   Remote Controller Case   1
   1   4   3   1
   Network Adaptor (CZ-TAW1B) and
   6   1
   Extension Cable (CZ-TAW1-CBL)
   Reducing Adapter   Packing
   2   1   4   1   7   Optional PCB (CZ-NS5P)   1

Field Supply Accessories (Optional)

   No.   Part   Model   Specifications   Maker

   2-way valve kit   Electromotoric Actuator   SFA21/18   AC230V, 12 VA   Siemens
   i
   *Cooling model   2-port Valve   VXI46/25   Siemens
   Wired   PAW-A2W-RTWIRED
   ii   Room thermostat   AC230V   -
   Wireless   PAW-A2W-RTWIRELESS
   iii   Mixing valve   -   167032   AC230V, 6VA   Caleffi
   iv   Pump   -   Yonos 25/6   AC 230V, 0.6 A max   Wilo
   v   Buffer tank sensor   -   PAW-A2W-TSBU   -   -
   vi   Outdoor sensor   -   PAW-A2W-TSOD   -   -
   vii   Zone water sensor   -   PAW-A2W-TSHC   -   -
   viii   Zone room sensor   -   PAW-A2W-TSRT   -   -
   ix   Solar sensor   -   PAW-A2W-TSSO   -   -

   It is recommended to purchase the field supply accessories listed in above table.

   231

--- Page 232 ---
14.2   Indoor Unit
14.2.1 Select the Best Location   14.2.1.2   Transport and Handling
Before choosing the installation site, obtain user      Be careful during transportating the unit so that it
approval.   is not damaged by impact.
 Install the Tank Unit in indoors with frost free      Only remove the packaging material once it has
   weather proof location only.   reached it is desired installation location.
 Must install on a flat horizontal and solid hard      It may need three or more people to carry out the
   surface.   installation work. The weight of Tank Unit might
 There should not be any heat source or steam   cause injury if carried by one person.
   near the Tank Unit.      The Tank Unit can be transported either in vertical
 A place where air circulation in the room is good.   or horizontal.
 A place where drainage can be easily done (e.g.   o If it transported in horizontal, make sure Front
   Utility room).   of packaging material (printed with “FRONT”)
 A place where Tank Unit’s operation noise will not   must facing upwards.
   cause discomfort to the user.   o If it transported in vertical, use the hand holes
 A place where Tank Unit is far from door way.   on sides, slide and move to the desired
 A place where accessible for maintenance.   location.
 Ensure to keep minimum distance of spaces as      Fix the Adjustable Feet 1 , if the Tank unit
   illustrated below from wall, ceiling, or other   installed on a uneven surface.
   obstacles.
 A place where flammable gas leaking might not
   occur.
 Secure the Tank Unit to prevent it being knocked
   over accidentally or during earthquakes.   Hold
Please avoid installations which expose the Tank Unit
   Hold arrow section   Hold
to any of the following conditions:
   to slide and move
 Extraordinary environment conditions; installation
   in frost or exposure to unfavorable weather
   conditions.
 Voltage input exceeding the specified voltage.   14.2.2 To Drill a Hole in the Wall and
   Install a Sleeve of Piping
14.2.1.1   Required Space for Installation   1   Make a Ø70 mm through hole.
   2   Insert the piping sleeve to the hole.
   3   Fix the bushing to the sleeve.
 (Unit : mm)
   4   Cut the sleeve until it extrudes about 15 mm
   350
   Min.

   M
   10 in.
   0
   from the wall.

   in
   .   CAUTION
   M 00
   1
   When the wall is hollow, please be sure to use the sleeve
   for tube assembly to prevent dangers caused by mice biting
   M   the connection cable.
   10 in.
   in.   0
   M 00
   7
   5   Finish by sealing the sleeve with putty or
   caulking compound at the final stage.
   Wall
   Indoor   Outdoor
   15 mm

   Sleeve for tube
   assembly
   Approx. 5 - 7 mm

   Bushing for tube assemblys
   ø70 mm through hole   Putty or caulking compound

   232

--- Page 233 ---
14.2.3 Piping Installation   14.2.3.4   Refrigerant Piping Installation
   This Tank Unit is designed for combination with
14.2.3.1   Water Quality Requirement   Panasonic Air-to-Water Heat Pump Outdoor Unit. If
   Outdoor Unit from other manufacturer are being used
   Must use water that complies with European water quality   in combination with Panasonic Tank Unit, optimum
 standard 98/83 EC. The lifespan of the Tank Unit will be shorter if   operation and reliability of the system is not
   groundwater (include spring water and well water) is used.   guaranteed. Thus warranty cannot be given in such
   The Tank Unit shall not be used with the tap water containing   case.
  contaminants such as salt, acid, and other impurities which may   1 Connect Tank Unit to Air-to-Water Heatpump
   corrode the tank and its component.
   Outdoor Unit with correct piping size. Use
   Reducing Adapter 2 for Outdoor Unit
14.2.3.2   Typical Piping Installation   WH-UDZ03KE5* Refrigerant Gas e piping
   connection.

   Model   Piping size (Torque)   Use
   Temporary   Double
   connection to Check Valve   Reducing
   be removed assembly is
   T&P Valve immediately acceptable
   Tank Unit   Outdoor Unit   Gas   Liquid   Adapter 2
   Drainage after ﬁlling   in house
   ø12.7mm ø6.35mm
   WH-
   Tundish   (1/2")   (1/4")   Yes
   UDZ03KE5*
   Fan Coil Unit   [55 N•m] [18 N•m]
Air-to-Water Heatpump
   Outdoor Unit   Radiator /   WH-   WH-
   Floor Heater   ADC0309K3E5UK UDZ05KE5*,
   ø15.88mm ø6.35mm
   2-Way Valve   WH-
   (5/8")   (1/4")   No
   Expansion   UDZ07KE5*,
   Tab /   [65 N•m] [18 N•m]
   Vessel
   Shower
   WH-
   Drain   UDZ09KE5*
   Water
   Tank Water   Main
   Discharge   Supply
   Check Shut   Pressure
   Tundish   Valve Off   Reducing
   Valve   Valve   Torque
   wrench

14.2.3.3   Access to Internal Components
   WARNING

   This section is for authorized and licensed electrician/water
   system installer only. Work behind the front plate secured by
   screws must only be carried out under supervision of qualified
   contractor, installation engineer or service person.   Spanner

   Hook
   CAUTION

   Do not overtighten, overtightening may cause gas leakage.
   Do not pull and push refrigerant piping excessively, deformed
   pipe may cause refrigerant leak.

   2   Please make flare after inserting flare nut
   (located at joint portion of tube assembly) onto
   the copper pipe. (In case of using long piping)
   3   Do not use pipe wrench to open refrigerant
   2X (screw)   piping. Flare nut may be broken and cause
   leakage. Use proper spanner or ring wrench.
   4   Connect the piping:
   CAUTION
   o Align the centre of piping and sufficiently
   Open or close the Front Plate carefully. The heavy Front Plate   tighten the flare nut with fingers.
   may injures the fingers.   o Further tighten the flare nut with torque
   wrench in specified torque as stated in
Open and Close Front Plate ⑱   the table.
   1 Remove the 2 mounting screws of Front Plate
   ⑱.   Additional Precautions For R32 Models when
   2 Slide it upwards to unhook the Front Plate ⑱   connecting by flaring at indoor side
   hook.
   3 Reverse above steps 1~2 for close it.   Ensure to do the re-flaring of pipes before connecting to
   units to avoid leaking.
   Connections made between components of refrigerant
   system shall be accessible for ease of maintenance.

   233

--- Page 234 ---
Seal sufficiently the flare nut (both gas and liquid sides)      Make sure to use two spanners to tighten the
with neutral cure (Alkoxy type) & ammonia-free   connection. Further tighten the nuts with torque
silicone sealant and insulation material to avoid the   wrench in specified torque as stated in the table.
gas leak caused by freezing.      Cover the pipe end to prevent dirt and dust when
   inserting it through a wall.
   Apply neutral cure
   (Alkoxy type) and      If non-brass metallic piping is used for installation,
   ammonia-free silicone   make sure to insulate the pipes to prevent
   sealant along the   galvanic corrosion.
   circumference
      Do not connect galvanised pipes, this will cause
   galvanic corrosion.
      Use correct nut for all Tank Unit tube connections
   and clean all tubes with tap water before
   installation. See Tube Position Diagram for detail.

Neutral cure (Alkoxy type) & ammonia-free silicone   Tube Connector   Nut Size   Torque
sealant is only to be applied after pressure testing and   a & b   RP 1¼"   117.6 N•m
cleaning up by following instructions of sealant, only to
   c & d   RP ¾"   58.8 N•m
the outside of the connection. The aim is to prevent
moisture from entering the connection joint and
   Torque wrench Spanner
possible occurrence of freezing. Curing sealant will
take some time. Make sure sealant will not peel off
when wrapping the insulation.

14.2.3.4.1   Checking for Gas Leakage
   Check for leakage of gas after air purging.
   See the in the installation manual for the outdoor.

14.2.3.5   Cutting and Flaring the Piping
   1   Please cut using pipe cutter and then remove   CAUTION
   the burrs.
   Do not overtighten, overtightening may cause gas leakage.
   2   Remove the burrs by using reamer. If burrs is
   not removed, gas leakage may be caused.
   Turn the piping end down to avoid the metal      Make sure to insulate the water circuit pipes to
   powder entering the pipe.   prevent reduction of heating capacity.
   3   Please make flare after inserting the flare nut      After installation, check the water leakage
   onto the copper pipes.   condition in connection area during test run.
      Failure to connect the tube appropriately might
   Pipe
   Reamer
   Handle
   0 – 0.5 mm
   cause the Tank Unit malfunction.
   Bar
   Bar   Yoke      Protection From Frost:
   Core
   If the Tank Unit is being exposed to frost while
   Point down   Copper
   Clamp handle   Red arrow mark
   pipe   power supply failure or pump operating failure,
1. To cut   2. To remove burrs   3. To flare   drain the system. When water is idle inside the
    Improper flaring 
   When properly flared, the internal surface
   system, freezing up is very likely to happen which
   of the flare will evenly shine and be of even   could damage the system. Make sure the power
   thickness. Since the flare part comes into
   Inclined Surface Cracked Uneven   contact with the connections, carefully check   supply is turned off before draining. Heater
   the flare finish.
   damaged   thickness
   Assembly ⑩ may be damaged under dry heating.
      Corrosion Resistance:
14.2.3.6   Water Piping Installation   Duplex stainless steel is naturally corrosion
   Please engage a licensed water circuit installer to   resistant to mains water supply. No specific
   install this water circuit.   maintenance is required to maintain this
   This water circuit must comply with relevant   resistance. However, please note that Tank Unit is
   European and national regulations (including   not guaranteed for use with a private water supply.
   EN61770), and local building regulation codes.      It is recommended to use a tray (field supply) to
   Ensure the components installed in the water   collect water from the Tank Unit if water leakage
   circuit could withstand water pressure during   occur.
   operation.
   Do not use worn out tube or detachable hose-set.   Recommended piping installation sequence:
   (a)  (c)  (e)  (f)  (b)  (d)
   Do not apply excessive force to pipes that may
   damage the pipes.
   Choose proper sealer which can withstand the
   pressures and temperatures of the system.

   234

--- Page 235 ---
(A) Space Heating/Cooling Pipework   (C) Drain Elbow and Hose Installation
 Connect Tank Unit Tube Connector   to outlet    Fix the Drain Elbow □ 3 and Packing   to the
   connector of Zone 1 Panel/Floor heater.   bottom of Drain Water Hole h .
 Connect Tank Unit Tube Connector   to inlet
   connector of Zone 1 Panel/Floor heater.
 Failure to connect the tube appropriately might
   cause the Tank Unit malfunction.
 Refer below table for the rated flow rate of each
   particular Outdoor Unit.
   Packing 4
   Drain Elbow 3
   Model   Rated Flow Rate (l/min)
   Tank Unit   Outdoor Unit   Cool   Heat
   WH-UDZ03KE5*   9.2   9.2      Use inner diameter 17 mm drain hose in the
   WH-   WH-UDZ05KE5*   14.3   14.3   market, fix to Drain Elbow □ 3 .
ADC0309K3E5UK WH-UDZ07KE5*   19.2   20.1      This hose must to be installed in a continuously
   WH-UDZ09KE5*   23.5   25.8   downward direction and in a frost-free
   environment. Improper drain piping may cause
(B) Domestic Hot Water Tank Pipework   water leakage hence damage the furnitures.
 It’s strongly recommended to install an expansion      If drain hose is long, use a metal support fixture
   vessel (field supply) in the Domestic Hot Water   along the way to eliminate the wavy pattern of
   Tank circuit. Refer Typical Piping Installation   drain tube.
   section to locate the expansion vessel.      Guide the drain hose to outdoor as illustrated.
   o Expansion Vessel type and specifications:
   - Size : Not more than ¾”
   - Pre-charge pressure : 0.35MPa (3.5 bars)
 If secondary return circuits are used then an   Discharge below
   additional expansion vessel may be required.   fixed grating
 In high water pressure or water supply is above   Fixed grating
   500kPa, please install the Pressure Reducing
   Valve for water supply. If the pressure higher than
   that, it might damage the Tank Unit.   Trapped gulley
   Possible wall
 A Pressure Reducing Valve (field supply) and   Illustration of guide
   Pressure Relief Valve (field supply) with below   drain hose to outdoor
   specification must be installed along the line of the
   tube connector   of Tank Unit. Refer Typical      Do not insert this hose into sewage or drain pipe
   Piping Installation section to locate both of these   that may generate ammonia gas, sulphuric gas
   valves.   etc.
   o Pressure Reducing Valve type and      If necessary, use hose clamp to further tighten the
   specifications:   hose at drain hose connector to prevent leakage.
   - Size : Not more than ¾”      Water will drip from this hose, therefore the outlet
   - Set Pressure : 0.35MPa (3.5 bars)   of this hose must be installed in an area where the
   o Pressure Relief Valve type and specifications:   outlet cannot become blocked.
   - Size : Not more than ¾”
   - Set Pressure : 0.8MPa (8.0 bars)   (D) Domestic Hot Water Tank Discharge (Drain
 The pressure after pressure reducing valve is less   Tap)
   than 0.35MPa (3.5 bars).    Use R½” male connector for this drainage outlet
 Must connect a faucet to Tank Unit Tube   connection (Tube connector g ).
   Connector   and urban water supply, in order to    Piping must always be installed in a continuously
   supply water with appropriate temperature for   downward direction. It must not be longer than 2m,
   shower or tap usage. Failure to do so might cause   with no more than 2 elbows, and must not allow
   scalding.   condensation to build up or freezing to occur.
 Failure to connect the tube appropriately might    The pipe from this drainage outlet fitting must not
   causing the Tank Unit malfunction.   be shut off. The discharge must be freed.
    The end of this pipework must be in such a way
   so that the outlet is visible and can not cause any
   damage. Keep away from electrical components.
    It is recommended to fit a tundish into this g
   pipework. Tundish should be visible and
   positioned away from frost environment and
   electrical components.

   235

--- Page 236 ---
(E) Temperature and Pressure Relief Valve
The Temperature and Pressure Relief Valve need   1. Connect the tundish and route the discharge pipe
appropriate discharge pipework. In accordance with   as shown above. Tundish should be visible and
Building Regulations a tundish must be fitted into the   positioned away from frost environment and
pipework within 600mm of the safety device. Due to   electrical components.
the distance between the two safety devices it may be   2. The tundish should be fitted vertically and as
necessary to fit each safety device with its own   close to the safety device as possible and within
tundish before run the pipework together to a safety   600mm of the device.
discharge. The Rear Plate   has a Bushing so that   3. The tundish should be visible to users and
the connection can be made to the factory fitted   positioned away from electrical devices.
Temperature and Pressure Relief Valve. Then   4. The discharge pipe from the tundish should be
connect the Temperature and Pressure Relief Valve to   terminate in a safe place where there is no risk to
the discharge pipework (Ø15mm). The following   person nearby to the discharge, be of metal
instructions are a requirement of UK Building   construction and:
Regulations and must be adhere to. For the other   A) Be at least one pipe size larger than the
countries please refer to local legislation. If there is   nominal outlet size of the safety device unless
any doubt the insulation procedure, always contact   its total equivalent hydraulic resistance
local building office.   exceeds that of a straight pipe 9m long.
   Bends must be taken into account in
   Cold water supply
   calculating the flow resistance.
   Pressure reducing valve   B) Have a vertical section of pipe at least 300mm
   (ﬁeld supply)
   Safety valve   long, below the tundish before any elbows or
   Expansion vessel
   (ﬁeld supply)
   bends in the pipework.
   <600mm
   <6
   C) Be installed with a continuous fall.
   0   0m
   m   D) Have discharges visible at both the tundish
   Tundish
   Tee Joint
   (ﬁeld supply)
   and final point of discharge.
   Inlet pipe
   (ﬁeld supply)
   >300mm

   Drain valve
   (ﬁeld supply)

   Tee Joint
   (ﬁeld supply)

14.2.4 Connect the Cable to the Tank Unit

   WARNING
This section is for authorized and licensed electrician only. Work behind the Control Board Cover ⑤ secured by screws must only be carried out
under supervision of qualified contractor, installation engineer or service person.

   CAUTION

Please take extra precaution when open the control board cover ⑤ and control board ⑥ for unit installation
and servicing. Failure to do so may cause injury.

14.2.4.1   Fixing of Power Supply Cable and Connecting Cable
   1   Connecting cable between Tank Unit and Outdoor Unit shall be approved polychloroprene sheathed flexible
   cord, type designation 60245 IEC 57 or heavier cord. See below table for cable size requirement.

   Model
   Connecting Cable Size
   Tank Unit   Outdoor Unit
   WH-UDZ03KE5*,
   4 x min 1.5 mm2
   WH-UDZ05KE5*
   WH-ADC0309K3E5UK
   WH-UDZ07KE5*,
   4 x min 2.5 mm2
   WH-UDZ09KE5*

   o   Ensure the colour of wires of Outdoor Unit and the terminal no. are the same to the Tank Unit
   respectively.

   236

--- Page 237 ---
   o   Earth wire shall be longer than the other wires as shown in the figure for the electrical safety in case of
   the slipping out of the cord from the Holder (Clamper).

   2   An isolating device must be connected to the power supply cable.
   o Isolating device (disconnecting means) should have minimum 3.0 mm contact gap.
   o Connect the approved polychloroprene sheathed power supply 1 cord and power supply 2 cord and type
   designation 60245 IEC 57 or heavier cord to the terminal board, and to the other end of the cord to
   isolating device (Disconnecting means).
   See below table for cable size requirement.

   Model   Power Supply
   Cable Size   Isolating Devices   Recommended RCD
   Tank Unit   Outdoor Unit   Cord
   2
   WH-UDZ03KE5*,   1   3 x min 1.5 mm   15/16A   30mA, 2P, type A
   WH-UDZ05KE5*   2   3 x min 1.5 mm2   15/16A   30mA, 2P, type AC
   WH-ADC0309K3E5UK
   WH-UDZ07KE5*,   1   3 x min 2.5 mm2   25A   30mA, 2P, type A
   WH-UDZ09KE5*   2   3 x min 1.5 mm2   15/16A   30mA, 2P, type AC

   3   To avoid the cable and cord being damaged by sharp edges, the cable and cord must be passed through a
   bushing (located at the bottom of Control Board ⑥) before terminal board. The bushing must be used and
   must not be removed.

  Terminals on the Outdoor Unit   1   2   3
   RCCB/ELCB
  Colour of wires (Connecting cables)
  Terminals on the Tank unit   L   N   L1 N1   1   2   3
  (Power Supply Cord)   Terminal
   Tank Unit/   Board
  Terminals on the isolating devices   L   N   L1 N1   Outdoor Unit
  from power supply (Disconnecting   connection   *1   *1
  means)
   Power Supply 1 Power Supply 2
   Holder   Holder
   (Clamper)   (Clamper)

   Power Supply 1 Cable   Power Supply 2 Cable   Connecting Cable

   Terminal screw   Tightening torque cN•m {kgf•cm}
   M4   157~196 {16~20}
   M5   196~245 {20~25)

   *1 - Earth wire must be longer than other cables for safety reasons

14.2.4.2   Wire Stripping and Connecting Requirement
   Wire stripping   Conductor   Conductor   Conductor not
   Indoor/outdoor   fully insert   over insert   fully insert
   10 ± 1mm

   connecting
   terminal board

   5mm or
   more
   No loose strand   (gap between   ACCEPT   PROHIBITED   PROHIBITED
   when insert   wires)

14.2.4.3   Connecting Requirement
For Tank Unit WH-ADC0309K3E5UK with WH-UDZ03KE5*, WH-UDZ05KE5*, WH-UDZ07KE5*, WH-UDZ09KE5*
 The equipment’s Power Supply 1 complies with IEC/EN 61000-3-2.
 The equipment’s Power Supply 1 complies with IEC/EN 61000-3-3 and can be connected to current supply
   network.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-2.
 The equipment’s Power Supply 2 complies with IEC/EN 61000-3-3 and can be connected to current supply
   network.

   237

--- Page 238 ---
14.2.5 Charging and Discharging the   14.2.5.2   Discharge the Water
   Water   For Domestic Hot Water Tank
   Make sure all the piping installations are properly   1 Turn OFF power supply.
   done before carry out below steps.   2 Set the Domestic Hot Water Tank Discharge
   (Drain Tap)   to “OPEN”.
14.2.5.1   Charge the Water   3 Open Tap / Shower to allow air inlet.
   4 After discharge, set Domestic Hot Water Tank
For Domestic Hot Water Tank
   Discharge (Drain Tap)   to “CLOSE”.
   1 Set the Domestic Hot Water Tank Discharge
   (Drain Tap)   to “CLOSE”.
   14.2.6 Reconfirmation

   “CLOSE”   “OPEN”   WARNING
   Be sure to switch off all power supply before performing each
   of the below checkings.
   Domestic Hot Water Tank Discharge (Drain Tap) g
   14.2.6.1   Check Water Pressure
   2   Set all Tap / Shower “OPEN”.
   3   Start filling water to the Domestic Hot Water
   *(0.1 MPa = 1 bar)
   Tank via Tube Connector . After 20~40min,   Water pressure should not lower than 0.05 MPa (with
   water should flow out from Tap / Shower.   inspects the Water Pressure from Remote Controller).
   Else, please contact your local authorized   If necessary add water into Tank Unit (via Tube
   dealer.   Connector ).
   4   Check and make sure no water leaking at the
   tube connecting points.   14.2.6.2   Check Pressure Relief Valve ⑮
      Check for correct operation of Pressure Relief
For Space Heating / Cooling
   Valve ⑮ by turning on the lever to become
   1 Turn the plug on the Air Purge Valve ⑭ outlet
   horizontal.
   anticlockwise by one complete turn from fully
      If you do not hear a clacking sound (due to water
   closed position.
   drainage), contact your local authorized dealer.
   Plug (turn      Push down the lever after finish checking.
   anticlockwise by
   one complete turn)
      In case the water keep on draining out from the
   Tank Unit, switch off the system, and then contact
   your local authorized dealer.

   Air purge valve   14.2.6.3   Expansion Vessel ⑬ Pre
   Pressure Checking
   2   Set the Pressure Relief Valve ⑮ lever   For Space Heating / Cooling
   “DOWN”.    Expansion Vessel ⑬ with 10 L air capacity and
   initial pressure of 1 bar is installed in this Tank
   Pressure relief valve   Pressure relief valve   Unit.
    Total amount of water in system should be below
   Lever   Lever
   or   200 L.
   (Inner volume of Tank Unit’s piping is about 5 L)
   Turn down   Turn down
    If total amount of water is over 200 L, please add
   another expansion vessel. (field supply)
   Pressure relief valve   Pressure relief valve
    Please keep the installation height difference of
   system water circuit within 10 m.
   3   Start filling water (with pressure more than
   0.1 MPa (1 bar)) to the Space Heating /
   Cooling circuit via Tube Connector . Stop
   filling water if the free water flow through
   Pressure Relief Valve ⑮ discharge hose.
   4   Turn ON the Tank Unit and make sure Water
   Pump ④ is running.
   5   Check and make sure no water leaking at the
   tube connecting points.
   6   The water may drip from this discharge hose.
   Therefore must guide the hose without close
   or block the outlet of the hose.

   238

--- Page 239 ---
14.2.6.4   Check RCCB/ELCB   14.2.7.2   Remote Controller Wiring
Ensure the RCCB/ELCB set to “ON” condition before
   Tank Unit
check RCCB/ELCB.
Turn on the power supply to the Tank Unit.
This testing could only be done when power is   Remote Controller
supplied to the Tank Unit.
   1
   WARNING   2
   Remote Controller wiring
   Be careful not to touch parts other than RCCB/ELCB test   (field supply)
   button when the power is supplied to Tank Unit. Else,   • No polarity
   electrical shock may happen. Before obtaining access to
   Terminal for Remote Controller wiring
   terminals, all supply circuits must be disconnected.

      Remote Controller cable shall be (2 x min
   Push the “TEST” button on the RCCB/ELCB. The   0.3 mm2), of double insulation PVC-sheathed or
   lever would turn down and indicate “0”, if it   rubber sheathed cable. Total cable length shall be
   functions normal.   50 m or less.
   Contact authorized dealer if the RCCB/ELCB      Be careful not to connect cables to other terminals
   malfunction.   of Tank Unit (e.g. power source wiring terminal).
   Turn off the power supply to the Tank Unit.   Malfunction may occur.
   If RCCB/ELCB functions normal, set the lever to      Do not bundle together with the power source
   “ON” again after testing finish.   wiring or store in the same metal tube. Operation
   error may occur.
14.2.7 Installation of Remote Controller as
   Room Thermostat
   Remote Controller ① mounted to the Tank Unit
   can be moved to the room and serve as Room
   Thermostat.

14.2.7.1   Installation Location
   Install at the height of 1 to 1.5 m from the floor
   (Location where average room temperature can
   be detected).
   Install vertically against the wall.
   Avoid the following locations for installation.
   1 By the window, etc. exposed to direct sunlight
   or direct air.
   2 In the shadow or backside of objects deviated
   from the room airflow.
   3 Location where condensation occurs (The
   Remote Controller is not moisture proof or drip
   proof.)
   4 Location near heat source.
   5 Uneven surface.
   Keep distance of 1 m or more from the TV, radio
   and PC. (Cause of fuzzy image or noise)

   239

--- Page 240 ---
14.2.7.3   Remove The Remote Controller   4   Remove the wiring between Remote controller ①
   From Tank Unit   and Tank Unit terminal.
1   Remove both Left Decoration Panel ② and Right
   Decoration Panel ③ from Front Plate ⑱ with
   gently push the panels from back.

   Gently push
   from rear   Claw
   (3 places)

   Disconnect the
   Remote controller
   wiring
   Slide it
   downwards
   to unhook

   14.2.7.4   Mounting The Remote
2   Remove the 4 screws and take out the holder with   Controller
   Remote Controller ①.   For exposed type
   Preparation: Make 2 holes for screws using a driver.

   Mount the top case.   Mount the bottom case to
   • Align the claws of the top   the wall.
   case and then align the claws
   of the bottom case.

   Cut here with
   a nipper and
   remove the burr
   with a ﬁle.

   Remove 4 screws

   Wall to which
3   Remove the top case from the bottom case.   the remote
   controller is
   ﬁxed
   Screw
   (ﬁeld supply)

   Bottom   Top case
   case
   Connect the
   remote control
   wiring   Remote controller terminal board
   • Arrange the wires   Remove the coating. Approx. 6 mm
   along the groove   Top case
   of the case.   Bottom case (Back side)
   (Back side)
   Insert the   Remove the sheath. Approx. 180 mm.
   driver and   Make sure the wiring connection is in
   slightly turn.   the correct direction.

   Flat-blade
   screwdriver

   240

--- Page 241 ---
For embedded type   14.2.8 Test Run
Preparation: Make 2 holes for screws using a driver.
   1   Before test run, make sure below items have been
   checked:-
   Mount the bottom case
   to the wall.   a) Pipework are properly done.
   Mount the top case.
   • Align the claws of the top   • Pass the wire through the hole   b) Electric cable connecting work are properly
   in the centre of the bottom case.
   case and then align the claws
   of the bottom case.
   done.
   c) Tank Unit is filled up with water and trapped
   air is released.
   Avoid the wire   d) Please turn on the power supply after filling
   being caught.
   the tank until full.
   2   Switch ON the power supply of the Tank Unit. Set
   the Tank Unit RCCB/ELCB to “ON” condition.
   Then, please refer to the Operation Instruction for
   operation of Remote Controller ①.

   Note:
   • During winter, turn on the power supply and standby the
   unit for at least 15 minutes before test run.
   Screws   Allow sufficient time to warm up refrigerant and prevent
   (ﬁeld supply)   wrong error code judgement.

   3   For normal operation, Water Pressure reading
   Remote controller
   Connect the remote   terminal board   should be in between 0.05 MPa and 0.3 MPa
   control wiring
   Top case   Remove the coating.
   Approx. 6 mm
   (0.5 bar and 3 bar). If necessary, adjust the Water
   Bottom case (Back side)
   (Back side)   Pump ④ SPEED accordingly to obtain normal
   Make sure the wiring   water pressure operating range. If adjust Water
   connection is in the correct
   direction.   Pump ④ SPEED cannot solve the problem,
   contact your local authorized dealer.
   4   After test run, please clean the Magnetic Water
14.2.7.5   Replace The Remote Controller
   Filter Set ⑨ and Water Filter Set   . Reinstall it
   Cover
   after finish cleaning.
   Replace the existing Remote Controller with
   Remote Controller Case   to close the hole left   14.2.8.1   Check Water Flow of Water
   after remove the Remote Controller.
   1 Refer Section “Remove The Remote
   Circuit
   Controller From Tank Unit” for remove   Confirm the maximum water flow during main pump
   Remote Controller.   operation not less than 15 l/min.
   2 Remove the top case from the bottom case of   *Water flow can be check through service setup
   Remote Controller Case .   (Pump Max Speed)
   [Heating operation at low water temperature with
   lower water flow may trigger “H75” during defrost
   process.]
   Top case
   Bottom
   case
   14.2.8.2   Reset Overload Protector ⑫
   Overload Protector ⑫ a serves the safety purpose to
   prevent the water over heating. When the Overload
   Protector ⑫ a trip at high water temperature, take
   below steps to reset it.
   Insert the
   driver and
   1 Take out the cover.
   slightly turn.   2 Use a test pen to push the centre button gently in
   order to reset the Overload Protector ⑫.
   Flat-blade
   screwdriver   3 Fix the cover to the original fixing condition.
   Use test pen to push
   this button for reset
   3   Reverse the steps 1 to 4 of section “Remove   Overload protector   .
   The Remote Controller From Tank Unit” to fix
   Remote Controller Case   on Tank Unit.

   241

--- Page 242 ---
14.2.9 Maintenance   14.2.9.3   Proper Pump Down Procedure
   In order to ensure safety and optimal performance
   of the Tank Unit, seasonal inspections on the   WARNING
   Tank Unit, functional check of RCCB/ELCB, field
   Strictly follow the steps below for proper pump down procedure.
   wiring and piping have to be carried out at regular   Explosion may occur if the steps are not followed as per
   intervals. This maintenance should be carried out   sequence.
   by authorized dealer. Contact dealer for   1. When the Tank Unit is not in operation (standby), enter
   scheduled inspection.   the Service setup menu in the Remote Controller and
   select Pump down operation to turn it ON. (See
   APPENDIX for detail)
14.2.9.1   Maintenance for Magnetic   2. After 10~15 minutes, (after 1 or 2 minutes in case very
   low ambient temperatures (< 10°C)), fully close 2 way
   Water Filter Set ⑨   valve on Outdoor Unit.
1   Turn OFF power supply.   3. After 3 minutes, fully close 3 way valve on Outdoor Unit.
   4. Press the “OFF/ON” switch on the Remote Controller ①
2   Place a container below Magnetic Water Filter Set
   to stop pump down operation.
   ⑨.   5. Remove the refrigerant piping.
3   Turn to remove the Magnet Bar at bottom of
   Magnetic Water Filter Set ⑨.
4   By using Allen key (8mm), remove the Cap of   14.2.9.4   Installation of Ventilation Unit
   Discharge Port.   on top of Tank Unit (Optional)
5   By using Allen Key (4mm), open the Service Valve      For installation works of Ventilation Unit on top of
   to release the dirty water from the Discharge Port   Tank Unit, refer to the Ventilation Unit Installation
   into a container. Close the service valve when the   Manual.
   container is full to avoid spillage in the tank unit.
   Dispose the dirty water.
   CAUTION
6   Reinstall the Cap of Discharge Port and Magnet
   Bar.   Before install Ventilation Unit, ﬁx the Feet that provided by
7   Re-charging the water to Space Heating / Cooling   Ventilation Unit to the half punch holes on Top Panel of Tank
   Unit, Otherwise, heavy Ventilation Unit may fall and cause
   circuit if necessary (refer Section 14.2.5 for   injury.
   details.)
8   Turn ON power supply.   Feet (4 pieces)
   - provided by Ventilation Unit

   Service
   Valve

   Discharge port
   Magnet Bar
   Half punch holes
   Open   Close

14.2.9.2   Maintenance for Temperature
   and Pressure Relief Valve
   Manually operate the Temperature and Pressure
   Relief Valve   by turn the knob counter
   clockwise to ensure free water flow through
   discharge pipe at regular intervals to ensure it is
   not blocked and to remove lime deposit.

   Stagnant water in Tank Unit should be drained if it is not
   going to be operated for more than 60 days.

   242

--- Page 243 ---
14.2.10 Technical Data

 Model   WH-ADC0309K3E5UK
 Tank Capacity
  - Nominal   200 L
  - Actual   185 L
 Rate Heat Exchanger Volume   8.175 L
 Weight
  - Empty   98 kg
  - Full   283 kg
 Maximum operating Pressure
  - Primary   3.0 bar
  - Secondary   3.5 bar
 Maximum Operating Temperature   65°C
 Operating Pressure
  - Tank Unit   3.5 bar
  - Expansion Relief Valve   8.0 bar
 Maximum Working / Design Pressure
  - Space Heating / Cooling   3.0 bar
  - Tank Circuit   10.0 bar
 Standing Heat Loss   1.200kWh/24h

 Reheat Time   87m 54s
 Temperature and Pressure Relief Valve
  - Size   ½” x 15mm
  - Pressure Relief   10 bar
  - Temperature Relief   90°C - 95°C
 Primary Heater Pressure Drop   0.2 bar

 Primary Flow Rate (Nominal)   9.2 - 25.8 L/min
 Primary Heating Power Input / Flow Rate   32.2 kW/
   15 L/min
 Hot Water Capacity as per EN 12897:2016   177 L

This Tank Unit comply with EN 12897:2016.

14.2.11 PAW-G3KIT-1 - Panasonic G3 22MM Unvented Kit

Part Code   Description   WRAS Approval Number
533117H CST   Inlet Control Set – 3.5 Bar PRV and 6 Bar SRV   1907367
AI-002402   ½” Drain Cock   1811800
TI-10396151504   15mm x ½” x 15mm Tee   1804353
TI-1130031   22mm X ¾” MI DZR Elbow   1804353
PA-2822362151001   ¾”F x ¾” M 1000mm Hose   2201803
DE 18 (7303030)   18 Litre Potable Vessel with Integral Bracket   2209753
2209753   15 x 22mm Straight Tundish   1901349

   243

--- Page 244 ---
   RED   WHITE

   RCCB/ELCB
   BR   (L1)
   1   1   BR
   B   (N1)
   REACTOR   2   2   BR
   OLP
   R   3   3   R   80±3°C   220V~240V 30A~40A
   I n=30mA

   POWER SUPPLY 2
   LEAD WIRE FIXING FOR HEATER   4   4   W
   W   W   G
   Single phase AC230V 50Hz
   2   1   BL
   Wiring Diagram

   2   1   GROUNDING
   RCCB/ELCB   W   W   B
   (L)   BR
   L2   L1   G03
   (N)   (WHT)   (WHT)   (GRN)
   B

   (RED)
   (BLK)
   (BLU)

   (BLU)

   HT1-L3
   AC2-L3
   AC2-N3

   AC2-N2
   BACKUP HEATER (3kW)
   FUSE1   FUSE 3   CN6
   220V~240V 30A~40A   T3.15A L250V
   I n=30mA   BR   AC1-L3 T6.3A L250V   NOISE   RECTIFICATION   OLP BOOSTER
   (BRW/GRY)

   POWER SUPPLY 1
   FILTER

   RY-HT (L3)
   NOISE FILTER   CIRCUIT   HEATER
   AC1-N   CIRCUIT   CIRCUIT
   B

   Single phase AC230V 50Hz
   (BLU)   SIGNAL   ROOM TEMP.
   GROUNDING   ZONE 1
   DETECTION
   G01   CIRCUIT
   TERMINAL   G   (GRN)   CN5
   BOARD   OUTDOOR AIR
   1   G05   SENSOR
   (BR)   G   (GRN)

   2   BUFFER TANK
   (B)   COMMUNICATION   SW1   SW2   SENSOR
   DATA   CIRCUIT
   3   BL
   (BL)   (BLK)   TANK
   SENSOR
   G   G02

   TO OUTDOOR UNIT
   (GRN)
   ELECTRONIC CONTROLLER
   NOISE   CN4
   RECTIFICATION
   (MAIN)
   GROUNDING   FILTER   EXTERNAL
   W   7   7   W   1   CIRCUIT   CIRCUIT   CONTROL 1
   BLACK   BL   BL   4   BL
   M   4   4
   BLACK   WATER   R   3   3   R   5   WATER   CONTROL
   PUMP   BR   2   2   BR   6   PUMP   BL   PANEL
   BROWN   B   1   1   B   7
   CIRCUIT
   CN-PUMP1
   (WHT)   CN3
   BROWN   RY-CONTACT1

244
   BOILER CONTACT / DEFROST SIGNAL
   SSR1
   MIXING   MIXING   EXTRA PUMP
   ROOM THERMO 2   VALVE 1   VALVE 2
   LEAD WIRE FIXING FOR OLP   L   N COOL HEAT   N OPEN CLOSE N OPEN CLOSE
   OLP
   80±3°C
   1   BL
   CN-OLP1
   ACN   (BLU)  2   BL
   RY-ANODE

   RY-V2
   RY-V3
   CN209   CN201   CN203   (WHT)   W   3
   BR   1
   POOL WATER   1   1   BR   1   1 BR 1
   ACL   W   W   W
   SSR202
   BL   1 CN-PWR   CN-FLWSEN   FLOW   B   B   FLOW
   PUMP   (BLK)   B   OR   BL   BL
   (BLK)   (WHT)   SENSOR
   SIGNAL   BL   SENSOR   4   4   R
   DETECTION   W   5   4   4   5   5   5
   SOLAR WATER   1
   CIRCUIT
   SSR203   W   CN-CNT   1
   PUMP   t˚
   14.2.12 Control of Water Temperature : PCB, Limit Thermostat

   WATER OUTLET TEMP. SENSOR (THERMISTOR)

   (YLW)
   W   3 (WHT)   CN-TH1

   CN-COMM
   (WHT)   t˚   REFRIGERANT TEMP. SENSOR (THERMISTOR)
   W   SIGNAL

   SSR204
   SSR205
   SSR206
   SSR207
   ERROR   4   1   t˚
   DETECTION   WATER INLET TEMP. SENSOR (THERMISTOR)
   SIGNAL   RY201   6
   1   W   1 CN-PWR2   CIRCUIT
   CN-TH3 1   t˚   HEX WATER OUTLET TEMP. SENSOR
   (BLU)

   (YLW)
   CN208   2   W   2   (WHT) 2   (THERMISTOR)
   WATER PUMP

   CN-PWR202
   SSR200   1   W   1
   t˚
   ZONE 1   2 CN-PWR4
   ELECTRONIC CONTROLLER   CN-PWR204 2   CN-TH2   TANK TEMP. SENSOR 1 (THERMISTOR)
   (YLW)   W   1   (BLK)   (BLK)   t˚
   WATER PUMP   (SUB)   3   4   TANK TEMP. SENSOR 2 (THERMISTOR)
   SSR201   DCN
   ZONE 2   (BLU)   B   3 CN-PWR3   REMARK:S
   1   DCP   (GRN)
   CN-CNT   (RED)   R   1   W : WHITE
   (WHT)   CN205   CN204   CN207   CN206   CN210   O : ORANGE
   5   CN-CNT2   CN-DPS
   (RED)   (RED)
   R : RED
   N

   CLOSE
   OPEN

   1   5   CN1   CN2   1 34   B : BLUE
   BL : BLACK
   VCC BIT2 BIT1   W BL   R
   BR BL B   Y : YELLOW
   DC DC
   GND 10V   HEAT COOL N   L   N   L   1 3   BR : BROWN
   CLOSE OPEN N
   ROOM THERMO 1 CURRENT   G : GREEN
   2-WAY

   ZONE 1

   ZONE 2
   M   ANODE

   ZONE 2
   ZONE 1
   SWITCH

   SENSOR
   VALVE

   SENSOR
   DIGITAL PRESSURE SENSOR   GR : GRAY
   SYSTEM
   COMP. SW
   EXTERNAL

   1~

   SG SIGNAL

   SIGNAL
   HEAT/COOL

   Y/G : YELLOW/GREEN

   POOL TEMP.
   DEMAND

   ROOM TEMP.

   ROOM TEMP.
   SOLAR TEMP.
   OPTIONAL

   WATER TEMP.
   WATER TEMP.
   3-WAY   RCCB/ELCB : RESIDUAL CURRENT CIRCUIT BREAKER/
   VALVE   EARTH LEAKAGE CIRCUIT BREAKER

--- Page 245 ---
14.3 Outdoor Unit
Attached accessories   Optional accessories
No.   Accessories part   Qty.   No.   Accessories part   Qty.
   Drain elbow   Base Pan Heater
   6   1
   1   1   CZ-NE2P

   • It is strongly recommended to install a Base Pan Heater (optional)
   Rubber cap   7 (For WH-UDZ03KE5*)
   if the outdoor unit is install in cold climate area. Refer the Base Pan
   2   3 (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   Heater (optional) installation instruction for details of installation.
   WH-UDZ09KE5*)
   • Applicable Piping Kit (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   Discharge grille   1 (For WH-UDZ05KE5*, WH-UDZ07KE5* and   WH-UDZ09KE5*) CZ-52F5,7,10BP
   WH-UDZ09KE5*)
   • Applicable Piping Kit (For WH-UDZ03KE5*) CZ-4F5,7,10BP
   3

   Metal plate   2 (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   WH-UDZ09KE5*)
   4

   Screw   8 (For WH-UDZ05KE5*, WH-UDZ07KE5* and
   WH-UDZ09KE5*)
   5

14.3.1 Select the Best Location
   If an awning is built over the unit to prevent direct sunlight or rain, be careful that heat radiation from the
   condenser is not obstructed.
   For WH-UDZ03KE5*, avoid installation in areas where the ambient temperature may drop below -20°C.
   For WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5*, avoid installations in areas where the ambient
   temperature may drop below -25°C.
   Keep the spaces indicated by arrows from wall, ceiling, fence or other obstacles.
   Do not place any obstacles which may cause a short circuit of the discharged air.
   If outdoor unit installed near sea, region with high content of sulphur or oily location (e.g. machinary oil, etc), it
   lifespan maybe shorten.
   If piping length is over 10 m, additional refrigerant should be added as shown in the table.

   Piping size   Rated Length (m)   Max.
   Pre-charged   Max.   Min. Piping   Additional
   For Heat   For   Piping
   Model   Refrigerant   Elevation   Length   Refrigerant
   Gas   Liquid   Pump   Hydromodule   Length
   (kg)   (m)   (m)   (g/m)
   Indoor Unit   + Tank   (m)
   ø12.7mm   ø6.35mm
   WH-UDZ03KE5*   0.90   7   7   20   3   25   20
   (1/2")   (1/4")
   WH-UDZ05KE5*,
   WH-UDZ07KE5*   ø15.88mm   ø6.35mm
   1.30   7   7   30   3   50   25
   and   (5/8")   (1/4")
   WH-UDZ09KE5*

Example: WH-UDZ03KE5*
If piping length is 15m, the quantity of additional refrigerant should be 100g. [(15-10)m x 20 g/m = 100g]

   245

--- Page 246 ---
14.3.2 Install the Outdoor Unit

14.3.2.1   Installation Diagram
   It is advisable to avoid more than 2 blockage directions. For better ventilation & multiple-outdoor installation,
   please consult authorized dealer/specialist.
   This illustration is for explanation purposes only.

   Vinyl tape (Wide)   Vinyl tape (Wide)

   Saddle   Saddle
   Indoor unit/Outdoor unit connecting
   Indoor unit/Outdoor unit   cable
   connecting cable   WH-UDZ05KE5*
   (4-CORE WIRE/1.5 mm2)   (4-CORE WIRE/1.5mm²)
   Type designation 60245 IEC 57   WH-UDZ07KE5*, WH-UDZ09KE5*

   or 0m m
   or 0m m

   1   1

   re
   or 0 0m   o r 00 m
   re

   or heavier cable   (4-CORE WIRE/2.5mm²)

   mo
   mo

   m m   m m

   10
   10

   or   or   Type designation 60245 IEC 57 or
   e   e
   heavier cable
   ø6.35mm (1/4")   ø6.35mm (1/4")
   Liquid refrigerant piping   Liquid refrigerant piping
   m   m
   m e   ø12.7mm (1/2")   ø15.88mm (5/8")
   00 m or   0 0m or e
   0   Gas refrigerant piping   Gas refrigerant piping
   1 r
   o   10 r m
   o
   3   3
   or 00m   or 00 m
   mo m   mo m
   re   re

   For WH-UDZ03KE5*   For WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5*

   E   Model   A   B   C   D   E   F
   WH-UDZ03KE5*   540   160   20   330   430   46
   C
   F

   WH-UDZ05KE5*,
   WH-UDZ07KE5*   613   130   24   360.5   543   32
   (Anchor pitch)

   and WH-UDZ09KE5*
   D

   (Unit : mm)

   A   B
   (Anchor pitch)

   After selecting the best location, start installation according to Installation Diagram.
   1 Fix the unit on concrete or rigid frame firmly and horizontally by bolt nut (ø10 mm).
   2 When installing at roof, please consider strong wind and earthquake. Please fasten the installation stand
   firmly with bolt or nails.

14.3.2.2   Disposal of Outdoor Unit Drain Water
   When a Drain elbow   is used, please ensure to follow below:
   o the unit should be placed on a stand which is taller than 50 mm.
   o cover the ø20mm holes with Rubber cap   (refer to illustration below).
   o use a tray (field supply) when necessary to dispose the outdoor unit drain water.
   If the unit is used in an area where temperature falls below 0°C for 2 or 3 consecutive days, it is recommended
   not to use the Drain elbow   and Rubber cap , for the drain water freezes and the fan will not rotate.

   Drain elbow 1   Drain elbow 1

Rubber cap 2   x7
   Rubber cap 2   x3

   WH-UDZ03KE5*   WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5*

   246

--- Page 247 ---
14.3.3 Install the Discharge Grille
   This section is for WH-UDZ05KE5*, WH-UDZ07KE5* and WH-UDZ09KE5* only.
   Make sure to install the outdoor unit on concrete or rigid frame by bold nut before install the discharge grille   .
   Hook the metal plate   on the cabinet front plate at 2 locations and tighten with screw . (Figure a)
   Hook the discharge grille   to the cabinet front plate at 4 locations. (Figure b)
   Tighten the discharge grille to the cabinet front plate at 6 locations with screw . (Figure c)

   CAUTION

   Make sure to install the discharge grille to the outdoor unit
   before powering ON to protect againts a rotating fan

   x4
   x2

   Figure b
   Figure a

   x4   x2

   Figure c

14.3.4 Connecting the Piping

14.3.4.1   Connecting the Piping to Outdoor Unit
Decide piping length and then cut by using pipe cutter.
Remove burrs from cut edge. Make flare after
   Spanner
inserting the flare nut (locate at valve) onto the copper   or Wrench
pipe. Align center of piping to valves and then tighten
with torque wrench to the specified torque as stated in   Torque
the table.   wrench

   Piping size (Torque)
   Be sure to use two spanners to tighten.
   Model   (If the nuts are overtightened, it may cause the flares
   Gas   Liquid
   to break or leak.)
   ø12.7mm (1/2")   ø6.35mm (1/4")
WH-UDZ03KE5*
   [55 N•m]   [18 N•m]
WH-UDZ05KE5*,
   ø15.88mm (5/8")   ø6.35mm (1/4")
WH-UDZ07KE5* and
   [65 N•m]   [18 N•m]
WH-UDZ09KE5*

   247

--- Page 248 ---
14.3.4.1.1   Cutting and Flaring the Piping
   1   Please cut using pipe cutter and then remove the burrs.
   2   Remove the burrs by using reamer. If burrs is not removed, gas leakage may be caused.
   Turn the piping end down to avoid the metal powder entering the pipe.
   3   Please make flare after inserting the flare nut onto the copper pipes.

   Pipe   Handle    Improper flaring    When properly flared, the internal
   Reamer   Bar   0 – 0.5 mm
   Bar   Yoke   surface of the flare will evenly shine
   Core   and be of even thickness. Since the
   Point   Clamp   Inclined Surface Cracked Uneven   flare part comes into contact with
   down   Red arrow mark   Copper pipe   the connections, carefully check
   handle   damaged   thickness
1. To cut   2. To remove burrs   3. To flare   the flare finish.

   248

--- Page 249 ---
   AIR PURGING METHOD IS PROHIBITED FOR R32 SYSTEM

14.3.5 Air Tightness Test on the Refrigerating System

   Do not purge the air with refrigerants but use a vacuum pump to vacuum the installation.

   There is no extra refrigerant in the outdoor unit for air purging.

   Before system is charged with refrigerant and before the refrigerating system is put into operation, below site test
   procedure and acceptance criteria shall be vertified by the certified technicians, and/or the installer.
   Be sure to check whole system for gas leakage.

   Preparation   1)   Connect a charging hose with a push pin to the Low side of a charging set and the
   (Step 1-2)   service port of the 3-way valve.
   2)   Attach the gauge manifold set correctly and tightly. Make sure that both valves of
   the manifold gauge (low pressure and high pressure) is in close position.

   3)   Connect the center hose of the manifold gauge to a vacuum pump.
   Evacuation
   4)   Turn on the power switch of the vacuum pump, then turn open the low side manifold
   (Step 3-4)   gauge valve and make sure that the needle in the gauge moves from
   0cmHg (0 MPa) to –76 cmHg (–0.1 MPa) or vacuum until 500 microns is achieved. This process
   continues for approximately ten minutes. Then close the low side manifold gauge valve.

   5)   Remove the vacuum pump from the centre hose and connect the center hose to cylinder of
   any applicable inert gas as test gas.
   Tightness Test   6)   Charge test gas into the system and wait until the pressure within the system to reach
   with Inert Gas   min. 1.04MPa (10.4barg).
   (Step 5-7)
   7)   Wait and monitor the pressure reading on the gauges. Check if there is any pressure drop. Waiting
   time depends on the size of the system.

   8)   If there is any pressure drop, perform step 9-12. If there is no pressure drop, perform step 13.

   9)  Use Gas Leak Detector to check for leaks. Must use the detection equipment
   YES   Leak detection   with a sensitivity of 5 grams per year of test gas or better.
   Pressure drop   and repair
   (Step 8)   10) Move the probe along the Air-to-Water Heatpump system to check for leaks, and mark
   (Step 9-12)   for repair.
   11) Any leak detected and marked shall be repaired.
   NO   12) After repair, repeat evacuation steps 3-4 and tightness test steps 5-7.
   Check the pressure drop as in step 8.

   Recovery of   13) If no leak,   Liquid side
   Recover the test gas.   Indoor unit
   Test Gas   Outdoor unit
   Two-way valve
   (Step 13)   Perform evacuation of
   steps 3-4.
   Then proceed to step 14.   Close

   Gas side

   Evacuation
   (Step 3-4)   Three-way valve
   Tank   OPEN
   Cylinder   Close
   14) Disconnect the charging
   hose from the service
   port of the 3-way valve.   Vacuum
   Inert   CLOSE
   Open
   15) Tighten the service port   gas
   pump
   2 and 3 valves   caps of the 3-way valve
   (Step 14-18)   at a torque of 18 N•m
   with a torque wrench.
   16) Remove the valve caps of both of the 2-way valve and 3-way valve.
   17) Open both of the valves, using a hexagonal wrench (4mm). It is recommended to allow refrigerant
   slowly ﬂow into the refrigerant system to prevent refrigerant freezing. Slightly open 2-way valve for
   5 seconds then close the valve. Repeat this action for 3 cycles then fully open the valve.
   Complete   18) Mount back the valve caps onto the 2-way valve and the 3-way valve to complete this process.

Notes:
   Recommended use of any of the following leak detector,
   I) Universal Sniffer leak detector
   II) Electronic halogen leak detector
   III) Ultrasonic Leak Detector

   249

--- Page 250 ---
14.3.6 Connect the Cable to the Outdoor Unit
   (FOR DETAIL REFER TO WIRING DIAGRAM AT UNIT)
   1 Remove the control board cover from the unit by loosening the screw.
   2 Connecting cable between indoor unit and outdoor unit shall be approved polychloroprene sheathed flexible
   cable (see below table), type designation 60245 IEC 57 or heavier cable.

   Model   Flexible cable specification   Terminal
   Board
   WH-UDZ03KE5*,   2
   4 x (1.5 mm )   1   2   3
   WH-UDZ05KE5*   Earth Wire
   WH-UDZ07KE5*,   must be
   2
   4 x (2.5 mm )   longer than
   WH-UDZ09KE5*   others cables
   for safety
   reason.
   Terminals on the indoor unit   1   2   3
   Holder (Clamper)
   Colour of wires
   Terminals on the outdoor unit   1   2   3
   WARNING
   This equipment must be properly earthed.

   3   Secure the cable onto the control board with the holder (clamper).
   4   Attach the control board cover back to the original position with screw.

14.3.6.1   Wire Stripping and Connecting Requirement
   Wire stripping
   Indoor/outdoor   Conductor fully   Conductor over   Conductor not
   insert   insert   fully insert
   10 ± 1 mm

   connecting terminal
   board

   5 mm or more
   (gap between wires)
   No loose strand when insert   ACCEPT   PROHIBITED   PROHIBITED

14.3.7 Pipe Insulation
   1   Please carry out insulation at pipe connection portion as mentioned in Indoor/Outdoor Unit Installation
   Diagram. Please wrap the insulated piping end to prevent water from going inside the piping.
   2   If drain hose or connecting piping is in the room (where dew may form), please increase the insulation by
   using POLY-E FOAM with thickness 6 mm or above.

   CAUTION

   If cleaning of the outdoor unit is necessary during installation or servicing,
   do not clean the outdoor unit with any hydrocarbon based solvent.

   250

--- Page 251 ---
14.4 Appendix
14.4.1 Variation of System
This section introduces variation of various systems using Air-To-Water Heatpump and actual setting method.
(NOTE) : For this model, both external room thermistor of Zone 1 and external room thermostat of Zone 1 must
   always be connected to main indoor PCB only regardless of Optional PCB (CZ-NS5P) connection.

14.4.1.1   Introduce Application Related to Temperature Setting

14.4.1.1.1   Temperature Setting Variation for Heating

1. Remote Controller

   Indoor
   Setting of remote controller

   Installer setting
   Outdoor   System setup
   Optional PCB connectivity - No

   Zone & Sensor:
   Water temperature

   Floor heating

Connect floor heating or radiator directly to the Tank Unit.
Remote controller is installed on Tank Unit.
This is the basic form of the most simple system.

2. Room Thermostat

   Tank Unit receive Room Thermo signal (ON/OFF) from Remote controller
   to control HP and circulation pump.
   Indoor   There is a build-in thermistor in the remote controller.

   Setting of remote controller

   Outdoor   Installer setting
   System setup
   Optional PCB connectivity - No
   Zone & Sensor:
   Room thermostat
   Internal
   Floor heating

Connect floor heating or radiator directly to the Tank Unit.
Remove remote controller from Tank Unit and install it in the room where floor heating is installed.
This is an application that uses remote controller as Room Thermostat.

   251

--- Page 252 ---
3. External Room Thermostat

   Indoor   Room   Setting of remote controller
   Thermostat
   (Field supply)
   Installer setting
   System setup
   Outdoor   Optional PCB connectivity - No
   Zone & Sensor:
   Room thermostat
   (External)
   Floor heating

Connect floor heating or radiator directly to Tank Unit.
Remote controller is installed on Tank Unit.
Install separate external Room Thermostat (field supply) in the room where floor heating is installed.
This is an application that uses external Room Thermostat.

4. Room Thermistor

   Tank Unit compare between room temperature and setting temperature
   Indoor   on the Remote controller to control HP and circulation pump.

   Max: 30m
   Thermistor   Setting of remote controller
   Outdoor
   Installer setting
   System setup
   Optional PCB connectivity - No
   Zone & Sensor:
   Floor heating   Room thermistor

Connect floor heating or radiator directly to Tank Unit.
Remote controller is installed on Tank Unit.
Install separate external room thermistor (specified by Panasonic) in the room where floor heating is installed.
This is an application that uses external room thermistor.

 There are 2 kinds of circulation water temperature setting method.
   Direct: set direct circulation water temperature (fixed value)
   Compensation curve: set circulation water temperature depends on outdoor ambient temperature
 In case of Room thermo or Room thermistor, compensation curve can be set.
 In this case, compensation curve is shifted according to the thermo ON/OFF situation.
  (Example) If room temperature increasing speed is;
   very slow → shift up the compensation curve
   very fast → shift down the compensation curve

   252

--- Page 253 ---
14.4.1.1.2   Examples of Installations

Floor heating 1 + Floor heating 2

   Setting of remote controller

   Indoor   Room Thermostat   Installer setting
   (ﬁeld supply)   System setup
   Optional PCB connectivity - Yes
   Mixing valve 2   Thermistor 2
   Zone and Sensor - 2 Zone system
   Outdoor   Zone 1:Sensor
   Mixing valve 1   Room thermostat
   Pump 2   Internal
   Zone 2:Sensor
   Pump 1
   Room
   Room thermostat
   Thermistor 1   (External)

   Buffer tank
   Floor heating 1   Floor heating 2

Connect floor heating to 2 circuits through buffer tank as shown in the figure.
Install mixing valves, pumps and thermistors (specified by Panasonic) on both circuits.
Remove remote controller from Tank Unit, install it in one of the circuit and use it as Room Thermostat.
Install external Room Thermostat (field supply) in another circuit.
Both circuits can set circulation water temperature independently.
Install buffer tank thermistor on buffer tank.
It requires connection setting of buffer tank and ΔT temperature setting at heating operation separately.
This system requires Optional PCB (CZ-NS5P).
Note : Buffer tank thermistor must be connected to main indoor PCB only.

Floor heating + Radiator

   Indoor
   Radiator   Setting of remote controller
   Pump 2
   Thermistor 2   Installer setting
   System setup
   Outdoor   Optional PCB connectivity - Yes
   Pump 1
   Mixing valve 1
   Zone and Sensor - 2 Zone system
   Zone 1:Sensor
   Water temperature
   Thermistor 1

   Zone 2:Sensor
   Room
   Floor heating   Water temperature
   Buffer tank

Connect floor heating or radiator to 2 circuits through buffer tank as shown in figure.
Install pumps and thermistors (specified by Panasonic) on both circuits.
Install mixing valve in the circuit with lower temperature among the 2 circuits.
(Generally, if install floor heating and radiator circuit at 2 zones, install mixing valve in floor heating circuit.)
Remote controller is installed on Tank Unit.
For temperature setting, select circulation water temperature for both circuits.
Both circuits can set circulation water temperature independently.
Install buffer tank thermistor on buffer tank.
It requires connection setting of buffer tank and ΔT temperature setting at heating operation separately.
This system requires the Optional PCB (CZ-NS5P).
Mind that if there is no mixing valve at the secondary side, the circulation water temperature may get higher than
setting temperature.
Note : Buffer tank thermistor must be connected to main indoor PCB only.

   253

--- Page 254 ---
Floor heating + Swimming pool

   Setting of remote controller
   Indoor   Thermistor 3   Installer setting
   System setup
   Mixing valve 2   Thermistor 2   Pump 3
   Optional PCB connectivity - Yes

   Outdoor   Zone and Sensor - 2 Zone system
   Mixing valve 1   Pump 1   Zone 1:Sensor
   Pump 2
   Room thermostat
   Internal
   Zone 2
   Swimming pool
   Thermistor 1
   Heat EXT   T

   Buffer tank
   Floor heating 1   Swimming pool

Connect floor heating and swimming pool to 2 circuits through buffer tank as shown in figure.
Install mixing valves, pumps and thermistors (specified by Panasonic) on both circuits.
Then, install additional pool heat exchanger, pool pump and pool sensor on pool circuit.
Remove remote controller from Tank Unit and install in room where floor heating is installed. Circulation water
temperature of floor heating and swimming pool can be set independently.
Install buffer tank sensor on buffer tank.
It requires connection setting of buffer tank and ΔT temperature setting at heating operation separately. This system
requires the Optional PCB (CZ-NS5P).

   Must connect swimming pool to “Zone 2”.
If it is connected to swimming pool, operation of pool will stop when “Cooling” is operated.
Note : Buffer tank thermistor must be connected to main indoor PCB only.

Swimming pool only

   Indoor   Thermistor
   Setting of remote controller
   Pump

   Outdoor   Installer setting
   System setup
   Optional PCB connectivity - Yes

   Zone and Sensor - 1 Zone system
   Zone :Swimming pool
   T
   Heat EX

   Swimming pool

This is an application that connects to the swimming pool only.
Connects pool heat exchanger directly to Tank Unit without using buffer tank.
Install pool pump and pool sensor (specified by Panasonic) at secondary side of the pool heat exchanger.
Remove remote controller from Tank Unit and install in room where floor heating is installed.
Temperature of swimming pool can be set independently.
This system requires the Optional PCB (CZ-NS5P).

In this application, cooling mode cannot be selected. (not display on remote controller)

   254

--- Page 255 ---
Simple 2 zone (Floor heating + Radiator)

   Setting of remote controller
   Indoor   Installer setting
   Radiator   System setup
   Optional PCB connectivity - Yes
   Thermistor 1
   Zone and Sensor - 2 Zone system
   Outdoor   Zone 1:Sensor
   Mixing valve   Pump 2   Water temperature
   Zone 2:Sensor
   Room
   Thermistor 2   Water temperature
   Operation setup
   Heat
   T for heating ON – 1°C
   Cool
   T for cooling ON – 1°C

This is an example of simple 2 zone control without using buffer tank.
Built-in pump from Tank Unit served as a pump in zone 1.
Install mixing valve, pump and thermistor (specified by Panasonic) on zone 2 circuit.
Please be sure to assign high temperature side to zone 1 as temperature of zone 1 cannot be adjusted.
Zone 1 thermistor is required to display temperature of zone 1 on remote controller.
Circulation water temperature of both circuits can be set independently.
(However, temperature of high temperature side and low temperature side cannot be reversed)
This system requires the Optional PCB (CZ-NS5P).

(NOTE)
 Thermistor 1 does not affect operation directly. But error happens if it is not installed.
 Please adjust flow rate of zone 1 and zone 2 to be in balance. If it is not adjusted correctly, it may affects the
   performance.
   (If zone 2 pump flow rate is too high, there is possibility that no hot water flowing to zone 1.)
   Flow rate can be confirmed by “Actuator Check” from maintenance menu.

Buffer tank connection

   Indoor   Buffer tank
   Setting of remote controller
   Outdoor   Installer setting
   System setup
   Optional PCB connectivity - No
   Pump   Thermistor
   Buffer Tank connection - Yes
   T for buffer tank

   Floor heating

This is an application that connects the buffer tank to the Tank Unit.
Buffer tank’s temperature is detected by buffer tank thermistor (specified by Panasonic).
Without connection of Optional PCB, external pump can be used for circulation in the floor heating circuit.
Note : Buffer tank thermistor must be connected to main indoor PCB only.

   255

--- Page 256 ---
Buffer tank + Solar

   Solar thermistor   Setting of remote controller
   Indoor
   Buffer tank   Installer setting
   System setup
   Optional PCB connectivity - Yes
   Outdoor   Buffer Tank connection - Yes
   Solar pump
   T for buffer tank
   Solar connection - Yes
   Pump   Buffer tank
   Mixing valve   Thermistor
   T turn ON
   T turn OFF
   Antifreeze
   Hi limit
   Floor heating

This is an application that connects the buffer tank to the Tank Unit before connecting to the solar water heater to
heat up the tank.
Buffer tank’s temperature is detected by buffer tank thermistor (specified by Panasonic).
Solar panel’s temperature is detected by solar thermistor (specified by Panasonic).
Buffer tank shall use tank with built-in solar heat exchange coil independently.
During winter season, solar pump for circuit protection will be activated continuously. If does not want to activate the
solar pump operation, please use glycol and set the anti-freezing operation start temperature to -20°C.
Heat accumulation operates automatically by comparing the temperature of tank thermistor and solar thermistor.
This system requires Optional PCB (CZ-NS5P).
Note : Buffer tank thermistor must be connected to main indoor PCB only.

Boiler connection

   Indoor   Buffer tank

   Outdoor   Mixing   Pump
   valve   Thermistor
   Setting of remote controller

   Installer setting
   System setup
   Optional PCB connectivity - Yes
   Bivalent - Yes
   Floor heating   Turn ON: outdoor temp
   Control pattern

   Boiler

This is an application that connects the boiler to the Tank Unit, to compensate for insufficient capacity by operate
boiler when outdoor temperature drops & heat pump capacity is insufficient.
Boiler is connected parallel with heat pump against heating circuit.
Besides that, an application that connects to the DHW tank’s circuit to heat up tank ‘s hot water is also possible.
Boiler output can be control by either SG ready input from optional PCB or Auto control by 3 modes selection pattern.
(Operation setting of boiler shall be responsible by installer.)
This system requires Optional PCB (CZ-NS5P) for SG ready input control.
Depending on the settings of the boiler, it is recommended to install buffer tank as temperature of circulating water
may get higher. (It must connect to buffer tank especially when select Advanced Parallel setting.)
Note : Buffer tank thermistor must be connected to main indoor PCB only.

   WARNING

Panasonic is NOT responsible for incorrect or unsafe situation of the boiler system.

   CAUTION
Make sure the boiler and its integration in the system complies with applicable legislation.
Make sure the return water temperature from the heating circuit to the Tank Unit does NOT exceed 55°C.
Boiler is turned off by safety control when the water temperature of the heating circuit exceed 85°C.

   256

--- Page 257 ---
14.4.2 How to Fix Cable

14.4.2.1   Connecting with External Device (Optional)
   All connections shall follow to the local national wiring standard.
   It is strongly recommended to use manufacturer-recommended parts and accessories for installation.
   For connection to main PCB ⑤
   1 Two-way valve shall be spring and electronic type, refer to “Field Supply Accessories” table for details. Valve
   cable shall be (3 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier, or similarly double insulation
   sheathed cable.
   *note: - Two-way Valve shall be CE marking compliance component.
   - Maximum load for the valve is 9.8VA.
   2 Room thermostat zone 1 cable must be (4 or 3 x min 0.5 mm2), of type designation 60245 IEC 57 or heavier
   cord, or similarly double insulation sheathed cable.
   3 Extra pump cable shall be (2 x min 1.5 mm2), of type designation 60245 IEC 57 or heavier.
   4 Boiler contact/defrost signal cable shall be (2 x min 0.5 mm²), of type designation 60245 IEC 57 or heavier.
   5 External control shall be connected to 1-pole switch with min 3.0 mm contact gap. Its cable must be (2 x min
   0.5 mm2), double insulation layer of PVC-sheathed or rubber-sheathed cable.
   *note: - Switch used shall be CE compliance component.
   - Maximum operating current shall be less than 3Arms.
   6 Room sensor zone 1, outdoor air sensor and buffer tank sensor cable shall be (2 x min 0.3 mm2) double
   insulation layer of PVC-sheathed or rubber-sheathed.

   Main PCB

   Power Supply 1
   RCCB/ELCB
   Power Supply 2
   RCCB/ELCB

   Holder Indoor terminal for
   (Clamper) connecting cables

   How to guide the optional cables and power supply cord
   (view without internal wiring)

   Optional cables:
   • External control cable
   • Room sensor zone 1
   • Outdoor air sensor cable
   • Remote controller cable
   • Buffer tank sensor

   Optional cables:
   • 2-way valve cable
   • Room thermostat
   zone 1 cable
   • Extra pump cable
   • Boiler contact/defrost
   signal cable

   • Power Supply 1 cord
   • Power Supply 2 cord
   • Indoor Unit/Outdoor Unit
   Connecting cable

   257

--- Page 258 ---
   For connection to Optional PCB □ 7
   1 By connecting Optional PCB, 2 Zone temperature control can be achieved. Please connect mixing valves,
   water pumps and thermistors in zone 1 and zone 2 to each terminals in Optional PCB. Temperature of each
   zone can be controlled independently by remote controller.
   2 Pump zone 1 and zone 2 cable shall be (2 x min 1.5 mm²), of type designation 60245 IEC 57 or heavier.
   3 Solar pump cable shall be (2 x min 1.5 mm²), of type designation 60245 IEC 57 or heavier.
   4 Pool pump cable shall be (2 x min 1.5 mm²), of type designation 60245 IEC 57 or heavier.
   5 Room thermostat zone 2 cable shall be (4 x min 0.5 mm²), of type designation 60245 IEC 57 or heavier.
   6 Mixing valve zone 1 and zone 2 cable shall be (3 x min 1.5 mm²), of type designation 60245 IEC 57 or
   heavier.
   7 Room sensor zone 1 and zone 2 cable shall be (2 x min 0.3 mm²), double insulation layer (with insulation
   strength of minimum 30V) of PVC-sheathed or rubber-sheathed cable.
   8 Pool water sensor and solar sensor cable shall be (2 x min 0.3 mm²), double insulation layer (with insulation
   strength of minimum 30V) of PVC-sheathed or rubber-sheathed cable.
   9 Water sensor zone 1 and zone 2 cable shall be (2 x min 0.3 mm²), double insulation layer of PVC-sheathed
   or rubber-sheathed cable.
   10 Demand signal cable shall be (2 x min 0.3 mm²), double insulation layer of PVC-sheathed or rubber-
   sheathed cable.
   11 SG signal cable shall be (3 x min 0.3 mm²), double insulation layer of PVC-sheathed or rubber-sheathed
   cable.
   12 Heat/Cool switch cable shall be (2 x min 0.3 mm²), double insulation layer of PVC-sheathed or rubber-
   sheathed cable.
   13 External compressor switch cable shall be (2 x min 0.3 mm²), double insulation layer of PVC-sheathed or
   rubber-sheathed cable.

   Optional PCB

   Main PCB

   Power Supply 1
   RCCB/ELCB
   Power Supply 2
   RCCB/ELCB

   Holder   Indoor terminal for
   (Clamper)   connecting cables

   How to guide the optional cables and power supply cord
   (view without internal wiring)

   258

--- Page 259 ---
   Optional cables:   D-1 and D-2 Bushings are for:
   • External control cable
   • Outdoor air sensor cable   • External control cable   • Water sensor zone 1 cable
   • Remote controller cable
   • Buffer tank sensor cable   • Outdoor air sensor cable   • Water sensor zone 2 cable
   Optional cables (from Optional PCB):   • Remote controller cable   • Demand signal cable
   • Room sensor zone 1 cable
   • Room sensor zone 2 cable
   • Room sensor zone 1 cable   • Solar sensor cable
   • Pool sensor cable   • Room sensor zone 2 cable   • SG signal cable
   • Water sensor zone 1 cable   • Buffer tank sensor cable   • Heat/Cool switch cable
   • Water sensor zone 2 cable
   • Demand signal cable   • Pool sensor cable   • External Compressor switch
   • Solar sensor cable   cable
   • SG signal cable
   • Heat/Cool switch cable
   • External Compressor switch cable   Ensure all sensor cables are not touching with Front Panel
   Guide the wiring inside the unit like below ﬁgure.
   Once all wiring work done, tie the cable / cord with the banding strap
Optional cables:   (ﬁeld supply), to prevent them touching with hot surfaces such as
• 2-way valve cable   Heater Assembly, bare copper pipes and etc.
• Room thermostat
  zone 1 cable
• Extra pump cable
• Boiler contact/
  defrost signal cable

   • Power Supply 1 cord
   • Power Supply 2 cord
   • Indoor Unit/Outdoor
   Unit Connecting cable
   Optional cables (from Optional PCB):
   • Pump zone 1 cable
   • Pump zone 2 cable
   • Solar pump cable
   • Error signal cable
   • Pool pump cable
   • Room thermostat zone 2 cable
   • Mixing valve zone 1 cable
   • Mixing valve zone 2 cable

   Maximum tightening torque cN•m
 Terminal screw on PCB   Wiring for “COMBINATION-1”   Wiring for “COMBINATION-2”
   {kgf•cm}
   M3   50 {5.1}

   M4   120 {12.24}

14.4.2.2   Guide Optional Cables and
   Power Supply Cords to
   Bushings

   CAUTION

Wire guiding shall be free from hot surfaces.
Else, cable insulator damage and electrical shock may happen.

Wire ways shall be smooth and free from sharp edges.
Else, cable insulator damage and electrical shock may happen.

  Use either “COMBINATION-1” or “COMBINATION-2” for guiding
  Optional Cables and Power Supply Cords to Bushings.

   D-1
   COMBINATION- 1
   A-1

   A-2
   COMBINATION- 2
   D-2

  A-1 and A-2 Bushings are for:
• Power Supply 1 cord • Room thermostat   • 2-way valve cable
• Power Supply 2 cord zone 1 cable   • Extra pump cable
• Indoor Unit/Outdoor • Room  thermostat
   zone 2 cable
   • Boiler
   cable
   contact
  Unit Connecting
  cable   • Mixing valve
• Pump zone 1 cable   zone 1 cable
• Pump zone 2 cable • Mixing   valve
• Solar pump cable   zone 2 cable

   259

--- Page 260 ---
14.4.2.3   Connecting Cables Length
When connecting cables between Tank Unit and external devices, the length of the said cables must not exceed the
maximum length as shown in the table.

   External device   Maximum cables length (m)
Two-way valve   50
Mixing valve   50
Room thermostat   50
Extra pump   50
Solar pump   50
Pool pump   50
Pump   50
Boiler contact / Defrost signal   50
External control   50
Room sensor   30
Outdoor air sensor   30
Buffer tank sensor   30
Pool water sensor   30
Solar sensor   30
Water sensor   30
Demand signal   50
SG signal   50
Heat/Cool switch   50
External compressor switch   50

14.4.2.4   Connection of the Main PCB

   OLP for booster
   heater
   Zone 1 room sensor
   External control
   Remote controller

   Outdoor air sensor
   Buffer Tank sensor
   Tank sensor

   Boiler contact /
   Defrost Signal
   Extra pump

   CONCON   H C N L   Current
   Anode
   2-way 3-way Room   System
   valve valve Thermostat 1

   Signal inputs

Optional Thermostat   L N =AC230V, Heat, Cool=Thermostat heat, Cool terminal
   Dry contact Open=not operate, Short=operate
External control   (System setup necessary)
   Able to turn ON/OFF the operation by external switch
   Connected (Please use 2 cores wire for relocation and extension. Total cable length
Remote controller
   shall be 50m or less.)

   260

--- Page 261 ---
   Outputs

   AC230V N=Neutral Open, Close=direction (For circuit
3-way valve   AC230V, 12 VA
   switching when connected to DHW tank)
   AC230V N=Neutral Open, Close (Prevent water circuit
2-way valve   AC230V, 12 VA
   pass through during cooling mode)
   AC230V (Used when Tank Unit pump capacity is
Extra pump   AC 230V, 0.6 A max
   insufficient)
Boiler contact /
   Dry contact (System setup necessary)
Defrost signal

   Thermistor inputs

   PAW-A2W-TSRT   It does not work when using the
Zone 1 room sensor
   Optional PCB
Outdoor air sensor   AW-A2W-TSOD (Total cable length shall be 30m or less)
Buffer tank sensor   PAW-A2W-TSBU

14.4.2.5   Connection of Optional PCB (CZ-NS5P)
   Room   Mixing  Mixing
   Thermostat 2   valve 1 valve 2
   L N Cool Heat   N O C N O C

   Pool
   Pump

   Solar   Ext.
   Pump   comp.
   SW
   Error   Heat/
   signal   Cool
   SW
   Zone 1
   Pump   Vcc
   SG
   Bit1
   signal
   Zone 2   Bit2
   Pump

   Zone 2   Zone 1   Pool Zone 2 Zone 1 Demand Solar
   room   room   water water water   signal sensor
   sensor   sensor   sensor sensor sensor

Signal inputs      Thermistor inputs

Optional   L N =AC230V, Heat, Cool=Thermostat heat,   Zone room sensor   PAW-A2W-TSRT
Thermostat   Cool terminal
   Pool water sensor   PAW-A2W-TSHC
   Dry contact Vcc-Bit1, Vcc-Bit2 open/short
   (System setup necessary)   Zone water sensor   PAW-A2W-TSHC
SG signal
   Switching SW (Please connect to the 2 contacts   Solar sensor   PAW-A2W-TSSO
   controller)
   Dry contact Open=Heat, Short=Cool
Heat/Cool SW
   (System setup necessary)
External   Dry contact Open=Comp.OFF,
comp.SW   Short=Comp.ON (System setup necessary)
   DC 0~10V (System setup necessary)
Demand signal
   Please connect to the DC 0~10V controller.

   Outputs

   AC230V N=Neutral Open,
Mixing valve Close=mixture direction   AC230V, 6VA
   Operating time: 30s~120s
Pool pump   AC230V   AC 230V, 0.6 A max
Solar pump   AC230V   AC 230V, 0.6 A max
Zone pump   AC230V   AC 230V, 0.6 A max

   261

--- Page 262 ---
14.4.2.6   Recommended External Device   5   Solar sensor: PAW-A2W-TSSO
   Specification   Use for measurement of the solar panel
   temperature.
   This section explains about the external devices   Insert the sensor into the sensor pocket and
   (optional) recommended by Panasonic. Please   paste it on the solar panel surface.
   always ensure to use the correct external device
   during system installation.   Dimensions (mm)
   For optional sensor.   blue
   1 Buffer tank sensor: PAW-A2W-TSBU   Ø6
   brown   black
   Use for measurement of the buffer tank   40
   temperature.
   Insert the sensor into the sensor pocket and   6   Please refer to the table below for sensor
   paste it on the buffer tank surface.   characteristic of the sensors mentioned above.
   Dimensions (mm)
   Temperature (°C)   Resistance (kΩ)
   blue
   Ø6   30   5.326
   brown   black
   40   25   6.523
   20   8.044
   2   Zone water sensor: PAW-A2W-TSHC
   15   9.980
   Use to detect the water temperature of the
   control zone.   10   12.443
   Mount it on the water piping by using the   5   15.604
   stainless steel metal strap and contact paste
   0   19.70
   (both are included).
   -5   25.05
   Dimensions (mm)   93   -10   32.10
   -15   41.45

   35   -20   53.92
   70
   -25   70.53
   -30   93.05

   3   Outdoor sensor: PAW-A2W-TSOD   -35   124.24
   If the installation location of the outdoor unit is   -40   167.82
   exposed to direct sunlight, the outdoor air
   temperature sensor will be unable to measure   Temperature (°C)   Resistance (kΩ)
   the actual outdoor ambient temperature
   correctly.   150   0.147
   In this case, optional outdoor temperature   140   0.186
   sensor can be fixed at a suitable location to   130   0.236
   more accurately measure ambient
   120   0.302
   temperature.
   110   0.390
   Dimensions (mm)   70
   100   0.511
   90   0.686
   46   93   80   0.932
   70   1.279
   65   1.504
   4   Room sensor: PAW-A2W-TSRT   60   1.777
   Install the room temperature sensor to the   55   2.106
   room which requires room temperature
   50   2.508
   control.
   45   3.003
   Dimensions (mm)
   40   3.615
   30   86   60
   35   4.375

   86

   262

--- Page 263 ---
   For optional pump.   4   Fix the Network Adaptor   to Network
   Power supply: AC230V/50Hz, <500W   Adaptor Holder.
   Recommended part: Yonos 25/6: made by Wilo   Guide the cable as shown in the diagram so that
   external forces cannot act on the connector in the
   adaptor.

   Connection examples:

   CN-CNT cable

   For optional mixing valve.
   Power supply: AC230V/50Hz (input open/output
   close)
   Operating time: 30s~120s
   Recommended part: 167032: made by Caleffi

   Network
   Adaptor
   Holder

   Without Optional PCB
   CN-CNT cable
   WARNING
   This section is for authorized and licensed electrician/water
   system installer only. Work behind the front plate secured by
   screws must only be carried out under supervision of qualified
   contractor, installation engineer or service person.

14.4.2.7   Network Adaptor   Installation
   (Optional)
1   Remove the Control Board Cover ⑤, then   Network
   connect the cable included with this adaptor to   Adaptor
   the CN-CNT connector on the printed circuit   Holder

   board.
   o Pull the cable out of the Tank Unit so that
   there is no pinching.
   o If an Optional PCB has been installed in the   With Optional PCB
   Tank Unit, connect to the CN-CNT connector
   of the Optional PCB.
2   Insert a flat head screwdriver into the slot on
   the top of the adaptor and remove the cover.
   Connect the other end of the CN-CNT cable
   connector to the connector inside the adaptor.
   Slot

   Connector

3   Pull the CN-CNT cable through the hole in the
   bottom of the adaptor and re-attach the front
   cover to the back cover.

   CN-CNT cable
   (Take care not to
   pinch the cable)

   263

--- Page 264 ---
14.4.3 System Installation

14.4.3.1   Remote Controller Outline
The LCD display as shown in this manual are for instructional purpose only, and may differ from the actual unit.

   Name   Function
   A: Main screen   Display information
   A   B: Menu   Open/Close main menu
   C: Triangle (Move)   Select or change item
   D: Operate   Start/Stop operation
   E: Back   Back to previous item
   B
   F: Quick Menu   Open/Close Quick menu
   C   G: OK   Confirm

   D

   E   F   G
   LCD Display
   (Actual - Dark background with white icons)
   1

   12:00am,Mon

   24
   5
   40˚c

   ˚c 18˚c   6
   2   3   4

   Name   Function
  1: Function icon   Display set function/status

   Holiday mode   Demand control

   Weekly timer   Room heater

   Quiet mode   Tank heater

   Remote controller room
   Solar
   thermostat

   Powerful mode   Boiler

  2: Mode   Display set mode/current status of mode

   Heating   Cooling

   Auto   Hot water supply   Auto heating   Auto cooling

   Heat pump operating

   Compensation   Set direct water
  3: Temp setting   Set room temp   Set pool temp
   curve   temp

  4: Display Heat temp   Display current heating temperature (it is set temperature when enclosed by line)

  5: Display tank temp   Display current tank temperature (it is set temperature when enclosed by line)

  6: Outdoor temp   Display outdoor temp

   264

--- Page 265 ---
First time of power ON (Start of installation)

Initialization   12:00am,Mon

   When power is ON, ﬁrstly initialization
   Initializing.   screen appears (10 sec)

   
   12:00am,Mon

   When initialization screen ends, it turns
   to normal screen.

   Start
   
Language   12:00am,Mon   When any button is pressed, language
   setting screen appears.
 ENGLISH   (NOTE) If initial setting is not performed, it
 FRANÇAIS   does not go into menu.
 DEUTSCH   When there are two remote controllers
 ITALIANO   installed from the beginning, the first remote
   controller to set and confirm language will
   Select   Conﬁrm   be recognised as main remote controller.

      Set language & conﬁrm

Clock format   12:00am,Mon

   24h
   When language is set, setting screen of
   time display appears (24h/am/pm)
   am/pm

   Select   Conﬁrm

      Set time display & conﬁrm

Date & time   12:00am,Mon
   Year/Month/Day   Hour : Min

   YY/MM/DD/Time setup screen appears
   2015 / 01 / 01   12 : 00

   Select   Conﬁrm

      Set YY/MM/DD/Time & conﬁrm
   If set No & confirm, a caution message will
Front grille   12:00am,Mon   be displayed to ensure outdoor front grille is
   installed before proceed to operate the unit.
 Is O/D front grille ﬁxed?
   No   Caution
   Yes   To prevent injury, ﬁx
   front grille before open.
   Select   Conﬁrm   [   ] Close

      Set Yes & conﬁrm if outdoor front grille has been installed

   12:00am,Mon

   Back to initial screen

   Start

      Press menu, select Installer setup

Main Menu   12:00am,Mon
 System check
 Personal setup
 Service contact
 Installer setup
   Select   Conﬁrm

      Conﬁrm to go into Installer setup

   265

--- Page 266 ---
14.4.3.2   Installer Setup

   1
 System setup   Optional PCB connectivity   Yes/No

   2   Only when the selection for Optional PCB is Yes
   Zone & Sensor   1 Zone system / 2 Zone system   Zone settings

   3
   Heater capacity   Capacity select

   4
   Anti freezing   Yes/No

   5
   DHW Capacity   Variable/Standard

   6
   Buffer Tank connection   Yes/No   ΔT setup

   7
   Base pan heater   Yes/No   A/B

   8
   Alternative outdoor sensor   Yes/No

   9
   Bivalent connection   Yes/No   Bivalent setup

   10
   External SW   Yes/No

   11   Only when the selection for Optional PCB is Yes
   Solar connection   Yes/No   Tank setup   Solar setup

   12   Only when the selection for Optional PCB is Yes
   External Error signal   Yes/No

   13   Only when the selection for Optional PCB is Yes
   Demand control   Yes/No

   14   Only when the selection for Optional PCB is Yes
   SG ready   Yes/No   Capacity setup

   15   Only when the selection for Optional PCB is Yes
   External Compressor SW   Yes/No

   16
   Circulation liquid   Water/glycol

   17   Only when the selection for Optional PCB is Yes
   Heat-Cool SW   Yes/No

   18
   Force Heater   Auto/Manual

   19
   Force Defrost   Auto/Manual

   20
   Defrost Signal   Yes/No

   21
   Pump ﬂowrate   ΔT/ Max. Duty

   266

--- Page 267 ---
   22
   DHW defrost   Yes/No

   23
   Heating control   Comfort/Efﬁciency
   Heat-cool meter / *Tank meter /
   24
   Elec. meter HP / Elec. meter 1 (PV meter) /
   External meter
   Elec. meter 2 (Total building) / Elec. meter 3 (Reserve)
   25   *Only available when Heat-cool meter select Yes
   Electrical anode   Yes/No
   26
   Compensation
Operation setup   Heat   Water temp. for heating ON   Compensation curve
   curve setup
   27   Direct   Direct temp. setup

   Outdoor temp. for heating OFF   Heating OFF Temp. setup

   28
   ΔT for heating ON   ΔT for heating setup

   29
   Heater ON/OFF   O/D temp for heater ON setup
   Heater ON Delay Time
   ΔT of target temperature for Heater ON
   ΔT of target temperature for Heater OFF

   Cooling model only   30   (Display only if Cool exist, or else skip)
   Compensation
   Cool   Water temp. for cooling ON   Compensation curve
   curve setup

   31   Direct   Direct temp. setup

   ΔT for cooling ON   ΔT for cooling setup

   Cooling model only   32
   Outdoor temp. for
   Auto   Heat   Cool change temp. setup
   (Heat to Cool)

   33
   Outdoor temp. for
   Only when the   Cool   Heat change temp. setup
   (Cool to Heat)
   selection for Tank
   is Yes   34

   Tank   Floor operation time (max.)   Max. operation time for Heat & Cool mode setup

   35
   Tank heat up time (max.)   Max. operation time for Tank mode setup

   36
   Tank re-heat temp.   Tank re-heat temp. setup

   37
   Sterilization   Sterilization day and temp. and time setup

   38
   Service setup   Pump maximum speed   Pump maximum speed setup   Air purge

   39
   Pump down   Pump down ON / OFF

   40
   Dry concrete   ON (Dry concrete)

   41   Edit (Dry concrete schedule)   Day and temp. setup
   Service contact   Contact 1   Name and Tel No. setup
   Contact 2   Name and Tel No. setup
   42
Remote control setup   RC selection   Single / Dual

   267

--- Page 268 ---
14.4.3.3   System Setup

 1. Optional PCB connectivity   Initial setting: No   System setup   12:00am,Mon
   Optional PCB connectivity
If function below is necessary, please purchase and install Optional PCB.   Zone & Sensor
Please select Yes after installing Optional PCB.
   Heater capacity
• 2-zone control
• Pool   Anti freezing
• Solar   Select   Confirm
• External error signal output
• Demand control
• SG ready
• Stop heat source unit by external SW

 2. Zone & Sensor   Initial setting: Room and Water temp.   System setup   12:00am,Mon
   Optional PCB connectivity
If no Optional PCB connectivity
   Zone & Sensor
Select sensor of room temperature control from the following 3 items
   Water temperature (circulation water temperature)   Heater capacity
   Room thermostat (Internal or External)   Anti freezing
   Room thermistor
   Select   Confirm
When there is Optional PCB connectivity
   Select either 1 zone control or 2 zone control.
   If it is 1 zone, select either room or pool, select sensor
   If it is 2 zone, after select sensor of zone 1, select either room or pool for zone
   2, select sensor
(NOTE) In 2 zone system, pool function can be set at zone 2 only.

 3. Heater capacity   Initial setting: Depend on model   System setup   12:00am,Mon
   Optional PCB connectivity
If there is built-in Heater, set the selectable heater capacity.   Zone & Sensor
(NOTE) There are models which cannot select Heater capacity.   Heater capacity
   Anti freezing
   Select   Confirm

 4. Anti freezing   Initial setting: Yes   System setup   12:00am,Mon
   Optional PCB connectivity
Operate anti-freezing of water circulation circuit.   Zone & Sensor
If select Yes, when the water temperature is reaching its freezing temperature, the
circulation pump will start up. If the water temperature does not reach the pump   Heater capacity
stop temperature, back-up heater will be activated.   Anti freezing
(NOTE) If set No, when the water temperature is reaching its freezing temperature or   Select   Confirm
   below 0°C, the water circulation circuit may freeze and cause malfunction.

 5. DHW Capacity   Initial setting: Variable   System setup   12:00am,Mon
   Zone & Sensor
Variable DHW capacity setting normally run with efficient boiling which is energy   Heater capacity
saving heating. But while hot water usage high and tank water temperature low,
variable DHW mode will run with fast heat up which heat up the tank with high   Anti freezing
heating capacity.   DHW capacity
If standard DHW capacity setting is selected, heat pump run with heating rated
capacity at tank heat up operation.   Select   Confirm

   268

--- Page 269 ---
 6. Buffer Tank connection   Initial setting: No   System setup   12:00am,Mon
   Heater capacity
Select whether it is connected to buffer tank for heating or not.   Anti freezing
If buffer tank is used, please set Yes.
Connect buffer tank thermistor and set, ΔT (ΔT use to increase primary side temp   Tank connection
against secondary side target temp).   Buffer tank connection
If the buffer tank capacity is not so large, please set larger value for ΔT.
   Select   Confirm

 7. Base pan heater   Initial setting: No   System setup   12:00am,Mon
   Tank connection
Select whether Base pan heater is installed or not.   Buffer tank connection
If set Yes, select to use either heater A or B.
   Tank heater
A: Turn on Heater when heating with defrost operation only   Base pan heater
B: Turn on Heater at heating
   Select   Conﬁrm

 8. Alternative outdoor sensor   Initial setting: No   System setup   12:00am,Mon
   Buffer tank connection
Set Yes if outdoor sensor is installed.   Tank heater
Controlled by optional outdoor sensor without reading the outdoor sensor of heat
pump unit.   Base pan heater
   Alternative outdoor sensor
   Select   Conﬁrm

 9. Bivalent connection   Initial setting: No   System setup   12:00am,Mon
   Tank heater
Set if heat pump linked with boiler operation.   Base pan heater
Connect the start signal of the boiler in boiler contact terminal (main PCB).
Set Bivalent connection to YES.   Alternative outdoor sensor
After that, please begin setting according to remote controller instruction.   Bivalent connection
Boiler icon will be displayed on remote controller top screen.
   Select   Conﬁrm

After Bivalent connection Set YES, there is two option of control pattern to be select, (SG Ready / Auto)
1) SG ready (Only available to set when optional PCB set to YES)
   - SG Ready input from optional PCB terminal control ON/OFF of boiler and heat pump as below condition
   SG signal   Operation pattern
   Vcc-bit1   Vcc-bit2
   Open   Open   Heat pump OFF, Boiler OFF
   Short   Open   Heat pump ON, Boiler OFF
   Open   Short   Heat pump OFF, Boiler ON
   Short   Short   Heat pump ON, Boiler ON
* This bivalent SG ready input is sharing same terminal as [14. SG ready] connection. Only one of these two setting can be set at the
  same time.
  When one is set, another setting will reset to not set.
2) Auto
There are 3 different modes in the boiler auto pattern operation. Movement of each modes are shown below.
   Alternative (switch to boiler operation when drops below setting temperature)
   Parallel (allow boiler operation when drops below setting temperature)
   Advanced Parallel (able to slightly delay boiler operation time of parallel operation)
When the boiler operation is “ON”, “boiler contact” is “ON”, “_”(underscore) will be displayed below the boiler icon.
Please set target temperature of boiler to be the same as heat pump temperature.
When boiler temperature is higher than heat pump temperature, zone temperature cannot be achieved if mixing valve is not installed.
This product only allows one signal to control the boiler operation. Operation setting of boiler shall be responsible by installer.

   269

--- Page 270 ---
Alternative mode   Parallel mode
   operate boiler only   operate heat pump only   operate boiler and heat   operate heat pump only
   pump simultaneously
   Outdoor temp.
   Outdoor temp.
   -10°C (setting from remote controller)
   -10°C (setting from remote controller)
Advanced Parallel mode
   For heating
   For DHW tank
   operate boiler and heat   operate heat pump only
   pump simultaneously   operate boiler and heat   operate heat pump only
   pump simultaneously
   Outdoor temp.
   Outdoor temp.
   -10°C (setting from remote controller)
   -10°C (setting from remote controller)
  Although heat pump operates   AND   AND
   but water temperature does
  not reach this temperature for   If actual tank temp. does   When tank
   more than 30 mins (setting   not achieve the setting   temp. is
   from remote controller)   temp. within 30min   achieved, both
   Tank temp.   Heat pump   (setting from remote   operations
   Lowering   thermo ON   controller), the boiler   stop
   Circulation water temp.   turn ON   Tank setting
   Tank   Boiling initial   temp.
   temp.   temp.
   Boiler temp. ON   Boiler temp. OFF   Setting temp
   = Setting -8°C   = Setting -2°C   Heat
   pump   30 min (setting from
   (setting from   (setting from   remote control)
   remote controller)   remote controller)   Boiler
   time
In Advanced Parallel mode, setting for both heating and tank can
be made simultaneously. During operation of “Heating/Tank” mode,
when each time the mode is switched, the boiler output will be
reset to OFF. Please have good understanding on the boiler control
characteristic in order to select the optimal setting for the system.
3) Smart
There are Energy price (both electricity and boiler) and Schedule to be set on remote controller.
Operation setting of Energy price and Schedule shall be responsible by installer.
Based on these settings, system will calculate the final price for both electricity and boiler.
When final price of Electricity is lower than Boiler's, heat pump will operate.
When final price of Electricity is higher than Boiler's, boiler will operate.

   Operate Boiler

   Electricity price
Energy price

   Boiler price

   Operate Heat pump
   Outdoor temp.

   10. External SW   Initial setting: No   System setup   12:00am,Mon
   Base pan heater
Able to turn ON/OFF the operation by external switch.   Alternative outdoor sensor
   Bivalent connection
   External SW
   Select   Conﬁrm

   11. Solar connection   Initial setting: No   System setup   12:00am,Mon
   Alternative outdoor sensor
Set when solar water heater is installed.   Bivalent connection
Setting include items below.   External SW
   Set either buffer tank or DHW tank for connection with solar water heater.   Solar connection
   Set temperature difference between solar panel thermistor and buffer tank or
  DHW tank thermistor to operate the solar pump.   Select   Conﬁrm
   Set temperature difference between solar panel thermistor and buffer tank or
  DHW tank thermistor to stop the solar pump.
   Anti-freezing operation start temperature (please change setting based on usage of glycol.)
   Solar pump stop operation when it exceeds high limit temperature (when tank temperature exceed designated temperature (70~90°C))

   270

--- Page 271 ---
 12. External Error Signal   Initial setting: No   System setup   12:00am,Mon
   Bivalent connection
Set when external error display unit is installed.   External SW
Turn on Dry Contact SW when error happened.
   Solar connection
(NOTE) Does not display when there is no Optional PCB.   External error signal
When error occurs, error signal will be ON.
After turn off “close” from the display, error signal will still remain ON.   Select   Conﬁrm

 13. Demand control   Initial setting: No   System setup   12:00am,Mon
   External SW
Set when there is demand control.   Solar connection
Adjust terminal voltage within 1 ~ 10 V to change the operating current limit.
   External error signal
(NOTE) Does not display when there is no Optional PCB.   Demand control
   Select   Conﬁrm

 Analog input   Rate   Analog input   Rate   Analog input   Rate
   [v]   [%]   [v]   [%]   [v]   [%]
   0.0   3.9 ~ 4.1   40   7.4 ~ 7.6   75
   not activate
  0.1 ~ 0.6   4.2   7.7
   45   40   80   75
   0.7   not   4.3   7.8
   10   activate
   0.8   4.4 ~ 4.6   45   7.9 ~ 8.1   80
  0.9 ~ 1.1   10   4.7   8.2
   50   45   85   80
   1.2   4.8   8.3
   15   10
   1.3   4.9 ~ 5.1   50   8.4 ~ 8.6   85
  1.4 ~ 1.6   15   5.2   8.7
   55   50   90   85
   1.7   5.3   8.8
   20   15
   1.8   5.4 ~ 5.6   55   8.9 ~ 9.1   90
  1.9 ~ 2.1   20   5.7   9.2
   60   55   95   90
   2.2   5.8   9.3
   25   20
   2.3   5.9 ~ 6.1   60   9.4 ~ 9.6   95
  2.4 ~ 2.6   25   6.2   9.7
   65   60   100   95
   2.7   6.3   9.8
   30   25
   2.8   6.4 ~ 6.6   65   9.9 ~   100
  2.9 ~ 3.1   30   6.7
   70   65   *A minimum operating current is applied on each model for
   3.2   6.8
   35   30   protection purpose.
   3.3   6.9 ~ 7.1   70
   *0.2 voltage hysteresis is provided.
  3.4 ~ 3.6   35   7.2   *The value of voltage after 2nd decimal point are cut off.
   75   70
   3.7   7.3
   40   35
   3.8

 14. SG ready   Initial setting: No   System setup   12:00am,Mon
   Solar connection
Switch operation of heat pump by open-short of 2 terminals.
Setting belows are possible   External error signal
   SG signal   Working pattern   Demand control
 Vcc-bit1   Vcc-bit2
 Open   Open   Normal
   SG ready
 Short   Open   Heat pump and Heater OFF   Select   Conﬁrm
 Open   Short   Capacity 1
 Short   Short   Capacity 2

Capacity setting 1
   - DHW capacity ___%
   - Heating capacity ___%
   - Cooling capacity ___°C
Capacity setting 2   Set by SG ready setting of remote controller
   - DHW capacity ___%
   - Heating capacity ___%
   - Cooling capacity ___°C
(When SG ready set to YES, Bivalent control pattern will set to Auto.)
(NOTE) Does not display if there is no Optional PCB.

   271

--- Page 272 ---
 15. External Compressor SW   Initial setting: No   System setup   12:00am,Mon
   External error signal
Set when external compressor SW is connected.
SW is connected to external devices to control power consumption, Open Signal will   Demand control
stop compressor’s operation. (Heating operation etc. are not cancelled).   SG ready
   External compressor SW
(NOTE) Does not display if there is no Optional PCB.
   Select   Conﬁrm
If follow Swiss standard power connection, need to turn on DIP SW (SW2 pin3) of main
unit PCB. Short/Open signal used to ON/OFF tank heater (for sterilization purpose)

 16. Circulation Liquid   Initial setting: Water   System setup   12:00am,Mon
   Demand control
Set circulation of heating water.   SG ready
There are 2 types of settings, water and glycol.   External compressor SW
   Circulation liquid
(NOTE) Please set glycol when using anti-freeze liquid.
   It may cause error if setting is wrong.   Select   Conﬁrm

 17. Heat-Cool SW   Initial setting: Disable   System setup   12:00am,Mon
   SG ready
Able to switch (ﬁx) heating & cooling by external switch.   External compressor SW
(Open) : Fix at Heating (Heating +DHW)   Circulation liquid
(Short) : Fix at Cooling (Cooling +DHW)   Heat-Cool SW
(NOTE) This setting is disabled for model without Cooling.
(NOTE) Does not display if there is no Optional PCB.   Select   Conﬁrm

Timer function cannot be used. Cannot use Auto mode.

 18. Force Heater   Initial setting: Manual   System setup   12:00am,Mon
   External compressor SW
Under manual mode, user can turn on force heater through quick menu.   Circulation liquid
If selection is ‘auto’, force heater mode will turn automatically if pop up error   Heat-Cool SW
happen during operation.   Force Heater
Force heater will operate follow the latest mode selection, mode selection is
disable under force heater operation.   Select   Conﬁrm

Heater source will ON during force heater mode.

 19. Force Defrost   Initial setting: Manual   System setup   12:00am,Mon
   Circulation liquid
Under manual code, user can turn on force defrost through quick menu.   Heat-Cool SW
If selection is ‘auto’, outdoor unit will run defrost operation once if heat pump have   Force heater
long hour of heating without any defrost operation before at low ambient condition.   Force defrost
(Even auto is selected, user still can turn on force defrost through quick menu)
   Select   Conﬁrm

 20. Defrost signal   Initial setting: No   System setup   12:00am,Mon
   Heat-Cool SW
Defrost signal sharing same terminal as bivalent contact in main board. When   Force heater
defrost signal set to YES, bivalent connection reset to NO. Only one function can
be set between defrost signal and bivalent.   Force defrost
   Defrost signal
When defrost signal set to YES, during defrost operation is running at outdoor
unit defrost signal contact turn ON. Defrost signal contact turn OFF after defrost   Select   Conﬁrm
operation end.
(Purpose of this contact output is to stop indoor fan coil or water pump during
defrost operation).

   272

--- Page 273 ---
 21. Pump flowrate   Initial setting: ΔT   System setup   12:00am,Mon
   Force heater
If pump ﬂowrate setting is ΔT, unit adjust pump duty to get different of water inlet   Force defrost
and outlet base on setting on * ΔT for heating ON and * ΔT for cooling ON in
operation setup menu during room side operation.   Defrost signal
   Pump ﬂowrate
If pump ﬂowrate setting is set to Max. duty, unit will set the pump duty to the set
duty at *Pump maximum speed in service setup menu during room side operation.   Select   Conﬁrm

 22. DHW defrost   Initial setting: Yes   System setup   12:00am,Mon
   Force defrost
When DHW defrost set to YES, hot water of domestic hot water tank will be used   Defrost signal
during defrost cycle.
When DHW defrost set to NO, hot water of ﬂoor heating circuit will be used during   Pump ﬂowrate
defrost cycle.   DHW defrost
   Select   Conﬁrm

 23. Heating control   Initial setting : Comfort   System setup   12:00am,Mon
   Defrost signal
There are two modes to select for compressor frequency control : Comfort or Efﬁciency.   Pump ﬂowrate
When set to Comfort mode, compressor will run at zone limit maximum frequency
to reach set temperature faster.   DHW defrost
When set to Efﬁciency mode, compressor will run at part load frequency at initial   Heating control
stage for energy saving.
   Select   Conﬁrm

 24. External meter   Initial setting : [ Heat-cool meter : No ]   System setup   12:00am,Mon
   [ Tank meter : No ] *only available when   Pump ﬂowrate
   Heat-cool meter select Yes
   [ Elec. meter HP : No ]   DHW defrost
   [ Elec. meter 1 (PV meter) : No ]   Heating control
   [ Elec. meter 2 (Total building) : No ]
   External meter
   [ Elec. meter 3 (Reserve) : No ]
   Select   Conﬁrm
There are two systems for generation meter connection : one generation meter system (Heat-
cool meter) or two generation meter system (Heat-cool meter and Tank meter)
Both systems can provide all generation data of heating, cooling and DHW directly from external meter.
If Heat-cool meter is set to Yes, it will read from external meter for heat pump's energy generation data during heating, cooling and DHW operation *1.
If Heat-cool meter is set to No, it will base on unit's calculation for heat pump's energy generation data during heating, cooling and DHW operation.
If Tank meter is set to Yes, it will read from external meter for heat pump's energy generation data during DHW operation *1.
If Elec. meter HP is set to Yes, it will read from external meter for heat pump's energy consumption data.
If Elec. meter HP is set to No, it will base on unit's calculation for heat pump's energy consumption data.
If Elec. meter 1 (PV meter) is set to Yes, it will read from external meter for energy generation data of solar system and display it on Cloud system.
If Elec. meter 2 (Building) is set to Yes, it will read from external meter for energy consumption data of the building and display it on Cloud system.
If Elec. meter 3 (Reserve) is set to Yes, it will read from external meter for energy consumption data obtained from reserved electricity meter
and display it on Cloud system.
*1
   Set Heat-cool meter to Yes and set Tank meter to No when 1 generation meter system is installed.
   Set Heat-cool meter to Yes and set Tank meter to Yes when 2 generation meter system is installed.
Remark : Elec. meter HP refers to Electricity meter that measures Heat Pump unit's consumption.
   Elec. meter 1 / 2 / 3 refers to Electricity meter no. 1 / no. 2 / no. 3

 25. Electrical anode   Initial setting : No   System setup   12:00am,Mon
   Pump ﬂowrate
   DHW defrost
When Electrical anode set to YES, anode will be turned on.   Heating control
When Electrical anode set to NO, anode will not be turned on.   Electrical anode
   Select   Conﬁrm

   273

--- Page 274 ---
14.4.3.4   Operation Setup

Heat

 26. Water temp. for heating ON   Initial setting: compensation curve   55°C
   Decide temperature
   of 4 points as shown
   Hot water   in diagram
Set target water temperature to operate heating operation.   temperature
Compensation curve: Target water temperature change in conjunction with
   outdoor ambient temperature change.
Direct: Set direct circulation water temperature.   35°C

In 2 zone system, zone 1 and zone 2 water temperature can be set separately.   Outdoor
   -5°C   15°C   temperature

   compensation curve

 27. Outdoor temp. for heating OFF   Initial setting: 24°C
   ON

Set outdoor temp to stop heating.
Setting range is 5°C ~ 35°C
   OFF

   24°C

 28. ΔT for heating ON   Initial setting: 5°C   Out

Set temp difference between out temp & return temp of circulating water of
Heating operation.
When temp gap is enlarged, it is energy saving but less comfort. When the   Return
gap gets smaller, energy saving effect gets worse but it is more comfortable.
Setting range is 1°C ~ 15°C   Out — Return = 1°C ~ 15°C

 29. Heater ON/OFF
   ON

 a. Outdoor temp. for heater ON   Initial setting: 0°C
   OFF
Set outdoor temp when back-up heater starts to operate.
Setting range is -20°C ~ 15°C   0°C
User shall set whether to use or not to use heater.

 b. Heater ON delay time   Initial setting: 30 minutes   Heater ON
   Compressor
Set delay time from compressor ON for heater to turn ON if not achieve water   ON
set temperature.   0 : 30
Setting range is 10 minutes ~ 60 minutes

 c. Heater ON: ΔT of target Temp   Initial setting: -4°C
   Water
Set water temperature for heater to turn on at heat mode.   Set
Setting range is -10°C ~ -2°C   Temp.   -2°C
   Heater OFF

 d. Heater OFF: ΔT of target Temp   Initial setting: -2°C
   -4°C
   Heater ON
Set water temperature for heater to turn off at heat mode.
Setting range is -8°C ~ 0°C

   274

--- Page 275 ---
Cool

 30. Water temp. for cooling ON   Initial setting: compensation curve   20°C

Set target water temperature to operate cooling operation.
Compensation curve: Target water temperature change in conjunction with
outdoor ambient temperature change.
Direct: Set direct circulation water temperature.   5°C

In 2 zone system, zone 1 and zone 2 water temperature can be set separately.   20°C   30°C

   compensation curve

 31. ΔT for cooling ON   Initial setting: 5°C   Out

Set temp difference between out temp & return temp of circulating water of
Cooling operation.
When temp gap is enlarged, it is energy saving but less comfort. When the   Return
gap gets smaller, energy saving effect gets worse but it is more comfortable.
   Return — Out = 1°C ~ 15°C
Setting range is 1°C ~ 15°C

Auto

 32. Outdoor temp. for (Heat to Cool)   Initial setting: 15°C   Heat   Outdoor temp. rising

Set outdoor temp that switches from heating to cooling by Auto setting.
Setting range is 5°C ~ 25°C
   Cool
Timing of judgement is every 1 hour
   15°C

 33. Outdoor temp. for (Cool to Heat)   Initial setting: 10°C   Heat   Outdoor temp. dropping

Set outdoor temp that switches from Cooling to Heating by Auto setting.
Setting range is 5°C ~ 25°C
   Cool
Timing of judgement is every 1 hour
   10°C

   275

--- Page 276 ---
Tank

 34. Floor operation time (max)   Initial setting: 8h

Set max operating hours of heating.   Heat
When max operation time is shortened, it can boil the tank more frequently.   30min ~ 10h

It is a function for Heating + Tank operation.
   Tank

 35. Tank heat up time (max)   Initial setting: 60min
   Heat
Set max boiling hours of tank.
When max boiling hours are shortened, it immediately returns to Heating
operation, but it may not fully boil the tank.
   Tank

   5min ~ 4h

 36. Tank re-heat temp.   Initial setting: -8°C

Set temp to perform reboil of tank water.
(When boiled by heat pump only, (51°C – Tank re-heat temp) shall become
max temp.)
   -12°C ~ -2°C
Setting range is -12°C ~ -2°C

 37. Sterilization   Initial setting: 65°C 10min

Set timer to perform sterilization.
   Set operating day & time. (Weekly timer format)
   Sterilization temp (55~75°C If use back-up heater, it is 65°C)
   Operation time (Time to run sterilization when it reached setting temp
   5min ~ 60min)

User shall set whether to use or not to use sterilization mode.

   276

--- Page 277 ---
14.4.3.5   Service Setup

 38. Pump maximum speed   Initial setting: Depend on model   Service setup   12:00am,Mon
   Flow rate   Max. Duty   Operation
Normally setting is not necessary.
Please adjust when need to reduce the pump sound etc.
Besides that, it has Air Purge function.   88:8 L/min   0xCE   Air Purge

When *Pump ﬂow setting is Max. Duty, this duty set is the ﬁx pump duty run
during room side operation.   Select

 39. Pump down   Service setup   12:00am,Mon   Service setup   17:26, Wed
   Pump down operation
   Pump down:   Pump down:   in progress!
Operate pump down operation
   ON   ON

   OFF
   Conﬁrm   Conﬁ rm

   45°C
 40. Dry concrete
   40°C   40°C
Operate concrete curing operation.   35°C   35°C
Select Edit, set temp for every stage (1~99 1 is for 1 day).   30°C
Setting range is 25~55°C

When it is turned ON, dry concrete starts.

When it is 2 zone, it dries both zones.   1   2   3   4   5   6
   Stage

 41. Service contact   Service setup   12:00am,Mon   Contact-1: Bryan Adams
   Service contact:   ABC/ abc   0-9/ Other
Able to set name & tel no. of contact
   Contact 1   ABCDEFGHIJKLMNOPQR
person when there is breakdown
etc. or client has trouble. (2 items)   Contact 2   STUVWXYZ   abcdefghi
   jklmnopqrstuvwxyz
   Select   Conﬁrm   Select   Enter

14.4.3.6   Remote Control Setup

 42. RC selection   Initial setting : Single   RC selection   12:00am,Mon

Set to "Single" when only one remote controller is installed.   Single
Set to "Dual" when two remote controllers are installed.
   Dual

   Select   Conﬁrm

   277

--- Page 278 ---
14.5 Service and Maintenance

  If forget Password and cannot operate remote controller
   14.5.3 Check Water Pressure from Remote
   Controller
 Press   for 5 sec.
 Password unlock screen appears, press Conﬁrm and it shall reset.   1. Press   SW and scroll to "System check".
 Password will become 0000. Please reset it again.
 (NOTE) Only display when it is locked by password.   2. Press   and scroll to "System information".
   3. Press   and search for "Water pressure".

14.5.1 Maintenance Menu
  Setting method of Maintenance menu   Non [Main Menu] screen

  Maintenance menu   12:00am,Mon
  Actuator check
  Test mode
  Sensor setup
  Reset password
   Main menu   12:00am,Mon
   Select   Conﬁrm
   Function setup
 Press   for 5 sec.   System check
 Items that can be set   Personal setup
   Service contact
   Actuator check (Manual ON/OFF all functional parts)
   (NOTE) As there is no protection action, please be careful   Select   Conﬁrm
   not to cause any error when operating each part
   (do not turn on pump when there is no water etc.)
   Test mode (Test run)
   Normally it is not used.
   Sensor setup (offset gap of detected temp of each sensor
   within -2~2°C range)   System check   12:00am,Mon
   (NOTE) Please use only when sensor is deviated.
   Energy monitor
   It affects temperature control.
   Reset password (Reset password)   System information
   Error history
   Compressor

14.5.2 Custom Menu   Select   Conﬁrm

  Setting method of Custom menu

 Custom menu   12:00am,Mon
  Cool mode   System check   12:00am,Mon
   Energy monitor
  Back-up heater
   System information
  Reset energy monitor   Error history
  Reset operation history   Compressor
  Smart DHW   Select   Conﬁrm

   Select   Conﬁrm

 Please press   for 10 sec.
 Items that can be set
   Cool mode (Set With/Without Cooling function) Default is without
   (NOTE) As with/without Cool mode may affect electricity   System information   12:00am,Mon
   application, please be careful and do not simply change it.   1. Inlet   : 25°C
   In Cool mode, please be careful if piping is not insulated
   2. Outlet   : 20°C
   properly, dew may form on pipe and water may drip on
   the ﬂoor and damage the ﬂoor.   3. Zone 1   : 25°C
   Backup heater (Use/Do not use Backup heater)   4. Zone 2   : 20°C
   (NOTE) It is different from to use/not to use backup heater set by   Page   Conﬁrm
   client. When this setting is used, heater power on due to
   protection against frost will be disabled. (Please use this   Screens
   setting when it is required by utility company.)   shown are
   By using this setting, it cannot defrost due to low Heating's
   setting temp and operation may stop (H75)   for illustration
   Please set under the responsibility of installer. When it   purposes only.
   stops frequently, it may be due to insufﬁcient circulation   System information   12:00am,Mon
   ﬂow rate, setting temp of heating is too low etc.
   9. COMP frequency   : 95Hz
   Reset energy monitor (delete memory of Energy monitor)
   Please use when moving house and handover the unit.   10. Pump ﬂowrate   : 11.7 L/min
   Reset operation history (delete memory of operation history)   11. Water pressure   : 1.51 bar
   Please use when moving house and handover the unit.
   Smart DHW (Set Smart DHW mode Parameter)   Page   Conﬁrm
   a) Start time: Tank reboil at lower ON Temp. onward.
   b) Stop time: Tank reboil at normal ON Temp. onward.
   c) ON Temp.: Tank Reboil Temp when Smart DHW start.

   278

--- Page 279 ---
15. Installation and Servicing Heat Pump using R32
15.1 About R32 Refrigerant
For heat pump refrigerants such as R410A, the refrigerants were collected back in order to prevent their air
dissipation, to curbe the global warming impact, in case they were released into the atmosphere. In the “4th
Environmental Basic Plan”, 80% reduction of greenhouse gas emissions by 2050 is required, and due to this
requirement, further reduction in the emission of high greenhouse effect gas, such as CFCs, is required. Therefore,
the conversion of heat pump refrigerant into the ones who has smaller greenhouse effect, even if it is dissipated into
the atmosphere, became our responsibility.

Nevertheless, in case of heat pump refrigerant, it would be the best if there is a refrigerant which has smaller impact
on global warming, but ensures good energy efficiency and performance, and is safe; however, there is no such
refrigerant which satisfies all these conditions. As a result, we have been considering the practical usage, within the
safety frame-work, of R32 refrigerant which has short lifetime in the atmosphere, and has smaller effect of global
warming, but is slightly flammable.

In 2004, due to the revision of heat pump safety standards by the International Electro-safety Commission (IEC), the
safety standards of heat pump using slightly flammable refrigerant was issued. In 2010, the regulations of American
Society of Heating, Refrigerating and Air-Conditioning Engineers in the United States (ANSI/ASHRAE34) was issued
adopting the grades for refrigerants which are difficult to inflame due to their slow burning rates, and as a result have
smaller damages in cases of fire. The burning rate of R32 is lower by 10cm / per second, and safety standardization
for various usage is now being processed.

15.2 Characteristics of R32 Refrigerant
1. Chemical Characteristics
R32 is one of the refrigerants used in R410A, has almost no toxicity, and chemically stable compound formed by
hydrogen, carbon and fluorine.

R32 has short lifetime of 4 to 9 years in case of being released into the atmosphere; therefore, it has smaller
greenhouse gas effect but has slight inflammability because of the large proportion of hydrogen.

Chemical Characteristic Table of R32, R410A and R22.

   R32   R410A   R22
   Chemical Formula   CH2F2   CH2F2 / CHF2CF3   CHCLF2
   Composition   R32 / R125A
   Single Composition   Single Composition
   (mixture ratio wt.%)   (50 / 50 wt.%)
   Boiling Point (°C)   -51.7   -51.5   -40.8
   Pressure (physical) *1   3.14   3.07   1.94
   Capacity (physical) *2   160   141   100
   COP (physical) *3   95   91   100
 Ozone Depletion Potential (ODP)   0   0   0.055
   Global Warming Potential
   675   2090   1810
   (GWP) *4
   Slightly Inflammable
   Inflammability *5   Non-inflammable (A1)   Non-inflammable (A1)
   (A2L)
   Toxicity   None   None   None

*1：Physical property of temperature condition 50°C
*2：Relative value of temperature condition 0/50°C, providing R22=100
*3：Te/Tc/SC/SH=5/50/3/0°C
*4：GWP=Global Warming Potential, each figure is based on “4th IPCC4 Report”
*5：Based on ANSI / ASHRAE std. 34-2010

   279

--- Page 280 ---
2. Characteristic of Pressure
As shown in Table 2, R32 does not have much difference in vapor pressure at the same refrigerant temperature
comparing to R410A, but comparing to R22, it is higher at 1.6 times more. Thus, the same as in case of R410A, it is
necessary to do installation and service using high-pressure tools and components.

Table 2. Saturated vapor pressure comparison table
   (Unit: MPa)

   Refrigerant
   Temperature
   R32   R410A   R22
   -20   0.30   0.30   0.14
   0   0.71   0.70   0.40
   20   1.37   1.35   0.81
   40   2.38   2.32   1.43
   60   3.84   3.73   2.33
   65   4.29   4.17   2.60

Reference： Thermal properties table of Japan Society of Refrigerating and Air Conditioning Engineers (60, 65°C)
NIST REFPROP V8.0 (-20 ~ 40°C)

   280

--- Page 281 ---
15.3 Refrigerant piping installation • Tools used in services
15.3.1 Required Tools
R32 refrigerant heat pump use the common parts as R410A heat pump for two-way valves and three-way valves
(diameters of service ports); thus, they maintain commonality in the maintenance of the compressive strength, the
size of pipe flaring, and the size of flare nuts as R410A. Therefore, for refrigerant pipe installation and services, you
can use tools for R410A.

However, mixing of refrigerants is not allowed, so that you have to separate the cylinders for the recovery of
refrigerants.

Tools used for installation • relocation • replacement of heat pump units

   Works   R32   R410A   R22
   Flaring   Flare tools for R410A (clutch type)   Flare tools for R22 (clutch type)
   Torque wrench (diameter 1/4 3/8)
   Connection of pipes
   Torque wrench (diameter 1/2 5/8) *1   Toque wrench (diameter 1/2 5/8)
  Manifold gauge charging hose   R32 & R410A Common (As at November 2013)   R22 Only
   Air purging   Vacuum pump + Reducer / expander   Vacuum pump
   Gas leakage test   Detection liquid or soup water, HFC detector

*1. Nut diameters of 1/2 5/8, the size of torque wrench common with R410A
For other installation, you can use general tools such as screw drivers (+, -), metal saws, electric drills, long-nose
pliers, hole core drills (ø70 or ø65), linen tape, levels, temperature gauges, clamp meters, electric knives, nippers,
pipe cutters, reamers or scrapers, spring benders, (diameters 1/4 3/8 1/2 5/8), monkey wrenches, fixing wrenches
(17 or 12 mm), feeler gauges, hexagon wrenches (4 mm), testers, megohm testers, etc.

Tools used for services

   Works   R32   R410A   R22
   Insertion of refrigerant   Digital scale for refrigerant charging, refrigerant cylinders, cylinder adopters and packing *a
   Recovery of refrigerant   Refrigerant recovery devices, refrigerant cylinders, manifold gauges, charging hoses *b

*a. Use cylinder for each refrigerant, cylinder adopter and packing.
*b. Use refrigerant recovery cylinder separately for each refrigerant (no mixture of refrigerant allowed). Please be
aware that there are some refrigerant collection devices which do not have self-certification.

15.3.2 Tools for R32 (common with R410A)
1. Flare gauges   2. Flare tools (clutch type)
Use flare gauges when you perform flaring with flare   Flare tools have larger holes of clump bars in order
tools (crutch type). Flare gauges are used to set the   to set the pipe end at 0 ~ 0.5 mm, and have stronger
pipe ends at 0.5 ~ 1.5 mm from clump bars of flare   springs inside to ensure solid flaring torques. These
tools.   flare tools can be used commonly for R22.

Flare gauges   Flare tools (clutch type)

   281

--- Page 282 ---
3. Torque wrenches (diameters 1/2, 5/8)   Manifold gauges / Charging hoses
In order to strengthen the compressive strength, the
diameters of wrenches change depending on the flare
nut sizes.

Torque wrenches

   Differences in charging hoses

Differences in torque wrenches   R32
   R22
   (common R410A)
   R32   Normal
   R22   5.1 MPa   3.4 MPa
   (common R410A)   operation
   Pressure   (52 kgf / cm2)   (35 kgf / cm2)
   pressure
   1/2   26 mm × 55 N•m   24 mm × 55 N•m   Resistance
 (diameter × torque)   (550 kgf•cm)   (550 kgf•cm)   Burst   27.4 MPa   17.2 MPa
   pressure   (280 kgf / cm2)   (175 kgf / cm2)
   5/8   29 mm × 65 N•m   27 mm × 65 N•m
   HNBR rubber
 (diameter × torque)   (650 kgf•cm)   (650 kgf•cm)
   Material   Internal nylon   NBR rubber
   coating
4. Manifold gauges
R22 gauges cannot be used because of the high   6. Vacuum pump and Vacuum pump adopter
pressures.   When using a vacuum pump, it is necessary to set a
   solenoid valve in order to prevent backflow of vacuum
Each port of manifold has different shapes in order   pump oil into the charge hoses, and use a vacuum
to prevent inserting wrong refrigerant.   pump with oil backflow prevention function, or use the
*However, the port shape for R410A and R32 is the   vacuum pump with vacuum pump adopter.
same; therefore, attention need to be paid not to insert   If vacuum pump oil（mineral oil-based）mixes with
wrong refrigerant.   R410A (R32), it may cause damage to the machine.

Differences in high/low pressure gauges   Vacuum pump

   R32
   R22
   (common R410A)
 High pressure   -0.1 ~ 5.3 MPa
   -76 cmHg ~ 35 kgf / cm2
 gauges (red) -76 cmHg ~ 53 kgf / cm2
 Low pressure   -0.1 ~ 3.8 MPa
   -76 cmHg ~ 17 kgf / cm2
 gauges (blue) -76 cmHg ~ 38 kgf / cm2

Difference in manifold port sizes

   R32
   R22
   (common R410A)   Vacuum pump adopter
  Port sizes   1/2 UNF20   7/16 UNF20

5. Charging hoses
The pressure resistance of charge hoses is increased.
At the same time, the material is changed to HFC
resistant, and the size of each manifold adopter is
changed, as the port size of manifold gauge itself.
Further, some hoses are with anti-gas pressure
backflow valves placed near the adopters. (hoses with
the valves recommended)

   282

--- Page 283 ---
7. HFC refrigerant_Electric gas leakage tester   9. Refrigerant cylinders
R32 refrigerant is often used for other mixed   Refrigerant cylinders for R410A are painted in pink,
refrigerant (R410A, R404A, R407C etc.). Therefore,   and the ones for R32 are painted in other colors that
the usage of existing HFC detectors is possible, but in   might subject to change according to the international
order to detect more accurately, we recommend to   standards. R32 is a single refrigerant, so that both
use detectors specially set and adjusted for R32   liquid and gas insertion are possible. Additional
detection.   charging is also possible.
   (R410A is a mixed refrigerant, so only liquid insertion
HFC refrigerant_Electric gas leakage tester   is possible)

   Refrigerant cylinders

8. Digital scale for refrigerant charging   10. Connection ports of refrigerant cylinders and
R32 and R410A have high pressure level and their   packing
evaporation speed is high.   Charging ports which fit to the charging hose
Thus, if you recover the refrigerant by cylinder   connection port size (1/2 UNF20) is needed. At the
charging method, the refrigerant evaporates within the   same time, the packing has to be of HFC resistant
weighing scale glass, which makes reading the scale   materials.
difficult, rather than liquidating the refrigerant into the
cylinder. (Charging cylinders for R22 have different   Connection ports and packing
pressure resistance, scale, connection port size;
therefore, they are not usable) At the same time, the
digital scale for refrigerant charging is strengthened by
receiving the weight of the refrigerant cylinders with
four pillars at the corners. The connection ports of
charging hoses have two separate ports for R22 (7/16
UNF20) and R32/R410A (1/2 UNF20) therefore, they
can be used for the insertion of the existing
refrigerants.

Digital scale for refrigerant charging

   283

--- Page 284 ---
11. Tools used for refrigerant piping installations and services

   Tools for R410A   Common with R32   Possibility of usage for R22
   1.   Pipe cutters, reamers or scrapers   ○   ○
   2.   Flare tools (clutch type)   ○   ○
   3.   Torque wrench (1/4, 3/8)   ○   ○
   4.   Torque wrench (1/2, 5/8)   ○   ×
   5.   Manifold gauges・charging hoses   ○   ×
   6.   Vacuum pumps, vacuum pump adopters   ○ Connection   ○ Connection
   5/16   1/4
   7.   Electric gas leakage testers for HFC *1   ○   △

   8.   Digital scale for refrigerant charging   ○   ○
   9.   HCF recovery devices (connection port 5/16) *2   ○ Connection   ○ Connection
   5/16   1/4
  10.   Refrigerant cylinders (pressure resistant: FC3)   Same specs ×   ×
   Other (colors that might subject to
  11.   Refrigerant cylinders (pink)   change according to the   ×
   international standards).
  12.   Refrigerant cylinder connection ports and packing   ○   ×
  13.   Allen wrench (4 mm) Electric knives   ○   ○
   *1   Those testers only for HCFC22 (R22), but not for HCF32 (R32) and HCF410A (R410A) cannot be for common use.
   *2   Recovery devices which are self-certified for each HCF type can be used.
   [Knowledge for the common usage of tools for R410A & R32]
      R410A and R32 machines use different compressor oils.
      If unregulated compressor oil gets mixed into, it may cause damage to the machine function.
      Careful pump down will ensure the recovery of compressor oil, and it will minimize the remaining amount of the oil in the manifold
   gauge and charging hose.
      If you only perform the recovery of refrigerant and not be able to perform pump down, you have to dispose the compressor oil in
   the charging hose.
   [Precaution of repairing refrigerant cycle]
      In the brazing, open 2-way and 3-way valves, and make sure the refrigerant is completely recovered back and not remaining the
   system.
      When repairing outside, make sure no refrigerant is in the air, ensure good air flow, and perform the brazing.

   [Inserting wrong refrigerant]
      It may cause “not cooling” and “not heating” customer claims because each component (expansion valve, compressor, PCB) of the
   refrigeration cycle is specially adjusted for R32.
      At the same time, it is not subject to product warranty, if wrong refrigerant was inserted into the system.

   284

--- Page 285 ---
15.4 New installation, Relocation, Repairing of Refrigerant Cycle System The
   Procedures

   New
   Relocation   Repairing refrigerant cycle
   Installation

   Indoor / outdoor units and piping

   Pump down

   Refrigerant recovery

   • Displacing pipes and wires, and displacing indoor / outdoor units

   Prevention of impurity   • Dismantling indoor / outdoor units
   • Repairing by brazing

   Removal

   ・Indoor / outdoor units installation and piping, and wiring

   Evacuation (Air purging) new installation and relocation for at or
   more than 15 minutes, re-charging at or more than 60 minutes

   Insertion of refrigerant

   Leakage checking

   Operation testing

   285

--- Page 286 ---
15.5 Piping installation of R32
15.5.1 Pipe materials used and flaring
Copper pipes are used for refrigerant piping. Pipes   Pipe thickness
which comply with JIS Regulations need to be used.
Room heat pump which use R410A and R32 have   O and OL materials   Thickness (mm)
higher pressure; thus, using pipes which comply with   Diameter
   Diameter
   R410A   R32   R22
the Regulations is important.   (mm)
The pipe thickness is regulated by revised JIS B 8607   1/4   6.35   0.80
“Flaring and brazing fittings for refrigerant” and the   3/8   9.52   0.80
pipe thickness for R410A, R32 is shown in the table.   1/2   12.70   0.80
   5/8   15.88   1.00

Caution
 For connection piping, use copper phosphate seamless pipes (1220T) as regulated in “JIS H 3300” and the pipe
   thickness is 0.8 mm.
 In the market, there are some pipes of 0.7 mm thickness, but do not use these pipes (0.8 mm thickness has to be
   strictly followed).
 It is recommended to use pipes whose adhesion amount of oil is at or less than 40 mg / 10 m.
   At the same time, do not use pipes with dent, de-shape, and color change (especially inside).

15.5.2 Processing and connection of pipes
For refrigerant pipe installation, be aware of moisture and dirt do not get into the pipes, and make sure of no
refrigerant leakage.
◎ The procedure of flaring and precautions
a) Cutting of pipes：use pipe cutter and cut the pipe slowly not to de-shape the pipe.
b) Removal of burrs on the edge of pipe (reamer or scraper)
   If the condition of pipe edge after the deburring is no good or if burrs attaches on the flaring, it may cause
   refrigerant leakage. Turn the pipe end down and perform deburring carefully.
c) Insert the flare nut (use the nut which is a part of the CZ parts)
d) Flaring
   Ensure the cleanliness of clump bar and pipe, and perform flaring carefully.
   Use the existing flare tools or flare tools for R410A. Be aware that the sizes and dimensions of flaring is different
   in each flaring tool. If you use the existing flaring tools, use flaring gauge to measure the length of the flaring part.

   Dimensions “a” (mm)   Dimensions “a” (mm)
   Nut outer diameter (mm)
   R22   R410A/R32
   Piping
   Flare tools   Flare tools
   size   Flare tools   Flare tools   R410A
   for R410A   for R410A
   a

   (mm)   R22
   Wing nut   Wing nut
   Clutch type   Clutch type   Clutch type   Clutch type   R32
   type   type
 6.35 (1/4")   0.5 ~ 1.0   1.0 ~ 1.5   0 ~ 0.5   1.0 ~ 1.5   1.5 ~ 2.0   0 ~ 0.5   17   17
 9.52 (3/8")   0.5 ~ 1.0   1.0 ~ 1.5   0 ~ 0.5   1.0 ~ 1.5   1.5 ~ 2.0   0 ~ 0.5   22   22
12.70 (1/2")   0.5 ~ 1.0   1.5 ~ 2.0   0 ~ 0.5   1.0 ~ 1.5   2.0 ~ 2.5   0 ~ 0.5   Bar   24   26
15.88 (5/8")   0.5 ~ 1.0   1.5 ~ 2.0   0 ~ 0.5   1.0 ~ 1.5   2.0 ~ 2.5   0 ~ 0.5   27   29

   286

--- Page 287 ---
15.6 Installation and Service
15.6.1 Air purge and gas leak test for new installation (using new refrigerant pipes) using
   vacuum pump
(From the point of view of global environment protection, do not release CFCs into the atmosphere during installation
work)
1. Connect the charging hose of manifold gauge to the service port of 3-way valve (pushing insect pin).
2. Fully open the handle Lo of manifold gauge and operate vacuum pump.
   (If the needle of the low-pressure gauge reaches the vacuum immediately, check 1 procedure again)
3. Perform vacuuming 15 minutes or more, and make sure low pressure gauge reaches to －0.1 MPa (-76cmHg).
   When the vacuuming completes, fully open the handle Lo of manifold gauge and stop the operation of vacuum
   pump, and leave it for 1 ~ 2 minutes. Then, remove the connection side of the charging hose of vacuum pump
   adopter after checking the needle of manifold gauge does not turn back.
4. Open the stem of 2-way valve to 90° in anti-clock wise, and close the 2-way valve after 10 seconds, and perform
   gas leakage test.
5. Remove the charge hose from the service port of 3-way valve, and open the stems of 2-way and 3-way valves
   (open the valves to anti-clock wise carefully, do not use full strength to open)
6. Tighten the service port cap with torque wrench 18 N•m (1.8 kgf•m)
   Tighten the caps of 2-way and 3-way valves with torque wrench 18 N•m (1.8kg f•m)
7. After the tightening of each cap, check gas leakage around the cap.

   Liquid side
   Gas side
   2-way valve
   Hex wrench

   Valve stem caps

   3-way valve
   Low-pressure   High-pressure
   gauge   gauge
   Service port   Manifold gauge
   valve core
   Service
   port cap   Hi Handle
   -0.1 MPa
   (-76cmHg)
   Charging hoses
   Lo Handle

   Vacuum pump
   adaptor
   Vacuum
   pump

   287

--- Page 288 ---
15.6.2 Process of refrigerant recovery
1. Connect the center charging hose of manifold gauge to the in-let side of recovery device.
2. Connect the valves of the discharge side of recovery device and liquid side of refrigerant cylinder with red hose
   (charging hose).
3. Connect the yellow float switch cable of the recovery device to the refrigerant cylinder.
4. Open the low pressure side valve of manifold gauge.
5. Slightly loosen the charging hose of in-let connecting side of recovery device and perform air purge.
6. Open the liquid valve of refrigerant cylinder and slightly loosen the charging hose in discharging side of recovery
   device, and perform air purge (the recovery cylinder needs slight inside pressure).
7. Insert electric plug of recovery device into electrical outlet (the fan operation starts).
8. Turn the valve 1 and 2 of recovery device to pressure equalization point.
9. After a few seconds, turn back the valve 1 and 2 to the original position.
10. Turn the switch of the recovery device to “ON”. (the compressor operation starts)
11. When the low pressure of manifold gauge is close to “0”, close the low pressure side valve, turn “OFF” the
   recovery device switch.
12. Remove the center charging hose of manifold gauge from the recovery device.

   (Indoor unit)   (Liquid side)   (Outdoor unit)

   Two-way valve
   Close

   (Gas side)

   Three-way valve
   Close
   Lo   Hi

   Vacuum
   Pump

15.6.3 Replacement of heat pump units and evacuation (when re-using the existing pipes)
When replacing the heat pump units, you might use the existing pipes, but it is recommended to perform flaring again.
In case of unit replacement, even if the unit is new refrigerant heat pump, if the refrigerant oil is different, it may
cause problem. Further, when re-using the existing refrigerant pipes, it is recommended to evacuate the pipes as
much as possible, due to the reason that much refrigerant oil may be attached on the surface of the pipes. If the
pipes are used without evacuation, the remaining refrigerant oil may cause under-performance and abnormal
refrigerant cycle caused by non-compatibility of those oils.

15.6.4 Inter-changeability of refrigerant
Do not operate heat pump units inserting wrong (or mixed) refrigerant (R22, R410A, R32). It may cause mal-function
of the units, and at the same time, may cause serious incident such as rupture of the refrigerant cycle.

   288

--- Page 289 ---
15.6.5 Re-insertion of refrigerant in service
When re-insertion is needed, follow the procedures to ensure the insertion of new refrigerant at correct amount.
1. Attach charging hose (blue) to the service port of the outdoor unit.
2. Attach charging hose (red) to the vacuum pump. Fully open the 2-way and 3-way valves or both 3 way valves.
3. Place the refrigerant cylinder on the digital scale for refrigerant charging and connect the charge hose (yellow) to
   the connection port of the vacuum pump and the digital scale. Leave the cylinder valve fully open.
4. Fully open the handles Lo and Hi of the manifold gauge, and switch on the vacuum pump, and then perform
   evacuation for at or more than one hour.
5. Confirm the compound gauge of -0.1 MPa (-76cmHg) and fully open the handles of Lo and Hi, and switch off the
   vacuum pump. Leave it for about 1 ~ 2 minutes and confirm the needle of the compound gauge does not turn
   back.
   Refer to the picture below to follow the procedures below.
6. Remove the charging hose (red) of the manifold gauge from the vacuum pump adopter.
7. After adjusting the digital scale to zero, open the cylinder valve and the valve Lo of the manifold gauge, and
   insert the refrigerant.
8. If it is not possible to insert the refrigerant at regulated amount at once, operate the cooling mode and gradually
   insert the refrigerant (recommended amount approx. 150 g / 1 time)
   *Do not insert much refrigerant at once.
9. Close the open/close valve and insert the refrigerant in the charging hose to the outdoor unit.
   *Perform this procedure during operating cooling operation. Close the stem of the two-way valve, and when the
   pressure of the manifold gauge becomes zero (0), quickly remove the charging hose (blue). Immediately open
   the 2-way valve, and stop the cooling operation.
10. Final checking • • • Confirm the 2-way and 3-way valves are fully open.
   Attach the caps of the service port and control valve, and then check the gas leakage around the caps.

   (Indoor unit)   (Liquid side)   (Outdoor unit)
   Open

   Two-way
   valve

   (Gas side)

 Vacuum pump
 charging hose   Open

   Three-way
   valve
   Lo   Hi
   Vacuum
   pump
   adaptor

   Vacuum
   pump

   Electronic scale

   289

--- Page 290 ---
15.7 Repairing of refrigerant cycle / Brazing point
15.7.1 Preparation for repairing of refrigerant cycle / brazing
Brazing which is a technique needed for repairing refrigerant cycle requires advanced technique and experience, and
this brazing procedure can only be performed by the workers who completed “Gas Welding Skill Training” regulated
by the Occupational Safety and Health Act, and went through the training programs of refrigerant operations.
Dismantling and re-connecting (assembling) refrigerant system requires working space, and the space has to ensure
good air flow and fire prevention (water bucket and fire extinguisher). Moreover, the worker has to ensure the
wearing of goggles, grabs, safety shoes, and long sleeve shirts, and be aware of work safety and attempt to prevent
secondary defect (quality assurance of products). For brazing the indoor / outdoor unit structural components (heat
exchangers, compressors, expansion valves, four-way valve blocks), after the recovery of all refrigerant, confirm that
no refrigerant remains in the system, and fully open the 2-way and 3-way valves. When the brazing is conducted
outside, check and make sure no refrigerant is contained in the air (be careful with vaporized refrigerant).
Furthermore, protect the compressor terminal with metal plates, and heat but use wet clothes to cool down (releasing
the heat) the expansion valves, and four way valves (prevent destruction of parts). In brazing, it is important to pour
the brazing material without melting the base metal based on capillary action principle. In case of holes and oxidizing
caused by overheating, do not perform re-brazing or alteration but replace the parts.

15.7.2 Adjustment of vacuum pump pressure
1. Cylinder with adjustment handle
   1. Check and confirm the adjustment handle of the 1st pressure adjuster is loosen (anticlockwise). If cylinder
   valve is opened when the 1st gauge pressure adjust handle is closed, the 2nd gauge might get broken.

   The primary gauge   Main valve
   (High pressure)   Adjustment
   Main valve   handle

   The secondary gauge
   (Low pressure) Adjustment
   handle   The secondary gauge
   (Low pressure)

   Oxygen regulator
   Propane regulator

   2. Open the cylinder valve, and check the remaining amount with the first t side pressure gauge.
   3. Check the pressure of 2nd gauge and turn the adjustment handle to clock-wise direction to adjust the
   pressure.
   ◎ Oxygen 2nd side gauge pressure・・・・・・・・・・0.5 MPa (5.0 kgf / cm2)
   ◎ Propane 2nd side gauge pressure・・・・・・・0.05 MPa (0.5 kgf / cm2)

   290

--- Page 291 ---
2. Cylinder without adjustment valve
   2nd side gauge pressure is adjusted by the adjuster.
   Check the both side valves of the torch and open the cylinder valve to check the remaining refrigerant in the
   cylinder.
   Caution: Do not attach oil component on the connection port of the adjuster.
   Especially, use an oxygen cylinder adjuster which is no oil substance type. Do not dismantle or repair the
   adjuster and pressure gauge.

   Main valve   Fuel gauge
   Fuel gauge   0~25 MPa
   0~3 MPa   (0~250 kgf / cm²)
   (0~30 kgf / cm²)

   Main valve
   Regulator

   Regulator   Oxygen tank
   (Black)

   Propane tank   Black hose
   (Gray)
   Orange hose

15.7.3 Checking of gas provision
Checking there is no fire around the torch, and then confirm the provision of gas.
1. Slightly open the “propane valve” of the torch, and make sure the gas comes out from the torch crater and then
   close the “propane valve”.
2. Slightly open the “oxygen valve” of the torch and make sure the gas comes out from the torch crater and then
   close the “oxygen valve”.
   Check there is no gas leakage around the hose connection.

15.7.4 Adjustment of flame
1. Slightly open the “propane valve” of the torch and lit with spark lighter.
   This moment, the flame is only by propane and the color is red.
2. Gradually open the “oxygen valve” of the torch to mix oxygen, and adjust the amount of propane and oxygen with
   the valve to make the flame suitable for brazing work.
   If the white core flame splits into two, the torch crater might be clogged. In this case, remove the crater from the
   torch and check.

   Oxygen (Black hose)

   Oxygen valve

   Propane valve   Propane (Orange hose)
   Nozzle

   291

--- Page 292 ---
15.7.5 Types of flame
Types of flame change based on the proportion of propane and oxygen.
[Neutral Flame]
Perform brazing with this flame
(This is a flame when oxygen and propane are mixed at proper proportion, and has lesser effect on the brazed
metals)

   White core flame

   10 ~ 15 mm
   Outer flame (Light orange color)

[Carbide Flame]
When propane is excessive, the flame has white color flame in between the white core flame and outer flame.
(This is due to the lack of oxygen and the proportion of unburned propane is excessive.
The black carbon created during the brazing work may contaminate the surface of the brazed metal).

   White core flame

   Pale white
   Outer flame (Blue color)

[Oxidizing Flame]
Oxygen is more compared to the neutral flame. Although the flame size is small, this has the highest flame heat.
However, due to the excessive oxygen contained in the flame, the brazing point gets oxidized. (This flame may cause
holes, due to the high heat. The pipe may get melt）

   White core flame

   Outer flame (Blue orange color)

15.7.6 Closing the flame
[In case of short break]
1. Close the “propane valve” of the torch.
2. Close the “oxygen valve” of the torch.
[In case of finishing work]
1. As above, close the flame following the procedure of “In case of short break”.
2. Completely close the valves of oxygen and propane cylinders.
3. Release the remaining gas inside the hose by opening the “oxygen valve” and “propane valve” of the torch.
Confirm the 1st and 2nd side gauge pressures of “oxygen” and “propane” cylinder pressure adopter are “zero”.

   292

--- Page 293 ---
15.7.7 Selection of brazing material
Use BAg brazing material (silver solder) to increase the welding performance.

   Tensile strength
   JIS   Composition of ingredients (%)   Temperature (°C)   Characteristics
   (Reference)
 Category   Standard   and
   Brazing   Base
   Number   Ag   Cu   Zu   Cd   Ni   P   Solidus Liquidus   Kgf•cm2   applications
   temp   material
   Liquidity is good at
   low temperature,
   49.0   14.5   14.5   17.0   635
   approx. approx.   45.5   it is preferable to
   BAg • 1A   ~   ~   ~   ~   —   —   ~   S20C
   625   635   a small junction of
   51.0   16.5   18.5   19.0   760
   the gap in the
   universal form.
   It has similar
   performance to the
   44.0   14.0   14.0   23.0   620   BAg • 1A, and
   approx. approx.
   BAg • 1   ~   ~   ~   ~   —   —   ~   45.5   S20C   suitable for every
   605   620
   56.0   16.0   18.0   25.0   760   base material
   except the light
   weight metal.
   BAg   It is a brazing
   filler metal in
   34.0   25.0   19.0   17.0   700
   approx. approx.   universal form,
   BAg • 2   ~   ~   ~   ~   —   —   ~   45.5   S20C
   605   700   suitable for a
   36.0   27.0   23.0   19.0   845
   slightly larger gap
   junction.
   It has good
   corrosion
   resistance in
   48.0   14.5   13.5   15.0   2.5   690   35   SS   stainless
   approx. approx.
   BAg • 3   ~   ~   ~   ~   ~   —   ~   ~   ~   steel-based
   630   690
   51.0   16.5   17.5   17.0   3.5   815   70   SUS   brazing, suitable for
   brazing tungsten
   carbide, aluminum
   bronze and copper.
   6.8   690   21   Good liquidity,
   approx. approx.
   BCuP-2   —   remain   —   —   —   ~   ~   ~   Cu   suitable for brazing
   710   785
   7.5   815   24.5   copper tube.
   Suitable for brazing
   4.8   5.8   720   21
   approx. approx.   when the joint
   BCuP-3   ~   remain   —   —   —   ~   ~   ~   Cu
   645   815   spacing is not
   5.2   6.7   815   24.5
  BCuP   constant
   When brazing of
   copper and copper,
   14.5   4.8   705   21
   approx. approx.   it is used without a
   BCuP-5   ~   remain   —   —   —   ~   ~   ~   Cu
   645   800   flux, but not
   15.5   5.3   815   24.5
   possible for brazing
   basic materials

Caution
BCuP (phosphorus copper wax) is easy to react with sulfur, and makes a brittle compound water soluble, and causes
gas leakage. In hot spring areas, use other brazing materials or paint the surface for protection.

15.7.8 Need of flux
Use flux to protect the base materials.
1. Remove impurity and oxide film on the metal base, and improve the flow of the brazing material.
2. Prevent oxidation of the metal surface in brazing.
3. Reduce the surface tension of the brazing material.

15.7.9 Need of nitrogen gas
In order to prevent oxidation in the pipe, perform the brazing operation in nitrogen gas flow.
Flow rate 0.05 m3 / h, or pressure reducing valve at 0.02 MPa (0.2kgf / cm2) below.

   293

--- Page 294 ---
15.7.10 Checking of brazing (insert) points
1. No impurity on the brazing point   Gap 0.025 ~ 0.05 mm
   If dirt or oil is attached on the brazing point, the
   brazing filler metal does not reach to junction, and   Inner diameter ø6.45
   it may cause poor welding.

2. Adequate gap space in the brazing point
   The advantage of capillary current situation is
   used in brazing. If the gap space is too large, this
   phenomenon may not occur and it may cause   Insert diameter 10 ~ 25 mm
   poor welding because brazing filler metal does not
   flow to join the front part.   Outer diameter ø6.35

3. Appropriate size for insertion   Brazing material
   The guideline for pipe insertion dimensions is to   (Runny)
   three times the diameter of the base material, but
   you need to decide the insertion size in
   consideration of the clogging of the brazing
   material. Generally, for thin pipes, you need to   Brazing material
   increase the insert size, and for thick pipe vice   (Hard to flow)
   versa.

   Dryer
4. Brazing material to flow from top to bottom   120°
   Brazing filler metal will easily flow to the
   connecting portion by capillary action.
   Further, by bending the brazing portion of [dryer
   side] of the capillary tube at 15 mm from the tube   Capillary
   top to the angle of about 120°, you can prevent   tube
   the damage of dryer inside and the clogging of
   brazing material caused by the excessive insertion   15 mm   Filter
   of capillary tube.   (Wire mesh)

15.7.11 Brazing and heating
1. Place the flame to a pipe which has more heat
   capacity in order to let the brazing material melt by   Brazing
   the pipe heat. Heat the pipe up to the melting   material
   temperature of the brazing material, but when it is   Burner   Burner
   overheating, assess the temperature by pipe color   Brazing
   material
   in order not to melt the pipe.

The pre-heating is to heat the base material until the melting temperature, and requires certain training to distinguish
the color of the heated base material in order not to melt the material.
The color and temperature of copper tube
 Becoming red color • • • • • • • 480°C
 Dull red • • • • • • • 650°C
 Cherish red • • • • • • • 760°C
 Brightening cherish red • • • • • • • 870°C

   294

--- Page 295 ---
(Reference)
Melting temperature of copper • • • • • • • Approx. 1083°C
Maximum temperature obtained in propane and oxygen • • • • • • • Approx. 1083°C
The important point is to heat the bonding part uniformly within a short period of time until reaching to the brazing
temperature in the following manner.
2. Apply the flame on to the side with better heat transmission. If the pipe thickness is consistent, by heating like
   30% iron and 70% copper, the copper pipe inside reaches to brazing temperature.
   Iron pipes have low heat transmission and only the part the flame is applied get high temperature, and this
   causes oxidization of the pipe. The flow of the brazing filler is affected negatively.

3. Apply the flame on to the side of larger heat
   capacity.
   When brazing a thin tubes such as capillary tube
   and dryer, etc., caution has to be taken to apply
   the flame to the dryer side (thick pipe side), in
   order to prevent burn out by the heat.

4. When brazing the compressor connection pipes
   (suction and discharge), remove the sound
   insulation plate and the fan, and place the
   compressor stand vertically (to prevent the
   leakage of compressor refrigerating machine oil),
   and apply the flame from the compressor body
   side.

15.7.12 Terminologies of brazing
Pin holes → Small holes are generated on the surface of the brazing metal.
Wet temperature → Liquidus temperature at which the brazing material starts flowing out by heating, generally it is
   the liquidus-line temperature.
Blow holes → Hollows made by gas in the brazing material of brazing portion (gas reservoirs).
Pits → As a result of blow holes, small dents generated on the outside surface of welding.
Voids → The blazing material does not reach completely to the brazing part. It cannot be identified from outside.

   295

--- Page 296 ---
16. Operation and Control
16.1 Basic Function
Inverter control, which equipped with a microcomputer in determining the most suitable operating mode as time
passes, automatically adjusts output power for maximum comfort always. In order to achieve the suitable operating
mode, the microcomputer maintains the set temperature by measuring the temperature of the environment and
performing temperature shifting. The compressor at outdoor unit is operating following the frequency instructed by
the microcomputer at indoor unit that judging the condition according to internal water setting temperature and water
outlet temperature.

16.1.1 Internal Water Setting Temperature
Once the operation starts, control panel setting temperature will be taken as base value for temperature shifting
processes. These shifting processes are depending on the Air-to-Water Heat pump settings and the operation
environment. The final shifted value will be used as internal water setting temperature and it is updated continuously
whenever the electrical power is supplied to the unit.

16.1.2 Heating Operation

16.1.2.1   Thermostat Control
   Compressor is OFF when Water Outlet Temperature – Internal Water Setting Temperature > 2°C for
   continuously 3 minutes.
   Compressor is ON after waiting for 3 minutes, if the Water Outlet Temperature – Water Inlet Temperature
   (temperature at thermostat OFF is triggered) <-3°C.

16.1.2.2   Thermostat Control (Outdoor Ambient Temperature)
Stops provide heating to room side during high outdoor ambient condition.
Control content:
 Heating operation and water pump will turn OFF when outdoor ambient temperature > outdoor thermo off
   temperature + 3°C.
   (Outdoor thermo off set temperature is set by control panel. Thermo off set temperature is between 5°C ~ 35°C)
 Heating operation will resume when Outdoor ambient temperature < Outdoor thermo OFF set temperature + 1°C.

16.1.2.3   Heat Mode Operation
Operation of heat pump provide heating capacity to room side by hot water through heating panel, floor heating or
fan coil unit.
   1. 3 ways valve control:
   o 3 ways valve switch and fix to heating side.
   2. Heat pump operates follow normal heating operation.
   3. Back up heater operate follow normal operation.
   4. 2 ways valve control:
   o 2 ways valve opens.

16.1.2.4   Compressor Maximum Frequency Control During Heating Operation
Purpose:- To ensure that the compressor does not directly operate at the maximum frequency from beginning.
Installer can activate this control by setting on remote control : “Efficiency” under “Heating control” in the Installer
setup menu.

Start condition
When all of the below conditions achieved
    Remote control setting = Efficiency
    It is not test mode
    Compressor run time < 1 hour
    Present water outlet temperature - Water outlet set temperature ≥ -10°C
    Outdoor ambient ≥ -10°C

Under this control, heating operation frequency will be based on heating coefficient calculation.

Compressor maximum Hz = Heat mode zone limit max Hz X Coefficient

   296

--- Page 297 ---
   Time from start (minutes)   Below 20 minutes   Below 40 minutes   Below 60 minutes   Above 60 minutes

   Coefficient   0.5   0.5 + (0.5/3)   0.5 + 2*(0.5/3)   1.0

The operating frequency will gradually increase when the capacity is deemed insufficient by referring to dRange
value:-
    dRange = Current water outlet temperature - Water outlet set temperature
   dRange value is checked every 10 minutes.
    If current dRange < previous dRange, the new coefficient value will increase by 0.1.
   Maximum frequency after change is limited by Zone limit maximum Hz.

Stop condition
When any one of below conditions achieved
    Remote control setting = Comfort
    It is test mode
    Compressor run time ≥ 1 hour
    Present water outlet temperature - Water outlet set temperature < -10°C
    Outdoor ambient < -10°C

16.1.3 Cooling Operation

16.1.3.1   Thermostat Control
   Compressor is OFF when Water Outlet Temperature – Internal Water Setting Temperature > -1.5°C for
   continuously 3 minutes.
   Compressor is ON after waiting for 3 minutes, if the Water Outlet Temperature – Water Inlet Temperature
   (temperature at thermostat OFF is triggered) >3°C.

16.1.3.2   Cool Mode Operation
   1. 3 ways valve control:
   o 3 ways valve switch and fix to cooling side.
   2. Heat pump operates follow normal cooling operation.
   3. Room heater DOES NOT operate during cool mode.
   4. 2 ways valve control:
   o 2 ways valve is closed.

16.1.4 Target Water Temperature Setting

16.1.4.1   Target Water Temperature Control of Standard System (Optional PCB not
   connected)
There are 2 types of temperature control selection which are Compensation and Direct.
 Temperature control type selection by installer:
   1 Compensation : Wlo, WHi, ODLo, ODHi can be set at installer menu.
   2 Direct   : Direct Water Temperature Set
 Remote control setting by user:
   1 Compensation : Shift value ±5°C from the compensation curve
   2 Direct   : Direct water temperature set change

*This setting only able to set when room sensor select as Water Temperature.
*Instead of water temperature, user will set target room temperature when room sensor select as Room Thermistor
OR Internal Room Thermostat.

   Target water temperature is calculated as below condition.
   o Target water temperature = A (Base temperature) + B (shift temperature)

   Compensation   Direct
   A (Base Temperature)
   Value from the curve + User shift value set   Direct value from user setting

   297

--- Page 298 ---
   o   B (shift temperature) value is depend on the room sensor selection at remote controller as below table:

   B (Shift Temp.)   B shift value depend on the room sensor selection at remocon as table below

   Sensor selection
   Water temperature   B=0
   External Room thermostat   B=0
   Cool Mode:
   B = 0 ; when Zone OFF or Zone Room Thermo OFF
   B = B = 1* (room set temp (R/C) – actual room temp)
   Internal Room thermostat &   Max/Min Regulation of B: (Max = 5 ; Min = -5)
   Room Thermistor
   Heat Mode:
   B = 0 ; when Zone OFF or Zone Room Thermo OFF
   B = follow Heating Room Temperature PI control logic

   Maximum/minimum regulation of Target Water Temperature

   Heating   Cooling
   Max   55°C / 60°C*   20°C
   Min   20°C   5°C

* Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to 55°C

Compensation Type: (Operation under Heat Mode and Cool Mode)
 The set temperature defines the parameters for the ambient (Outdoor temperature) dependent operation of the
   unit. The water temperature is determined automatically depending on the outdoor temperature. Default setting is
   the colder outdoor temperature will result in warmer water and vice versa. The user has the possibility to shift up
   and shift down the target water by remote control setting.
   OD (LO) = Setting Of LOW Outdoor Ambient Temperature.
   OD (HI) = Setting Of HIGH Outdoor Ambient Temperature.
   A   W (LO) = Setting Of Water Temperature at LOW OD Ambient.
   W (HI) = Setting Of Water Temperature at HIGH OD Ambient.

   W (LO)

   W (HI)

   OD (LO)   OD (HI)   Outdoor
   Ambient
   Outdoor ambient is updated every 5 minutes when operation ON.
   Setting water outlet temperature always follow W(LO) or W(HI) whenever is higher if outdoor ambient sensor or
   indoor communication error happen.

However, when powerful mode is requested by remote control during heating mode, the higher value of HLo or Whi
will be used for A calculation.

* There are 2 compensation curves (for heating and cooling). During heating mode, the heating curve is used and
  during cooling mode, the cooling curve is use.

   Compensation curve set shift value:

   Tw

   Tw_Hi

   +5
   Tw_Lo   ±5   Shift value

   -5

   To_Lo   To_Hi   To

   298

--- Page 299 ---
16.1.5 Target Water Temperature at Extension System (Optional PCB is connected)
Target water temperature is calculated as below.
 Heat Mode:
   o Target water temperature setting:
   o Max= 55°C / 60°C* Min= 20°C

* Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to 55°C

   When buffer tank selection is “YES:”
   Target water temperature = Target buffer tank temperature + [2°C]

   When buffer tank selection is “NO”
   o If both zone 1 and zone 2 is active
   Target Water Temperature = Higher zone target water temperature of Zone 1 and Zone 2.
   o If only one zone is active
   Target Water Temperature = Zone target water temperature of active zone.

   Cool mode:
   o Target water temperature setting:
   Max = 20°C Min= 5°C

   When buffer tank selection is “YES”
   o If both zone 1 and zone 2 active
   Target Water Temperature = Lower Zone Target Water Temperature of Zone 1 and Zone 2
   o If only one zone is active
   Target Water Temperature = Zone Target Water Temperature of active zone

   When buffer tank selection is “NO”
   o If both zone 1 and zone 2 active
   Target Water Temperature = Lower Zone Target Water Temperature of Zone 1 and Zone 2
   o If only one zone is active
   Target Water Temperature = Zone Target Water Temperature of active zone

16.1.6 Target Zone Water Temperature Control
Purpose:- To control zone mixing and zone pump according to the zone sensor temperature

16.1.6.1   Target Zone 1 water temperature setting control
   Start condition
   o Heating zone 1 is ON by remote control or Timer or Auto Mode OR
   o Cooling zone 1 is ON by remote control or Timer or Auto Mode.

   Cancel condition
   o Heating zone 1 is OFF by remote control or Timer or Auto mode AND
   o Cooling zone 1 is OFF by remote control or Timer or Auto mode.

   Target Zone 1 water temperature is calculated as below condition.
   o Target Zone 1 water temperature = A (Base temperature) + B (shift temperature)

   Compensation   Direct
   A (Base Temperature)
   Value from the curve + User shift value set   Direct value from user setting

* During heat mode and compensation select, if powerful mode is activated, higher value of WLo or WHi will be use
  as curve value.

   299

--- Page 300 ---
   o   B (shift temperature) value is depend on the room sensor selection at remote controller as below table:

   B (Shift Temp.)   B shift value depend on the room sensor selection at remocon as table below

   Sensor selection
   Water temperature   B=0
   External Room thermostat   B=0
   Cool Mode:
   B = 0 ; when Zone OFF or Zone Room Thermo OFF
   B = B = 1* (room set temp (R/C) – actual room temp)
   Internal Room thermostat &   Max/Min Regulation of B: (Max = 5 ; Min = -5)
   Room Thermistor
   Heat Mode:
   B = 0 ; when Zone OFF or Zone Room Thermo OFF
   B = follow Heating Room Temperature PI control logic
   Pool Function Selected   B = Delta value setting from remocon

* B = 0 regardless of which sensor selection, if SHP control bit is enable except Pool function select (maintain Pool
  “B” value)

** Pool function also can be select at Zone 1 when optional PCB is connected and Zone 1 system is select.

   Maximum/minimum regulation of Target Water Temperature.

   Heating   Cooling
   Max   55°C / 60°C*   20°C
   Min   20°C   5°C

* Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to 55°C

   Target Zone 1 Water Temperature (Heat mode) during SG ready control
   o If buffer tank selection is “NO” then following shift is carried out.
    While digital input is “10” or “11” then,
   Final Target Zone 1 water temperature
   = Target Zone 1 water temperature* (SG ready % setting (remote control menu))%
   o If buffer tank selection is “YES”
    No shift of Target Zone 1 Water Temperature. Target Buffer Tank Temperature will change accordingly.
   * Refer to “Buffer tank temperature control”

   Target Zone 1 Water Temperature (Cool mode) during SG ready control
   o Final Target Zone 1 water temperature = Target Zone 1 water temperature + SG Cool Setting

16.1.6.2   Target Zone 2 water temperature setting control
   Start condition
   o Heating zone 2 is ON by remote control or Timer or Auto Mode OR
   o Cooling zone 2 is ON by remote control or Timer or Auto Mode.

   Cancel condition
   o Heating zone 2 is OFF by remote control or Timer or Auto mode AND
   o Cooling zone 2 is OFF by remote control or Timer or Auto mode.

   Target Zone 2 water temperature is calculated as below condition.
   o Target Zone 2 water temperature = A (Base temperature) + B (shift temperature)

   Compensation   Direct
   A (Base Temperature)
   Value from the curve + User shift value set   Direct value from user setting

* During heat mode and compensation select, if powerful mode is activated, higher value of WLo or WHi will be use
  as curve value.

   300

--- Page 301 ---
   o   B (shift temperature) value is depend on the room sensor selection at remote controller as below table:

   B (Shift Temp.)   B shift value depend on the room sensor selection at remocon as table below

   Sensor selection
   Water temperature   B=0
   External Room thermostat   B=0
   Cool Mode:
   B = 0 ; when Zone OFF or Zone Room Thermo OFF
   B = B = 1* (room set temp (R/C) – actual room temp)
   Internal Room thermostat &   Max/Min Regulation of B: (Max = 5 ; Min = -5)
   Room Thermistor
   Heat Mode:
   B = 0 ; when Zone OFF or Zone Room Thermo OFF
   B = follow Heating Room Temperature PI control logic
   Pool Function Selected   B = Delta value setting from remocon

* B = 0 regardless of which sensor selection, if SHP control bit is enable except Pool function select (maintain Pool
  “B” value)

** Pool function also can be select at Zone 2 when optional PCB is connected and Zone 2 system is select.

   Maximum/minimum regulation of Target Water Temperature.

   Heating   Cooling
   Max   55°C / 60°C*   20°C
   Min   20°C   5°C

* Between outdoor ambient -10°C and -15°C, the water outlet temperature gradually decreases from 60°C to 55°C

   Target Zone 2 Water Temperature (Heat mode) during SG ready control
   o If buffer tank selection is “NO” then following shift is carried out.
    While digital input is “10” or “11” then,
   Final Target Zone 2 water temperature
   = Target Zone 2 water temperature* (SG ready % setting (remote control menu))%
   o If buffer tank selection is “YES”
    No shift of Target Zone 2 Water Temperature. Target Buffer Tank Temperature will change accordingly.
   * Refer to “Buffer tank temperature control”

   Target Zone 2 Water Temperature (Cool mode) during SG ready control
   o Final Target Zone 2 water temperature = Target Zone 2 water temperature + SG Cool Setting

16.1.6.3   Zone Temperature Control Contents
   During Standard System (Optional PCB not connected)
   o Only 1 zone temperature control is available
   o This zone room temperature is control by either one of the 4 room sensor (Room Th, Int/Ext Room
   Thermostat, Water temperature)
   o Target Zone Water Temperature is calculated based on selected temperature control type (Compensation or
   Direct) and selected room sensor. Target Water Temperature will set same as Target Zone Water
   Temperature
   o Target Water Temperature is the temperature for heat pump to operate refer to indoor water outlet sensor.
   o Heat pump and water pump OFF when ROOM Thermo OFF (Zone thermo OFF by Room Th or Room
   Thermostat).

* There will be no zone sensor connected to zone 1 (No zone sensor error), mixing valve and zone pump will not
operate.

   During Extension System (Optional PCB connected)

* There will be no zone sensor connected to zone 1 (No zone sensor error), mixing valve and zone pump will not
operate.
 During Extension System (Optional PCB connected)

   Buffer Tank connection select "NO" &
   o One zone system is select

   301

--- Page 302 ---
      This zone room temperature control by either one of the 4 room sensor (Room Th, Int/Ext Room
   Thermostat, Water temp.)
      Target Zone Water Temperature calculate base on selected temperature control type (Compensation or
   Direct) and selected room sensor.
      Target Water Temperature will set same as Target Zone Water Temperature
      Target Water Temperature is a temperature for heat pump to operate refer to indoor water outlet sensor.
      Heat pump and water pump OFF when ROOM Thermo OFF (Zone thermo OFF by Room Th or Room
   Thermostat).

* There will be no zone sensor connected to zone 1 (No zone sensor error), mixing valve and zone pump will not
operate.

   o   2 zone system select
    Each zone room temperature is control by each sensor which select from either one of the 4 room sensor
    Target Zone 1 & 2 Water Temperature is calculated based on selected temperature control type
   (Compensation or Direct) and selected room sensor.
   * Zone Mixing Valve & Zone pump will operate to achieve Target Zone Water Temperature which refer to
   zone sensor.
   * Zone Sensor will detect if zone sensor is open or short.
    Target Water Temperature will set same as the active & higher zone water temperature setting. (When
   cooling mode, lower zone water temp setting)
    Target Water Temperature is the temperature for heat pump to operate refer to indoor water outlet
   sensor.
    Heat pump and water pump OFF when ROOM Thermo OFF (Both Zone thermo OFF by Room Th or
   Room Thermostat).

   Buffer Tank Connection select "YES" &
   o 1 zone system or 2 zone system select
    Each zone control by each sensor which select from either one of the 4 room sensor
    Target Zone 1 & 2 Water Temperature calculate base on selected temperature control type
   (Compensation or Direct) and selected room sensor. Each zone have their own Target Zone Water
   Temperature.
   * Zone Mixing Valve & Zone pump will operate to achieve each Target Zone Water Temperature which
   refer to zone sensor
   * Zone Sensor will detect if zone sensor is open or short.
    Target Buffer Tank Temperature will be set as active & higher zone water temperature setting + Buffer
   Delta T. (Heating) Target Buffer Tank Temperature will be set as active & lower zone water temperature
   setting (Cooling).
    Target Water Temperature will set as Target Buffer Tank Temperature + [2°C] (Heating) Target Water
   Temperature will set as Lower or Active Target Zone Water Temp. + [-3°C] (Cooling)
    Target Water Temperature is a temperature for heat pump to operate refer to indoor water outlet sensor.
    Heat pump and water pump OFF when ROOM thermo OFF
    Heat mode: ROOM thermo OFF (Buffer Tank Temperature > Target Buffer Tank + [0°C]
    Cool mode: ROOM Thermo OFF (Both Zone thermo OFF by Room Th or Room Thermostat)

16.1.7 Auto Mode Operation

   COOL
   MODE
   Heat To Cool
   Setting Temp.   Cool To Heat
   Setting Temp.
   HEAT
   MODE

   Outdoor Ambient

      Control details:
   o To enable the unit to operate either heat or cool mode automatically, heat to cool set temperature and
   cool to heat set temperature can be set by control panel.
   o Automatic operation is judged based on control panel setting temperature and outdoor ambient
   temperature.
   * Minimum setting of heat to cool set temperature is 1°C higher than cool to heat set temperature.

   302

--- Page 303 ---
      Judgement control:
   o If outdoor ambient temperature < Heat to Cool Set Temperature, unit will operate in Heat Mode or else
   the unit will operate in Cool Mode.
   o If current operation is Cool mode, outdoor ambient temperature > Cool to Heat Temperature, unit will
   maintain Cool mode operation or else the unit will operate Heat mode.
   o If current operation is Heat mode, outdoor ambient temperature >Heat to Cool Temperature, unit will
   maintain Heat mode operation or else the unit will operate Cool mode.
   o Every 60 minutes the outdoor ambient temperature is judged.
   o When Auto + Tank mode is selected, operation mode switching is judged by both outdoor ambient
   temperature and indoor air temperature.

16.1.8 Auto Cooling Mode Operation Limit

   Compressor
   ON
   10°C
   8°C
   Compressor
   OFF

   Outdoor Ambient
   Temperature

      Auto Mode Cooling Only operation will start once the outdoor ambient temperature reaches 10°C and
   compressor will continue to run until the outdoor ambient temperature drops to 8°C.
      Due to this limitation,
   If Heat to Cool temperature is set lower than 10°C, the compressor will not operates until the outdoor
   ambient temperature reaches 10°C or higher.

16.1.9 Tank Mode Operation
   3 ways valve direction
   o 3 ways valve switch to tank side during Tank Thermo ON condition. Switch 3 ways valve to room side when
   tank achieve Tank Thermo OFF temperature.

   Tank Thermo ON/OFF Characteristic

   Tank Thermo OFF
   Case 1: Internal Tank Heater is select and Tank Heater ON
   o Tank temperature > Tank Set Temperature continuously for 15 seconds. OR
   o Water outlet >75°C
   Case 2: Tank Heater OFF OR External Heater is select
   o When heat pump OFF due to water thermos & Tank temperature > Tank water set temperature for
   continuously 20 seconds. OR
   o Tank temperature > Tank set temperature + 1°C for continuously 20 seconds.

   Tank Thermo ON
   Case 1: Tank Heater ON (Internal Tank Heater)
   o Tank temperature < Tank set temperature + R/C (Tank re-heat temperature)

   Case 2: Tank Heater OFF (Internal Tank Heater)
   o  Tank temperature < Tank water set temperature + R/C (Tank re-heat temperature)

   * When tank thermo ON, water pump will ON for 3 minutes then only heat pump turn ON.
   * Tank water set temperature = tank set temperature or 52°C whichever lower.

   2 ways valve close
   Heat pump Thermostat Characteristic
   o Heat pump Water Outlet set temperature is set to below table:

   Outdoor ambient temperature   Heat pump target water outlet temperature
   < -10°C   56°C
   > -10°C   59°C

Characteristic of heat pump thermos ON/OFF under tank mode condition:

   303

--- Page 304 ---
Water Outlet Thermo Condition
 Heat pump thermos OFF temperature:
   1 Heat pump thermo OFF temperature = Target Water outlet temperature + (1°C)
   2 Water outlet temperature > heat pump thermo OFF temperature for continuously 3 minutes, heat pump OFF
   but water pump continue ON.

   Heat pump thermo ON temperature
   1 Heat pump thermo ON temperature = water inlet during thermo OFF time + [-3°C]
   2 When water outlet temperature < heat pump thermo ON temperature, heat pump ON.

Water inlet thermo protection condition
 Heat pump thermo OFF temperature:
   1 Water inlet temperature > [60°C/55°C] for continuously 30 seconds, heat pump OFF, water pump continue
   ON.

   Heat pump thermo ON temperature:
   1 Heat pump thermos ON temp = water inlet temperature < [60°C/55°C].

   Outdoor ambient temperature   Water inlet temperature
   < -10°C   55°C
   > -10°C   60°C

Thermo ON/OFF for Heat Pump in Tank Operation:

When tank temperature achieve heat pump OFF condition, refer below condition:
Conditon 1 : Tank Heater ON (Internal Tank Heater)
 Heat pump will turn OFF, water pump continue ON and room heater will continue ON if tank temperature below
   tank heater thermo ON condition. 3 ways valve will only switch to room side after tank temperature reach tank
   heater thermo OFF condition.

Conditon 2 : Tank Heater OFF (Internal Tank Heater)
 If tank temperature achieve tank thermo OFF, heat pump turn OFF, water pump turn OFF, room heater OFF and
   3 ways valve switch to room side.

When tank temperature achieve heat pump ON condition, water pump ON, heat pump ON and room heater turn OFF.

   Heat pump OFF condition at Tank Mode
   o  Tank temperature > tank water set temperature continuously for 20 seconds after heat pump thermos OFF
   due to water thermo. (Heat pump turn OFF but water pump continue ON and room heater turn ON to achieve
   tank set temperature) OR
   o Tank temperature > tank set temperature + [1°C] for continuously 20 seconds. (Heat pump OFF, water pump
   OFF, room heater OFF and 3 ways valve switch to room side)

   Heat pump ON condition at Tank Mode
   o  Tank temperature < tank water set temperature + R/C setting (Tank re-heat temp) (Water pump turn ON OR
   continue ON, heat pump ON and 3 ways valve switch to tank side or maintain at tank side)

Tank heater control
 Internal heater only operates to tank side if Tank heater ON and backup heater is enable.

Internal heater turn ON condition:
 Tank temperature < tank set temperature AND
 Heat pump thermos OFF AND
 20 minutes from previous heater off AND
 Internal tank heater selects USE from control panel.

Internal heater turn OFF condition:
 Tank temperature > tank set temperature for continuously 15 seconds OR
 Heat pump thermo ON OR
 Mode change or operation is off by control panel.

   304

--- Page 305 ---
16.1.10 Heat + Tank Mode Operation
  1   3 ways valve control:
   o 3 ways valve switch to room side during room heat-up interval and switch to tank side during tank heat-
   up interval. Both modes will switch alternately. Tank mode is the initial running mode of Heat + Tank
   mode.

  2   Heat pump operation control:
   o During room heat-up interval
    Follow normal heating operation.
   Switching to tank side depends to below cases:
   Case 1:
   [Previous switch from tank interval to room interval due to thermo OFF]
    Switch to tank heat-up interval when Tank temp < Tank thermos ON temp (Room heat-up interval
   ends)
   Case 2:
   [If heating operation at room side is less than 30 minutes and switch to tank side 3 times
   consecutively]
    Maintain at room heat-up interval regardless of the tank temperature. Switch to tank heat-up interval
   only when (Room Interval Timer is complete OR Room heat pump thermo OFF) AND Tank
   temperature < Tank thermo ON temperature.
   Case 3:
   [Previous switch from tank interval to room interval due to tank interval timer is complete]
    Maintain at room heat-up interval regardless of the tank temperature. Switch to tank heat-up interval
   only when (Room Interval Timer is complete OR Room heat pump thermo OFF) AND tank
   temperature < Tank thermo ON temperature.
   o During Tank heat-up interval
    Tank interval is the first mode running when heat + tank mode is select.
    Switch to room interval only when tank achieve tank thermo OFF OR tank heat-up interval timer is
   complete.
    Heat pump operates according to normal tank mode operation.

  3   Room heater control:
   o During heating heat-up interval
    Follow normal room heater control operation.

  4   Tank heater control:
   o During heating heat-up interval
    Internal tank heater will not function under heating heat-up interval.
   o During tank heat-up interval
    Internal tank heater will turn ON after heat pump thermo off to boil tank temperature to tank set
   temperature.
   o 2 ways valve control is open
   o Indoor water pump control:
    Indoor water pump always turn ON if room heat pump thermo ON OR Tank thermo ON.

16.1.11 Cool + Tank Mode Operation
  1   3 ways valve control:
   o 3 ways valve switch to room side during room cooling interval and switch to tank side during tank heat-
   up interval. Both mode will switch alternately. Tank mode is the initial mode of cool + tank mode.

  2   Heat pump operation control:
   o During room heat-up interval
    Follow normal cooling operation.
   Switching to tank side depends to below cases:
   Case 1:
   [Previous switch from tank interval to room interval due to thermo OFF]
    Switch to tank heat-up interval when Tank temperature < Tank Thermo ON temperature (Room
   interval will ends)
   Case 2:
   [If cooling operation at room side is less than 30 minutes and switch to tank side for 3 times
   consecutively]

   305

--- Page 306 ---
    Maintain at room cooling interval regardless of the tank temperature. Switch to tank heat-up interval
   only when (Room Interval Timer is complete OR Room heat pump thermo OFF) AND Tank
   temperature < Tank thermo ON temperature.
   Case 3:
   [Previous switch from tank interval to room interval is due to tank interval timer is complete]
    Maintain at room cooling interval regardless of the tank temperature. Switch to tank heat-up interval
   only when (Room Interval Timer is complete OR Room heat pump thermo OFF) AND tank
   temperature < Tank thermo ON temperature.

   *Tank Thermo ON temperature:

   Internal Tank Heater select USE   <Tank set temperature + R/C setting (Tank re-heat temperature)
   Others   <Tank water set temperature + R/C setting (Tank re-heat temperature)

   o   During Tank heat-up interval
    Tank interval is the first mode running when the cool + tank mode is select.
    Switch to room interval only when tank achieve tank thermo OFF OR tank heat-up interval timer is
   complete.
    Heat pump operates according to normal tank mode operation.

   3   Room heater control:
   o During room cooling interval
    Room heater is OFF and not operates.

   4   Tank heater control:
   o During room cooling interval
    Internal tank heater will not function under room cooling interval.
   o During tank heat-up interval
    Internal tank heater will turn ON after heat pump thermos off to boil tank temperature to tank set
   temperature.

   5   2 ways valve is close.

   6   Indoor water pump control:
   o Indoor water pump always turn ON if room heat pump thermo ON OR Tank thermo ON.

16.1.12 Outdoor Fan Motor Operation
Outdoor fan motor is adjusted according to operation condition. It starts when compressor starts operation and it
stops 30 seconds after compressor stops operation.
   ON   ON
   Compressor:
   OFF

   ON   Fan Speed   ON
   Outdoor Fan:
   30 sec
   OFF

   306

--- Page 307 ---
16.2 Water Pump
16.2.1 Water Pump Control
   Once the indoor unit is ON, the water pump will be ON immediately and no error judgment for 70 seconds.
   However, during this 70 seconds operation, if there is any abnormality cause at outdoor or malfunction, the
   compressor should be OFF immediately and restart delay after 3 minutes.
   The system will start checking on the water flow level after operation start for 70 seconds. If water flow level is
   detected low continuously 60 seconds, the water pump and the compressor will be OFF permanently and
   OFF/ON control panel LED will blink (H62 error occurs).
   When error happens, the power has to be reset to clear the error.
   If there is no error indication, the water pump shall be continuously running.
   The water pump will remain ON when compressor OFF due to thermostat OFF setting is reached.
   Water pump will OFF when room thermo OR tank thermo OR buffer tank thermo OFF.
   Water pump will delay 15 seconds to turn OFF when request to OFF except during anti-freeze deice activate or
   air purge mode.

   Pump ON Request

   YES

   ON Water Pump

   NO
   Pump ON Time
   ≥ 70 Sec?

   YES
   NO
   Water Flowrate Abnormal
   > 60 Sec?

   YES

   OFF Water Pump   H62 Error Display
   at Remote Controller

Maximum pump speed setting on remote control

1) When Pump flowrate setting is ΔT
   Standard pump speed is automatically controlled to get the designed water temperature different between water
   inlet and outlet (ΔT). The maximum pump speed setting limitation can be adjusted by the installer according to
   water circuit pressure drop condition.

2) When pump flowrate setting is Max. Duty
   Indoor water pump speed will operate at the maximum pump speed setting at room side operation. The
   maximum pump speed setting can be adjusted by the installer according to water circuit pressure drop condition.

However, the following sequences do not follow maximum pump duty setting by remote control.
  Pump down mode
  Air purge mode
  Normal deice

   307

--- Page 308 ---
1) P-Q graph for different pump HEX duty

   P-Q (AIO K Series Model)
   170

   160

   150

   140

   130

   120

   110
   Pressure,P(kpa)

   100

   90

   80

   70
   Max Duty C5
   60

   50

   40

   30
   Duty 6E
   20

   10
   Min Duty 59
   0
   0   10   20   30   40   50

   Water Flow Rate,Q(L/min)

16.2.2 Zone Water Pump Control
Purpose:
 Water pump install at each zone to circulate the water inside each zone during buffer tank connection selected
   “YES” or 2 zone systems.

Content:
 AC type water pump install for this zone water pump control. When optional PCB connected, 230V output will
   drive this zone pump.
 There are three pump can be connected through Optional PCB. (Zone 1 Pump, Zone 2 Pump, & Pool Pump)

   * Zone 1 pump [P1] use to circulate zone 1 water circuit & Zone 1 mixing valve [M1] adjust to control the Zone 1
   target water temperature.

   * Zone 2 pump [P2] use to circulate zone 2 water circuit & Zone 2 mixing valve [M2] adjust to control the Zone 2
   target water temperature.

   * When Pool Function select as Zone 2 circuit, [P2] use to circulate water to heat exchanger which use to transfer
   heat to pool water.

   * Pool pump [P3] circulates the pool water through the heat exchanger to get warm water.

   Zone 1 and Zone 2 water pump start condition:
   o Zone room request ON
   (eg. Zone 1 thermo ON, only zone 1 pump will turn ON)
   Zone 1 and Zone 2 water pump stop condition:
   o Zone room request OFF
   Pool water pump start condition:
   o Pool Zone request ON AND
   o Pool function is selected

   308

--- Page 309 ---
   Pool water pump stop condition
   o Pool zone: Zone room request OFF OR
   o Pool function is cancel

   * Zone 1 & Zone 2 water pump need to turn OFF when antifreeze deice pump stop control activate and turn
   ON back after the antifreeze deice pump stop control end under setting of "NO" buffer tank connection.

Zone Pump Prohibit ON control:
 Start condition:
   Zone 1 water temperature ≥ 75°C continuously for 5 minutes
   *stop zone water pump operates if the zone water fulfilled.
 Cancel condition:
   After 30 minutes from start condition fulfilled.
   *zone water pump operates according to normal condition.

Zone Pump Control during Anti-Freeze
Zone pump control during Zone Anti-Freeze Control:
 When Zone Anti-Freeze Flag=1, Zone Pump Turn ON.
 When Zone Anti-Freeze Flag=0, Zone Pump Turn OFF.
Zone pump control during Indoor Anti-Freeze Control:
 Zone pump only ON/OFF if the Extension PCB connected and Buffer Tank select "NO" condition

   When Indoor Anti-Freeze flag=1, Zone Pump Turn ON
   When Indoor Anti-Freeze flag=0, Zone Pump Turn OFF
* Pool Water Pump will not affected by both Indoor anti-freeze control or zone anti-freeze control.

16.2.3 Water Pump Speed Feedback Error
   Basically pump speed feedback is control by micon.
   When pump speed is below low limit or over high limit for a few seconds, micon detect pump error and system is
   stopped.
   Error detection conditions:
   o Detect abnormal water pump speed for continuous 10 secs.
   o Current pump speed < 700 rpm or
   o Current pump speed > 6000 rpm for 10 seconds.
   Control contents:
   o When error occurs, water pump, heating and heater is stopped for 30 seconds then restart again (Retry
   control).
   o When micon detect error again, system is stopped and error code [H20] is displayed at control panel.

   309

--- Page 310 ---
16.3 Water Pressure Control
     Once the indoor unit is ON, the water pump will be ON immediately and no error judgment for 70 seconds.
   However, during this 70 seconds operation, if there is any abnormality cause at outdoor or malfunction, the
   compressor should be OFF immediately and restart delay after 3 minutes.
     The system will start checking on the water pressure after operation start for 70 seconds. If water pressure is
   detected low continuously 300 seconds, the water pump and the compressor will be OFF permanently and
   OFF/ON control panel LED will blink (H21 error occurs).
     When error happens, the power has to be reset to clear the error.
     If there is no error indication, the water pump shall be continuously running.

   Pump ON Request

   YES

   ON Water Pump

   NO
   Pump ON Time
   ≥ 70 Sec?

   YES
   NO
   Water Pressure Abnormal
   > 300 Sec?

   YES

   OFF Water Pump   H21 Error Display
   at Remote Controller

   310

--- Page 311 ---
16.4 Indoor Unit Safety
16.4.1 Indoor Unit Safety Control
   1   When water pump is ON, the system will start checking flow switch status (ON/OFF).
   2   If the flow switch ON for 10 seconds, the system will check on the water inlet temperature for 10 seconds.
   If the water inlet temperature not exceeds 80°C, the water pump shall be continuously running with normal
   mode.
   If the water inlet temperature exceeds 80°C for continuously 10 seconds, the water pump will be OFF
   immediately.
   3   After water pump OFF for more than 10 minutes, it will be ON back and the indoor unit safety control
   checking is restarted.

   Pump ON

   10s
   Flow SW ON?

   YES

   NO   to normal mode
   Water In > 80°C for 10s

   YES

   Pump OFF

   >10 mins

   YES

16.5   Auto Restart Control
   1   When the power supply is cut off during the operation of Air-to-Water Heatpump, the compressor will
   reoperate after power supply resumes.

16.6   Indication Panel
   LED   Operation
   Color   Green
   Light ON   Operation ON
   Light OFF   Operation OFF

Note:
 If Operation LED is blinking, there is an abnormality operation occurs.

   311

--- Page 312 ---
16.7 Indoor Back-Up Heater Control
16.7.1 Indoor Electric Heater Control
   1   Normal Heating Mode
   o Heater On condition:
   a. Heater switch is ON
   b. After Heatpump thermo ON for Remote Control Set Delay Time mins
   c. After water pump operate [3] mins
   d. Outdoor air temperature < Outdoor set temperature for heater
   e. When water outlet temperature < Water set temperature + Remote Control Heater ON Setting
   f. [20] minutes since previous Backup heater Off
   * When heatpump cannot operate due to error happens during normal operation, heater will go into
   force mode automatic
   * Heater need to operate during deice operation

   o   Heater Stop Condition:
   a. When outdoor set temperature > outdoor set temperature + [+2°C] for continuous 15 secs OR
   b. When water out temp > water set temperature + Remote Control Heater OFF Setting for continuous 15
   secs OR
   c. Heater switch is Off OR
   d. Heatpump thermo-off or OFF condition

   2   Force Heater Mode
   o Heater On condition:
   a. After water pump operate [3] mins
   b. When water outlet temperature < water set temperature + Remote Control Heater ON Setting
   c. [20] minutes since previous Backup heater Off

   o   Heater Stop condition
   a. Force mode off OR
   b. When water outlet temperature > water set temperature + Remote Control Heater OFF Setting for
   continuous 15 secs

   * Do not operate heater at the following situation
   1 Water outlet temperature sensor, and water inlet sensor abnormal
   2 Flow switch abnormal
   3 Circulation pump stop condition

   312

--- Page 313 ---
16.7.2 Room Heater Operation during Deice
Purpose:
 To protect the indoor Heat Exchanger from ice forming and prevent heat exchanger plate breakage.

Control content:
 This Heater protection control will activate only if the backup heater is enable at custom setup by remote
   controller. Once fulfil the start condition, room heater will turn ON together (base on max heater capacity
   selection) and stop together if stop condition is fulfilled.
   * If the heater is request to turn ON OLP feedback will be detected.

Starting conditions:
   1. During normal deice operation 4~9
   2. Water outlet temperature < 10°C or
   3. Outdoor air temperature < -10°C or
   4. Water inlet temperature < 27°C

Heater operates when 1 ~2 fulfilled OR When 1 and 3 ~ 4 is fulfilled.
However, this control does not relate to Heater ON/OFF button on remote control.

Stop condition:
 When normal deice end or
 Water outlet temperature > 45°C

However, room heater keeps ON if indoor electric heater control activate.

   313

--- Page 314 ---
16.8 Tank Heater Control
16.8.1 Tank Heater Remote Control Setting
   1   Tank heater selection:
   External: - Booster Heater use to heat up tank when select external
   Internal: - Backup Heater use to heat up tank when select internal
   * When select External Tank Heater, Heater Delay ON Timer need to set. (range 20 min ~ 3 hrs)

   2   Tank Heater ON/OFF selection by user.

The remote control Tank set Temperature range will change according to the External and Internal Tank Heater use.

   Tank Heater Selection   Range
   External   40 ~ 75°C
   Internal   40 ~ 65°C

16.8.2 Internal Heater Control at Tank Mode
   Internal heater turn ON condition:
   1   Internal Heater select for Tank heater by remote controller
   2   Tank Heater select ON by user.
   3   Backup Heater Enable
   4   Tank Temperature < Tank Set Temperature
   5   Heat Pump Thermo OFF
   6   20 minutes from previous heater off.

   Room heater turn OFF condition:
   1   Tank Temperature > Tank Set Temperature + [0°C] for continuous 15 seconds. OR
   2   Heat Pump Thermo ON OR
   3   Mode Change or Operation OFF by remote controller OR

   * Backup Heater Turn ON/OFF all together according to the selected heater capacity.

   Tank
   Temp.

   65°C

   Tank Water Set Temp

   Backup
   Heater
   Operation
   Heat Pump
   Operation

   Time

   314

--- Page 315 ---
16.9   Base Pan Heater Control (Optional)
   To enable the base pan heater function, control panel initial setting has to be manually adjusted by activating
   Base Pan Heater menu.
   There are 2 optional start condition can be selected, Type A or Type B.
   Control details:
   1 Type A: (Default Auto Mode)
   Start conditions:
   o When outdoor air temperature ≤ 3°C during heating and deice operation is ON.

   Control contents:
   o Base pan heater is ON during deice operation and continues ON for 10 minutes after deice operation
   ends.

   Cancel condition:
   o When outdoor temperature > 6°C after deice end or
   o When operation is not at heating mode or
   o Base pan heater ON timer count is completed.

   2   Type B: (ON Mode)
   Start conditions:
   o When outdoor air temperature is ≤ 5°C and operates in heating mode, base pan heater is ON.

   Cancel conditions:
   o When outdoor air temperature is > 7°C or
   o When operation is not at heating mode.

16.10 Force Heater Mode
Purpose of Force Heater Mode:
 As a backup heat source when heat pump error. Force heater Mode only control backup heater to heat up the
   room circuit, and turn ON back up heater or booster heater to boil up tank water base on the tank heater
   selection (internal or external).

Force Heater Control start condition:
 Force heater request ON by user during error OR auto turn ON by remote controller during error AND
   (Force Heater mode can be operate regardless of mode selection, remocon will send the latest mode selection
   force bit by bit to indoor. Indoor will judge to turn ON heater to room side if it is heat mode selected, and turn ON
   heater to heat tank water base on tank heater selection)
 During Error Happen (exclude the error list below)

Error List which not allow Force Heater operation

   H12   Capacity Mismatch   H76   Indoor-Remote Controller Communication Error
   H20   Abnormal Water Pump   H95   Abnormal Voltage Connection
   H62   Abnormal Water Flow   F37   Abnormal Water Inlet sensor
   H70   Abnormal Back-up Heater OLP   H45   Abnormal Water Outlet sensor
   H74   PCB Communication Error   H21   Water Pressure Error
   [ When tank mode operate with external heater selected & tank heater select ON ]
   H72   Abnormal tank sensor   H91   Abnormal tank heater OLP

Force Heater Control Stop Condition:
 Force Heater request OFF OR
 Operation OFF request OR
 Power reset OR
 Error of above list happens during force heater operation.

   315

--- Page 316 ---
Control contents:
 After fulfill start condition, indoor will operate the force heater operation according to below mode condition
   Heat mode Only: Turn ON backup heater to achieve room heat pump target water temperature.
   Heat + Tank mode: Turn ON backup heater to heat up room OR Turn ON Heater to Boil up tank water.
   Cool mode Only: Water pump and backup heater will OFF in force heater mode.
   Cool + Tank mode: Operate pump and internal Heater OR External heater to Boil up tank water.
   Tank mode Only: Operate pump and internal Heater OR External heater to Boil up tank water.
   * For heat mode condition, backup heater will only turn ON if the backup heater is enable regardless of Room
   Heater Selection.
   * For tank mode condition, If internal heater selected backup heater will turn ON to boil up tank water.
   If external heater selected , booster heater will turn ON to boil up tank water regardless of tank heater selection.

Room Side: (Heat Mode):
 When force heater mode start condition fulfilled, turn ON water pump and turn ON backup heater follow below
   control.
 Operate the 3 ways valve at room side only and turn ON 2 ways valve as heat mode operation.
 Turn ON the zone pump and mixing valve if system select 2 zone system or Buffer tank connect YES, control
   according to normal zone pump and mixing valve control.
 When Force heater mode stop condition fulfilled, turn OFF heater as below condition and turn OFF water pump
   after pump delay time.

Backup Heater On Condition:
 When Force Heater Control start condition fulfill AND
 After water pump operate 2 minutes AND
 When water outlet temperature < water set temperature + Remote Control Heater ON Setting AND
 20 minutes since previous Backup heater Off AND
 Backup Heater Enable

Backup Heater Stop condition:
 Force mode off OR
 Operation off OR
 When water outlet temperature > water set temperature + Remote Control Heater OFF Setting for continuous 15
   secs OR
   * ON/OFF follow normal heater sequence.

Tank side (Tank mode):
 When tank mode select and force heater bit received, turn ON backup heater (INTERNAL) or Booster Heater
   (External) depend on the tank heater selection.
 If tank heater selection is INTERNAL, follow normal thermo judgement to switch 3 ways valve to tank side and
   room side.
 If tank heater selection is EXTERNAL, only turn ON booster heater according to tank thermo.

Tank Heater selection is INTERNAL:
Backup Heater ON Condition:
 After water pump operate 2 mins AND
 When tank temperature < Tank set temperature - [Remocon Set Tank Re-heat Temp] AND
 20 minutes since previous Backup heater OFF AND
 Backup Heater Enable

Backup Heater OFF condition:
 Force mode off OR
 When tank temperature > Tank set temperature for continuous 15 secs OR
 Tank Operation OFF

Tank Heater selection is EXTERNAL:
Booster Heater ON condition:
 Force Heater mode ON AND
 Tank temperature < tank set temperature + [Remocon Set Tank Re-heat Temp] - 1°C, AND
 20 minutes since previous heater off.

   316

--- Page 317 ---
Booster Heater OFF condition:
 Tank temperature > tank set temperature for continuous 15 secs.
 Force mode OFF
 Tank Mode Operation OFF
   (During tank interval or tank mode condition, water pump and 3 ways valve will OFF)

16.11 Powerful Operation
Powerful mode is use to increase the capacity of heat pump to achieve higher target temperature. Powerful mode is
applicable when heat mode is operating.

Remote control setting:
On quick menu of remote control, there is 4 options of powerful mode can be select.
- OFF   : Cancel powerful mode
- 30 minutes   : Set powerful for 30 minutes
- 60 minutes   : Set powerful for 60 minutes
- 90 minutes   : Set powerful for 90 minutes

Control contents:
During the time set by remote control, powerful will activate according to 2 shift up controls. However, this function is
applicable only for heating. Remote control will transmit the signal to indoor unit once this function is select then
transmit OFF signal to indoor when the timer is complete. Indoor will transmit signal to outdoor for frequency control.

Indoor setting temperature shift

   If system is standard system (Optional PCB is not connected)
   o Target water temperature will shift up to Wlo or Whi whichever higher.
   If system is extension system (Optional PCB is connected)
   o Target water Zone 1 and Zone 2 temperature will shift up to Wlo or Whi whichever higher.

   * If “Direct Type” temperature control is select, this powerful shift up setting is not effective.

   Start condition
   o Powerful function is select by remote control.

   End Condition
   o OFF/ON button is pressed.
   o Powerful function is OFF by remote control.

16.12 Quiet Operation
Quiet mode is use to reduce the noise of outdoor unit by reducing the frequency or fan speed.

Quiet level
There are 3 level (Level 1, Level 2, Level 3) to set by quick menu function on remote control.

Control content
Once the quiet function is select, the remote control will transmit the signal to indoor and outdoor unit.

Start condition
1) In case of “Sound” is set for “Quiet priority” on the remote control
   If any of below condition is achieved
    Quiet mode is set on remote control.
    Quiet mode is request ON by weekly timer.

2) In case of “Capacity” is set for “Quiet priority” on the remote control
   If condition { a) or b) } and { c) or d) or e) } is achieved
   a) Quiet mode is set on remote control.
   b) Quiet mode is request ON by weekly timer.
   c) During heating : Water outlet temperature > Target Water Temperature + [ -3°C ]
   d) During Cooling : Water outlet temperature < Target Water Temperature + [ 3°C ]
   e) During tank heat up : Tank temperature > Tank set Temperature + [ -3°C ]

   317

--- Page 318 ---
Stop condition
1) In case of “Sound” is set for “Quiet priority” on the remote control
   If any of below condition is achieved
    OFF/ON button is pressed.
    Quiet mode is OFF by remote control.
    Quiet mode is request OFF by weekly timer.

2) In case of “Capacity” is set for “Quiet priority” on the remote control
   If any of below condition is achieved
    OFF/ON button is pressed.
    Quiet mode is OFF by remote control.
    Quiet mode is request OFF by weekly timer.
    During heating : Water outlet temperature ≤ Target Water Temperature + [ -5°C ] for continuously
   [ 30 ] minutes.
    During Cooling : Water outlet temperature ≥ Target Water Temperature + [ 5°C ] for continuously
   [ 30 ] minutes.
    During tank heat up : Tank temperature ≤ Tank set temperature + [ -5°C ] for continuously [ 30 ] minutes.

16.13 Sterilization Mode
   Purpose:
   o To sterilize water tank by setting the required boiling temperature.

   Remote control setting
   o Days for sterilization function to start can be select.
   o Time of selected day to start sterilization function.
   o Boiling temperature (Internal heater is 55°C ~ 65°C)
   o Maximum operation time is 5 minutes to 1 hour.

   Start condition
   o Tank connection set to “YES” by remote control
   o Sterilization function selects “YES”.
   o Sterilization signal received from remote controller by timer.
   o Tank mode request ON.

   Stop condition
   o When boiling timer is completed. Boiling timer (Remote control set maximum operation time) start counting
   once tank achieve boiling set temperature OR
   o After 8 hours of operation since sterilization start.
   o Tank mode request OFF.

   Control content:
   o During sterilization function activation time, target tank set temperature will internally change to boiling set
   temperature.
   o During sterilization activates, heat pump and heater (external or internal) will operate as normal tank mode to
   achieve the boiling set temperature.
   o Sterilization operation will end when stop condition is fulfill.
   o After sterilization is complete, tank set temperature will resume to normal operation.

* Tank temperature may not achieve boiling set temperature if tank heater is select OFF OR external compressor
switch.

   318

--- Page 319 ---
16.14 Outdoor Ambient Thermo OFF Control
   Purpose:
   o Stop provides heating to room side during high outdoor ambient condition.

   OFF

   Outdoor thermo off set
   temperature + 3°C

   ON   Outdoor thermo off set temperature +
   1°C

   Control content:
   o Heating outdoor ambient thermos OFF control only applicable when heat pump operate in heat mode. (This
   control will not activate when running in tank side)
   o Heat pump and water pump will turn OFF when outdoor ambient is higher than outdoor thermo OFF set
   temperature.
   o Heat pump thermos ON when outdoor ambient < outdoor thermos OFF set temperature + 1°C.

16.15 Alternative Outdoor Ambient Sensor Control
Purpose of the Alternative Outdoor Ambient Sensor:
 It is some possibility that the air to water heat pump unit will install at a location where the original ambient sensor
   is expose to direct sunlight. Therefore, another optional ambient sensor can be connect to indoor PCB and locate
   at new and better reading location to improve the heat pump performance.

Control Detail:
 Remocon can select either the extra outdoor ambient sensor is connected or not. (YES/NO)
 The alternative outdoor ambient sensor will connect to indoor unit main PCB terminal.

   o   when alternative sensor select NO
    Original Outdoor temperature sensor will use for Indoor & Outdoor heat pump operation reference
   sensor.
    Data communication direction : OUTDOOR send outdoor temperature reading to INDOOR.
    Error judge : OUTDOOR will judge the original outdoor sensor error (F36 display if error detect). No
   judge error on alternative outdoor sensor

   o   when alternative sensor select YES
    Alternative Outdoor temperature sensor will use for Indoor & Outdoor heat pump operation reference
   sensor.
    Data communication direction : INDOOR send outdoor temperature reading to OUTDOOR.
    Error judge : INDOOR will judge the Extra outdoor sensor error only after operation ON request received
   from remocon.
   (F36 display if error detect). No judge error on original outdoor sensor.

16.16 Force DHW mode
Purpose:
When user want to use hot water now, user can press this force DWH mode under the quick menu to operate tank
only mode to boil up the tank temperature.

Remocon setting:
Force DHW function can be activate under quick menu.

Control Content:
 when press the Force DHW function during operation OFF condition:
   o When receive this Force DHW bit from remocon, indoor will run tank only mode regardless of the mode
   selection.
   o After tank temperature achieve tank thermo off temperature, turn OFF force DHW bit and return to operation
   OFF with previous mode selection.
 When press the Force DHW function during operation ON condition:

   319

--- Page 320 ---
   o   When receive this Force DHW bit from remocon, indoor will memories the running mode and run tank only
   mode regardless of the mode selection.
   o   After tank temperature achieve tank thermo off temperature, turn OFF force DHW bit and return to previous
   memories running mode.

   * when operation OFF or mode change request from remocon during force DHW mode operation, End force
   DHW mode and follow the new request operation.

   * Once receive force DHW mode from remocon, indoor direct start tank mode and consider tank thermo ON.
   Thermo OFF only when achieve tank thermo OFF depend on the Tank System Setting.

16.17 SMART DHW mode
Panasonic All In One model provide the option to choose STANDARD DHW Mode or SMART DHW Mode for Tank
Heat Up according to requirement. SMART DHW mode comparatively consume lower tank heat up power but longer
re-heat time than STANDARD DHW Mode.

SMART DHW control

   During SMART DHW start time 20:00 (Default Setting) to SMART DHW stop time 05:00 (Default setting)
   Heat pump re-heat the tank water only when tank temperature drop below 20°C (Default setting)

   Time between 05:00 to 20:00
   Heat pump reheat the tank water when tank temperature as below condition

Condition 1: Tank Heater ON
Reheat when tank temperature below tank set temperature + R/C (Tank re-heat Temperature) - 3°C

Condition 2: Tank Heater OFF
Reheat when tank temperature below Tank set temperature or 52°C (Whichever lower) + R/C (Tank re-heat
Temperature) -3°C

* SMART DHW start time, stop time and SMART ON Temperature can change in CUSTOM menu.

STANDARD DHW Mode

   Heat pump always reheat the tank water when tank temperature as below condition

Condition 1: Tank Heater ON
Reheat when tank temperature below tank set temperature + R/C (Tank re-heat temperature)

Condition 2: Tank Heater OFF
Reheat when tank temperature below Tank set temperature or 52°C (Whichever lower) + R/C (Tank re-heat
temperature)

16.18 DHW Capacity Setting
DHW Capacity is heat pump heating capacity output control during tank boiling operation. There are two DHW
capacity setting (VARIABLE & STANDARD) which can be set in remote control.

VARIABLE DHW Capacity:
 Heat pump operate with efficient (Low) Capacity to boil tank temperature during re-heat process. And heat pump
   regulated to operate with high capacity to boil tank temperature when tank temperature drop below 25°C.

STANDARD DHW Capacity:
 Heat pump operate according to outdoor rated heating capacity during tank boiling process.

   320

--- Page 321 ---
16.19 Anti Freeze Control
   Anti freeze protection control menu can be set YES or NO by control panel.
   In heatpump system, there are 3 types of anti freeze control:
   1. Expansion tank anti-freeze control
    Expansion tank anti freeze heater ON condition:
   o Outdoor ambient temp. < 3°C
    Expansion tank anti freeze heater OFF condition:
   o Outdoor ambient temp. > 4°C

   2. Water pump circulation anti freeze control
    Water pump turns ON when ALL below conditions are fulfilled:
   o Heatpump OFF (stand by) OR error occurs.
   o Water flowing flag is ON.
   o Water flow switch is not abnormal.
   o Outdoor ambient temp. < 3°C OR outdoor ambient temp. sensor is abnormal.
   o Water inlet/outlet temp. < 6°C.
   o After 5 minutes from previous water pump OFF.
    Water pump turn OFF when ANY of below conditions is fulfilled:
   o Outdoor ambient temperature ≥ 4°C.
   o During -5°C < outdoor ambient temp. < 4°C
    After water pump ON for 4 minutes, and water inlet temp. ≥ 8°C.
    Else, shift to back up heater anti freeze control.
   o During outdoor ambient temp. < -5°C
    After water pump ON for 4 minutes, and water inlet/outlet ≥ 20°C.
    Else, shift to back up heater anti freeze control.
   o When operation ON and once compressor starts
    However, if flow switch is abnormal (H62), then water pump circulation anti freeze control will not activate.

   3. Back up heater anti freeze control:
    Back up heater turn ON when ALL below conditions is fulfilled:
   o Water inlet/outlet temp. < 6°C.
   o Water pump circulation anti freeze control activated and water pump ON for 4 minutes.
    Back up heater turns OFF when ANY of below conditions is fulfilled:
   o Water inlet/outlet temp. > 28°C.
   o Water pump circulation anti freeze control deactivated/water pump OFF.
    However, if back up heater is abnormal (H70) then back up heater anti freeze control will not activate.

16.19.1 Zone Anti-Freeze Control
   If buffer tank selection is “NO” and Anti- Freeze function select “NO” from remote control, this control cannot
   activate.

Start condition:
 After [5] min from previous Zone pump off. AND
 Outdoor air temp < [3] °C OR Outdoor sensor is abnormal. AND
 Zone water temperature < [6]˚C OR Zone Sensor Short or Open

Cancel condition:
 After water Zone pump ON [4] min AND
 Outdoor air temp ≥ [4]°C OR
 During -5 °C ≤ Outdoor air temp < [4] °C OR
   Zone water temperature sensor > [8] °C
 During Outdoor air temp < [-5] °C
   Zone water temperature sensor > [20] °C
   *However, Zone water temperature sensor is Open or Short, Condition C and D is ignored.

   321

--- Page 322 ---
16.20 Solar Operation (Optional)
16.20.1 Solar Operation:
Solar function:
 This function allow user to control the solar pump to operate depend on the solar sensor reading compare to the
   tank installed. Solar pump will circulate the hot water energy store at solar panel to heat up the DHW Tank or
   Buffer Tank.

Solar Connection Diagram:

   Solar function can only enable when the Optional PCB is connected.
   Few part as below need to install to control the solar operation:
   o Solar Panel
   o Solar Pump
   o Solar Panel Sensor
   o Tank Sensor (Buffer tank sensor OR DHW Tank sensor depend on the connection direction)
   * During Solar Connection to the system, installer need to alert on the high water temperature may flow to the
   zone circuit or DHW piping circuit. Therefore pipe which withstand higher water temperature need to be
   installed.
   Solar remote control setting
   1 Solar Setting can only be set when the optional PCB connection is select "YES"
   2 By remote controller, Setting as below list can be set for solar function operation (Installer Menu)
   o Solar Function ("YES" or "NO)
   o Tank Connection Direction ("DHW TANK" or "BUFFER TANK")
   o Delta T turns ON: Difference temperature setting between solar panel sensor and Tank to turn on solar
   pump. (Range :5 ~ 15°C)
   o Delta T turns OFF: Difference temperature setting between solar panel thermistor and Tank to turn off
   solar pump. (Range :2 ~ 10°C)
   o Outdoor temp for Anti-Freeze : Outdoor temp to start Anti-Freeze control for solar circuit. (Range : -20 ~
   10°C)
   o Tank Temperature HI Limit Set (Range : 70 ~ 90°C)

   322

--- Page 323 ---
16.20.2 Solar Operation Control
   Solar function can only be activate if the solar function selection “YES” from remote control. To achieve hot water
   from solar panel, indoor need to control the solar pump and circulate hot water from solar panel.

   Under normal case:
   o Solar pump start condition:
    Solar panel temperature > Delta T turn on setting temp (R/C) + Tank temperature (depend on selection,
   DHW or Buffer) AND
    Tank temperature (DHW or Buffer) < Solar HI Limit Temp (R/C) AND
    Operation ON with heat mode (apply to solar connect to "Buffer Tank" case)

   * Condition c) ignore if the solar system is connect to DHW tank (control active under operation OFF time for
   Tank connection case)

   o   Solar pump stop condition:
    Solar panel temperature < Delta T turn OFF setting temp (R/C) + Tank temperature (depend on selection,
   DHW or Buffer) OR
    Tank hot water temp >= Solar HI Limit Temp (R/C) + [2]°C

   Under solar Anti-freeze protection control:
   o   Solar pump start condition:
    Outdoor temp < Outdoor temp setting for Anti-Freeze (R/C)
   o   Solar pump stop condition:
    Outdoor temp > Outdoor temp setting for Anti-Freeze + [2]°C

**However, During Cool mode this function cannot activate if Tank selection is “Buffer Tank".
**Solar pump can operate even if Heat pump is under error stop.

   Solar operation during error:
   o During Tank sensor (DHW or Buffer depend on selection) abnormal, Solar operation will not able to function.
   o During Solar Panel sensor detect OPEN (not include SHORT), Solar operation will not able to function too.

16.21 Boiler Bivalent Control
   Boiler is an additional or alternative heat source to heat up the room when necessary.
   Purpose of this control is to turn ON and turn OFF the Boiler output signal when boiler heating capacity needed in
   the system.
   Boiler is possible to connect to DHW Tank and Buffer Tank depends on the installer.
   Boiler operation parameter need to be set on Boiler itself, indoor do not control the boiler operation direction and
   operation.
   There is two option of control pattern can be set by remote controller: AUTO OR SG ready Mode

   Auto Control Mode:
   1 There are Alternative mode, Parallel mode, & Advance Parallel mode available to select by installer to fit to
   the total system.

   Remote control setting value:
   1 Outdoor Ambient Set = (Range: -15°C ~ 35°C)

   Alternative Mode
   o Only one heat source operates at one time, either heat pump or boiler depends on condition.
   * External pump will turn ON when the external pump selection is ON when boiler is ON even heat pump is OFF.

   Control detail:
   During Operation ON at Heat mode or Tank mode or Heat + Tank Mode
   o Boiler signal turn ON and heat pump and water pump turn OFF when:
    Outdoor ambient < Outdoor Ambient Set AND
    Boiler prohibit flag = 0

** However indoor water pump can operate when Anti-freeze control condition fulfilled.

   o   Boiler signal turn OFF and heat pump and water pump turn ON when:
    Outdoor ambient > Outdoor Ambient Set + [2°C] OR
    Boiler prohibit flag = 1

   323

--- Page 324 ---
   Parallel Mode
   o Parallel mode allows heat pump and boiler ON at the same time. Boiler operates as an additional heating
   capacity when low heat pump capacity at low ambient condition.

   Control detail:
   During operation ON at Heat mode or Tank mode or Heat + Tank mode
   o Boiler signal turns ON when:
    Outdoor ambient < Outdoor Ambient Set AND
    Boiler prohibit flag = 0
   o Boiler signal turns OFF when:
    Outdoor ambient > Outdoor Ambient Set + [2°C] OR
    Boiler prohibit flag = 1

   Advance Parallel Mode
   o Advance parallel mode allow heat pump to operate and turn ON boiler only when ambient and temperature
   condition is fulfilled.

   Remote control setting value:
   1 Outdoor Ambient Set = (Range : -15°C ~ 35°C)
   2 Selection of boiler connection direction. (Heat only, DHW only, Heat & DHW)
   3 Setting data under Heat Direction
   o Start Temperature   | START_TEMP |
   o Start Delay Timer   | START_TIMER |
   o Stop Temperature   | STOP_TEMP |
   o Stop Delay Timer   | STOP_TIMER |
   4 Setting data under DHW Direction
   o Delay Timer   | DELAY_TIMER |

   SG ready Control Mode
   o Using same SG ready from Sub Board input to control boiler ON/OFF output.
   * When this SG ready is select for bivalent control, default SG ready function will change to control bivalent
   output
   o Remote controller can set the External Pump ON/OFF like bivalent alternative mode

   Control Content
   Indoor will follow the SG ready bit input to control ON/OFF heat pump and boiler
   00 : Heat pump OFF, Boiler OFF   10 : Heat pump OFF, Boiler ON
   01 : Heat pump ON, Boiler OFF   11 : Heat pump ON, Boiler
   * External pump will turn ON when the external pump selection is ON when boiler is ON even heat pump is OFF.

   Control detail:
   During operation ON at Heat Mode
   o Boiler signal turns ON when
    Outdoor ambient < Outdoor Ambient Set AND
    Buffer tank temperature < Target Buffer Tank Temperature + [START_TEMP] for [START_TIMER]
   AND
    Heat pump operate at room side AND
    Connection of Boiler to Heating Select "YES" From installer menu AND
    Buffer Tank connection select "YES" AND
    Boiler prohibit flag = 0

   o   Boiler signal turns OFF when
    Outdoor ambient > Outdoor Ambient Set + [-2°C] OR
    Buffer Tank temperature > Target Buffer Tank temperature + [STOP_TEMP] for [STOP_TIMER] OR
    Heat pump not at room side. OR]
    Boiler prohibit flag = 1

   During operation ON at Tank Mode
   o Boiler signal turns ON when
    Outdoor ambient < Outdoor Ambient Set AND
    Heat pump operate at tank side for continuous | DELAY_TIMER | AND
    Connection of Boiler to DWH Tank select "YES" from installer menu. AND
    Boiler prohibit flag = 0

   324

--- Page 325 ---
   o   Boiler signal turns OFF when
    Outdoor ambient > Outdoor Ambient Set + [2°C] OR
    Heat pump not operates at tank side. OR
    Boiler prohibit flag = 1

   Boiler prohibit flag control
   Purpose:
   o For product safety. Boiler signal is OFF when water temperature is too high.

   Start condition:
   o Water outlet ≥ 85°C continues for 5 minutes.
   o Water inlet ≥ 85°C continues for 5 minutes.
   o Zone1 water temp ≥ 75°C continues for 5 minutes.
   o Zone2 water temp ≥ 75°C continues for 5 minutes.

   Contents:
    After start condition fulfilled, set boiler prohibit flag = 1

   Cancel condition:
   o After 30 minutes from start condition fulfilled.

   Contents:
    Set boiler prohibit flag = 0

   Smart Bivalent Control Mode:
   1 When this mode is selected by installer, it will decide whether to use heat pump or boiler to heat up room and
   sanitary tank.

   Remote control setting value:
   1 Energy price → Electricity price 1 ~ 10 = (Range : 0 ~ 999.9 */kWh)
   Energy price → Boiler price = (Range : 0 ~ 999.9 */kWh) → Boiler efficiency = (Range : 0 ~ 99%)
   2 Season setting → Season 1 ~ 4 = (Range : Jan ~ Dec)
   3 Schedule setting → Season 1 ~ 4 → Pattern 1 ~ 4 → Start time = (Range : 12am ~ 11pm) → Price =
   (Range : 0 ~ 10)
   * Installer is to input all the remote control setting as shown above based on regional electricity price rate and
   various season.

   Control detail:
   o Usage of heat pump or boiler to heat up is decided based on which heat source is cheaper as a result of the
   calculation from these remote control setting.
   o It varies depends on heat pump’s efficiency at various outdoor ambient condition and the boiler’s efficiency.

16.22 External Room Thermostat Control (Optional)
Purpose:
   1 Better room temperature control to fulfill different temperature request by external room thermostat.
   Recommended external room thermostat:

   Maker   Characteristic
   Siemen (REV200)   Touch panel
   Siemen (RAA20)   Analog

   Connection of external room thermostat:
   Wire Connection and thermo characteristic of Siemen REV200:

   Setting   L/L1 (H)   Heat Thermo   L/L2 (C)   Cool Thermo
   Set Temp < Actual Temp   Open Circuit   OFF   Short Circuit   ON
   Set Temp > Actual Temp   Short Circuit   ON   Open Circuit   OFF

   325

--- Page 326 ---
   Indoor Unit
   L   L (label)
   N   Siemen REV200
   Cooling   C   L1 (label)
   Heating   H   L2 (label)
   9 : Terminal Board No.

   Connect only heating line for heating only model. And connect both
   heating and cooling line for heat + cool model.

   Wire Connection and thermo characteristic of Siemen RAA20:

   Setting   L/Y1 (H)   Heat Thermo   L/Y2 (C)   Cool Thermo
   Set Temp < Actual Temp   Open Circuit   OFF   Short Circuit   ON
   Set Temp > Actual Temp   Short Circuit   ON   Open Circuit   OFF

   Indoor Unit
   L   L (label)
   N   Siemen RAA20
   Cooling   C   Y1 (label)
   Heating   H   Y2 (label)
   9 : Terminal Board No.

   Connect only heating line for heating only model. And connect both
   heating and cooling line for heat + cool model.

Control Content:
 External room thermostat control activate only when remote thermostat connection select YES by Indoor control
   panel.
 When indoor running heat mode, refer thermo On/Off from heating line feedback. And when indoor running cool
   mode, refer thermo On/Off from cooling line feedback.
 Heat pump Off immediately when receive thermo off feedback.

16.23 Three Ways Valve Control
Purpose:
   - 3 ways valve is used to change flow direction of hot water from heat pump between heating side and tank side.

Control contents:
   1 3 ways valve switch Off:
   o During 3 ways valve switch Off time, the hot water will provide heat capacity to heating side.
   2 3 ways valve switch On:
   o During 3 ways valve switch On time, the hot water will provide heat capacity to tank side.
   3 Stop condition:
   o During stop mode, 3 ways valve will be in switch off position.
   4 When deice flag received from outdoor
   o During Heat mode, 3 ways valve maintain at room side.
   o During Tank mode, 3 ways valve switch ON to tank side regardless of tank thermo conditions.
   o During Heat + Tank mode, 3 ways valve direction is as below
   a) When receive deice bit from outdoor, if 3 ways valve is ON to tank side, maintain at tank side.
   b) When receive deice bit from outdoor, if 3 ways valve is OFF at room side, maintain at room side
   when any of below condition achieved :-
   i) Tank temperature < [ 40°C ]
   ii) Remote controller ‘DHW Defrost’ select ‘NO’
   Else, switch ON to Tank side.
   * Resume back to room interval after deice operation complete.

   326

--- Page 327 ---
   Spring Return 2 point   SPDT 3 wire
   NC
   COM
   Indoor Unit   1   L   1   L
   L   1
   AC230V   3 N1   M   3 N1
   Open
   M
   Close
   N1 3   5 N2   5 N2
   N2 5

   NO
   1   L

   6: Terminal Board No.
   3 N1   M
   5 N2

   * During pump down and force mode, fix 3 ways valve in close condition.

   * Recommended Parts : SFA 21/18 (Siemens)

16.24 Two Ways Valve Control
Functionality of 2 ways valve:
 Use to allow hot water to floor heating panel or block cold water to floor heating panel.

Control contents:
   1 When indoor running in heat mode, OPEN the 2 ways valve.
   2 When indoor running in cool mode, CLOSE the 2 ways valve.
   3 Stop condition:
   a. During stop mode, fix 2 ways valve in close condition.

   Spring Return 2 point   SPDT 3 wire
   NC
   COM
   Indoor Unit   1 L   1 L
   L   1
   AC230V   3 N1   M   3 N1
   Open
   M
   Close
   N1 3   5 N2   5 N2
   N2 5

   NO
   1 L
   3: Terminal Board No.
   3 N1   M
   5 N2

   * During pump down mode, fix 2 ways valve in close condition.
   * During force mode, open 2 ways valve.

   * Recommended Parts : SFA 21/18 (Siemens)

16.25 External OFF/ON Control
   Communication circuit between indoor unit and external controller is as per below.

   5V
   External
   12V   Controller
   mico
   1
   2

   Panasonic
   PCB
   CN-THERMO

   327

--- Page 328 ---
   Maximum length of communication cable is 50 meter.
   Control content:

   External Control Switch   Control Panel OFF/ON   Control Panel Power LED   System Status
   ON   ON   ON   ON
   ON   OFF   OFF   OFF
   OFF   ON   ON   OFF
   OFF   OFF   OFF   OFF

Remocon Screen Display and Control Detail:

   10:34am , Mon
   1   2
   Turned of by external switch.
   40 ˚c
   23 44   CANCEL
   ˚c   ˚c   18 ˚c
   REMOTE   ON
   CONTROLLER   OFF
   LED
   REMOTE   ON   ON
   CONTROLLER
   SIGNAL   OFF   OFF

   EXTERNAL
   ON
   OFF
   CONTROLLER
   SWITCH
   ON
   UNIT   OFF

When External SW connection select "YES" from remocon installer menu:
 Heating or Cooling system will operate normally if the External Switch signal is ON.
 Once the External Switch turn OFF, System Turn OFF (Heat pump, water pump, heater etc…)
 Remocon LED remain ON or OFF according to the current operation request.
 Pop up menu at remocon main screen as above screen to inform customer system stop by External Switch.
 It is possible to press cancel and return to main screen to do change of operation setting while waiting the
   External Switch turn ON back.
 Remocon LED will always follow the latest changes from remocon.
 If no action on remocon for continuous 5 minutes, the pop up screen will show again on the screen.
 But once the External Switch Turn ON back, pop up screen will disappear and system can operate normally
   according to the latest operation setting and request.

16.26 External Compressor Switch (Optional PCB)
External compressor switch port can have two purpose of control as below:
 Heat source ON/OFF function (Dip switch Pin 3 on PCB "OFF")
 Heater ON/OFF function (Dip switch Pin 3 on PCB "ON")
 Heat source ON/OFF function

Purpose:
 Heat pump ON/OFF function is use to turn OFF the high power consumption device (Heat pump, & Heater) when
   there is energy or electric current limitation. Other optional function still can be operate under heat pump and
   heater OFF condition.

   328

--- Page 329 ---
Control Detail:
 This External Compressor Switch is possible to connect to Optional PCB only.
 Once the remocon select External Compressor Switch connection "YES", & Dip Switch on PCB "OFF"
   This heat pump ON/OFF function will activate
 The ON/OFF signal of this External Compressor Switch is same as External Switch.
 When the External Compressor Switch is ON:
   o Heat pump system operate normally
 When the External Compressor Switch is OFF:
   o Heat pump, Indoor water pump & Heater ( Booster heater & Backup Heater ) need to turn OFF
   o Solar, Boiler and zone control can be operate follow normal control condition.
   * pump delay OFF also included in this control

   (There is NO pop up screen like External Switch when this External Compressor Switch is OFF.)

   Heater ON/OFF function

Purpose:
 Heater ON/OFF function is use to turn OFF the heater (backup heater & booster heater) when there is energy or
   electric current limitation. Heat pump and other optional function still can operate.

Control detail:
 This External Compressor Switch is possible to connect to Optional PCB only.
 Once the remocon select External Compressor Switch connection "YES", & Dip Switch on PCB "ON"
   This heater ON/OFF function will activate
 When the External Compressor Switch is ON:
   o Heat pump and heater operate normally
 When the External Compressor Switch is OFF:
   o Backup heater and booster heater cannot operate even heater request is ON.
   o Heat pump and option function (Solar, Boiler and zone control) can be operate follow normal control
   condition.

   (There is NO pop up screen like External Switch when this External Compressor Switch is OFF.)

16.27 Heat/Cool Switch (Optional PCB)
Purpose:
 User can switch the running mode from heat to cool or cool to heat through external installed Heat/Cool switch.
   This kind of heat / cool switch may built in inside the field supply room remocon as well.

Control contents:
 Heat/Cool Switch can only be set when Cool Function is "enable" at custom menu setting, & Extension PCB
   select "YES" & Zone 1 not set "Pool" condition.
 This heat/cool switch control will be activate only when installer set the Heat/Cool Switch "USE" through remocon.
 Once the Heat/Cool Switch Set "USE", remocon will check indoor send Signal to judge the option of mode select.
   o When Heat/Cool Switch Contact Open : Remocon only can select Heat Mode, or Heat + Tank Mode, or Tank
   Mode
   o When Heat/Cool Switch Contact Close : Remocon only can select Cool Mode, or Cool + Tank Mode, or Tank
   Mode
 Operation ON/OFF will depend on remocon request.
 When Heat Mode is running with Contact Open, user change this setting to contact close, indoor will this signal to
   remocon judge and change mode to cool and send back to indoor. And it is same as from cool mode change to
   heat mode.
   * This switch have higher priority, remocon follow indoor send signal when control activated.
   * There is no effect to the operation when the mode running is only Tank Mode.

   (Weekly Timer are ignored and cannot be set during Heat / Cool Switch is "Enable" Condition.)

   329

--- Page 330 ---
16.28 SG Ready Control (Optional PCB)
Purpose:
 To set ON/OFF of heat pump and target temperature by digital input of third party device if necessary in field.

   Optional PCB   Remote Station

   + DI2 Com

   Digital Input
   + DI1 Com

   - Com

Remote control setting

For this function, following items need to be set on Remote Control (installer menu) –

   SG control = YES or NO
   Capacity up setting 1
   o Heating capacity [50 ~ 150 %]
   o DHW capacity [50 ~ 150 %]
   o Cooling capacity [-15 ~ 0 %]
   Capacity up setting 2
   o Heating capacity [50 ~ 150 %]
   o DHW capacity [50 ~ 150 %]
   o Cooling capacity [-15 ~ 0 %]

Control contents:

If SG control on remote control = "Yes", then following control only activate by digital input.

   While Digital input is " 00 " (Normal operation)
   o Normal operation. Once detect '00' system will operate back to normal condition.
   (All the target set temperature for heating side and DHW side will return back to previous set temperature
   when digital signal change from "10' or "11" back to "00".)
   While digital input is detected " 01 " (HP stop)
   o Heat pump & room heater & tank heater cannot operate.
   (Solar control and Boiler back up and 2 Zone control can activate.)
   While digital input is detected " 10 " (Capacity 1)
   o Target temperature for heating and DHW Tank is changed according to the percentage set by Remote
   control setting. However, which setting temperature is change depend on system setting.
   o Target water temperature of cooling is changed according to the adjustment value set by remocon setting.
   While digital input is detected " 11 " (Capacity 2)
   o Target temperature for heating and DHW Tank is changed according to the percentage set by Remote
   control setting. However, which setting temperature is change depend on system setting.
   o Target water temperature of cooling is changed according to the adjustment value set by remocon setting.
   While digital input is detected " 10 " (Capacity 1)
   o Setting temperature for heating and Tank is changed.
   However, which setting temperature is change depend on system setting.

If Buffer selection is “YES”
Room side
New Target Buffer tank temperature = Current Target Buffer Tank Temperature * Remote Control setting
(" capacity 1) %
* Max Min regulation is follow Target Buffer tank temperature control specification
** No change of Target zone water temperature, only set higher buffer tank temperature.

   330

--- Page 331 ---
DHW Tank side
New Tank Set Temperature = Tank Set Temperature * Remote Control setting for DHW ("Capacity 1) % *
(Max regulation depend on the tank max setting limit)

If Buffer selection is “NO”
Room side
New Target Zone Water Temperature = Current Target Zone Water Temperature * Remote Control Setting
(*Capacity 1) %
(Zone 1 and Zone 2 will change according to its own target zone water temperature.)
(Max regulation depend on the temperature control type select)

DHW Tank side
New Tank Set Temperature = Tank Set Temperature * Remote Control setting for DHW ("Capacity 1) %
* (Max regulation depends on the tank max setting limit)

Setting temperature for cooling is changed
New Target water temperature = target water temperature + Remote Control setting for cool (*Capacity 1)
* (Min/Max regulation of cooling water set apply)

   While digital input is detected " 11 " (Capacity 2)
   o Setting temperature for heating and Tank is changed.
   However, which setting temperature is change depend on system setting.

If Buffer selection is “YES”
Room side
New Target Buffer tank temperature = Current Target Buffer Tank Temperature * Remote Control setting
(" capacity 2) %
* Max Min regulation is follow Target Buffer tank temperature control specification
** No change of Target zone water temperature, only set higher buffer tank temperature.

DHW Tank side
New Tank Set Temperature = Tank Set Temperature * Remote Control setting for DHW ("Capacity 2) %
* (Max regulation depends on the tank max setting limit)

If Buffer selection is “NO”
Room side
New Target Zone Water Temperature = Current Target Zone Water Temperature * Remote Control Setting
(*Capacity 2) %
(Zone 1 and Zone 2 will change according to it's own target zone water temperature.)
(Max regulation depend on the temperature control type select)

DHW Tank side
New Tank Set Temperature = Tank Set Temperature * Remote Control setting for DHW ("Capacity 2) %
* (Max regulation depends on the tank max setting limit)
** This function is not applicable for Cooling mode.

Setting temperature for cooling is changed
New Target water temperature = target water temperature + Remote Control setting for cool (*Capacity 2)
* (Min/Max regulation of cooling water set apply)

   331

--- Page 332 ---
16.29 Demand Control (Optional PCB)
Remote control setting:
 When Optional PCB connection select 'YES", Demand Control function can select "YES" or "NO".

Purpose:
 After the demand control select YES, below control will activated.
   o 0-10V Demand control

0-10V Demand control
 Demand control is use to reduce the current usage of heat pump unit by third party device.

Control start condition:
 Select “YES” at Demand control at installer menu.
 0-10V input for this electrical current control is detected.

Control content:
 If start condition is fulfilled, indoor will receive the voltage signal from optional PCB. Indoor will send the rate
   value to outdoor unit.
 Outdoor will change the current limit according to the percentage receive from indoor unit.

16.30 Holiday Mode
   Purpose:
   Promotes energy saving by allowing the user to stop the system during holiday and enables the system to
   resume at the preset temperature after holiday.

   Control details:
   o Indoor operate the unit according running mode request. Target temperature will follow holiday setting
   temperature.
    If heat mode request is receive, Target Water Out Temperature will change according to holiday shift
   temperature set.
   [If heat is set OFF at holiday, unit, water pump and zone control will OFF]
    If tank mode request is receive, Target Tank Set Temperature will change according to the holiday tank
   shift temperature set.
   [If tank is set OFF at holiday, heat pump and tank heater will OFF]
   o After days of holiday have been set, heat pump will stop and only resume operation at the end of holiday
   countdown.

   Start condition:
   o Holiday timer set and the holiday timer start
   * The day holiday mode was set is counted as day 1.

   Stop condition:
   o OFF/ON button is pressed.
   o Holiday timer is reached.

   332

--- Page 333 ---
16.31 Dry Concrete
   Purpose
   Provide heat to floor heating panel and dry the wet concrete during installation.

   Setting condition:
   o Dry concrete parameter can be set through remote control under system setup.
   o Parameters are possible to set up to 99 days with different target set temperature

   Control details:
   o Dry concrete mode will be activates when select ON from service setup.
   o Once start dry concrete function, remote control will send step 1 setting temperature to indoor unit.
   * This temperature is set at zone temperature. If system is 2 zones, both zone target temperature is set as
   same temperature.
   o Heat pump will start heat mode operation to room side with received target water outlet temperature.
   * Heat pump will operate according to Heat pump Target Water Temperature.
   o After complete day 1 setup operation, day 2 data will be send to indoor at 12.00am on the second day.
   o Each preset data will be send every day until dry concrete mode is complete, unit will turns OFF and exit dry
   concrete function.
   o 3 ways valve and booster heater will turn OFF and 2 ways valve will turns ON.

   Cancel condition:
   o Dry concrete mode is complete and OFF signal is received.
   o OFF signal is received by pressing OFF/ON button.

16.32 Flow Sensor
   The water flow sensor serves as an overload protector that shuts down the unit when the water level is detected
   to be low.
   Abnormal flow detection:

   Sequence   Abnormal flow   Normal flow
   Normal case   Flow rate < 7 l/min or ≥ 69 l/min   ≥ 7 l/min
   During status 2~6 on Anti-freeze deice   Flow rate ≥ 7 l/min   < 7 l/min

   333

--- Page 334 ---
17. Protection Control (WH-UDZ03KE5)
17.1   Protection Control for All Operations
17.1.1 Time Delay Safety Control
   1   The compressor will not start for three minutes after stop of operation.

17.1.2 30 Seconds Forced Operation
   1   Once the compressor starts operation, it will not stop its operation for 30 seconds.
   2   However, it can be stopped using control panel at indoor unit.

17.1.3 Total Running Current Control
   1   When the outdoor running current exceeds X value, the compressor frequency will decrease.
   2   If the outdoor running current does not exceed X value, the compressor frequency will return to normal
   operating frequency.
   3   If the outdoor running current continue to increase till exceed Y value, compressor will stop, and if this occurs
   3 times within 20 minutes, system will stop operation and OFF/ON control panel LED will blink (F16 error
   occurs).

   WH-UDZ03KE5
   Operation Mode   X (A)   Y (A)
   Heating   11.0   14.0
   Cooling   7.0   14.0

   A. DC Peak Current Control
   1 When the current to IPM exceeds set value, compressor will stop. Compressor will restart after three minutes.
   2 If the set value exceeds again for more than 30 seconds after the compressor restarts, operation will restart
   after two minutes.
   3 If the set value exceeds again for within 30 seconds after the compressor restarts, operation will restart after
   one minute. If this condition repeats continuously for seven times, system will stop operation and OFF/ON
   control panel LED will blink (F23 error occurs).

17.1.4 Compressor Overheating Prevention Control
   The compressor operating frequency is regulated in accordance to compressor tank temperature as shown in
   below figures. When the compressor tank temperature exceeds 112°C, compressor will stop, and if this occurs
   4 times within 30 minutes, system will stop operation and OFF/ON control panel LED will blink (F20 error occurs).

   Compressor = OFF
   112°C
   97°C
   Compressor
   Frequency Reduced
   110°C
   97°C
   Compressor
   Frequency Maintain
   108°C
   97°C
   Free

   Compressor tank temperature

   334

--- Page 335 ---
17.1.5 High Pressure Sensor Control
   Purpose:
   - To protect the system operation.
   Detection period:
   - After compressor on for 1 minute.
   Detection conditions:
   - When abnormal high voltage detection, 5 V or when open circuit detection 0V for 5 seconds continuously.
   After detection:
   - When abnormality is detected continue 5 seconds, unit stop operation.
   - OFF/ON control panel LED will blink (H64 error occurs).

17.1.6 Outside Temperature Current Control

   50°C   Compressor stop

   48°C

   23°C

   Max.   21°C
   current
   value is
   14°C
   regulated
   12°C

   -20°C

   -23°C
   Compressor stop

   Outdoor temperature

   335

--- Page 336 ---
17.2   Protection Control for Heating Operation
17.2.1 Outdoor Air Temperature Control
The maximum current value is regulated when the outdoor air temperature rises above 14°C in order to avoid
compressor overloading.

17.2.2 Deice Operation
When outdoor pipe temperature and outdoor air temperature is low, deice operation start where outdoor fan motor
stop.
Normally, deice start if pipe sensor temperature fulfill deice condition. If remote controller set to AUTO force defrost
setting, unit will start force deice after heat pump operate for 3 hours without deice at below outdoor temperature 5°C
or outdoor pipe sensor temperature fulfill deice condition and Deice accumulation timer reach 2 hours.

   Deice judging condition
   Outdoor Unit Deice Control
   10
   Deice starts depends:
   5   1. Outdoor air sensor temp.
   2. Outdoor pipe sensor temp.
   0
   OD Pipe Temperature (°C)

   3. Heating accumulation time.
   -5

   -10
   When Heating Time > 35 minutes
   -15   and Pipe Temperature below this
   line for continuous 3 minutes.
   -20

   -25

   -30
   -30   -20   -10   0   10   20   30
   Outdoor Temperature (°C)

Deice operation time diagram

   a. Deice mode 1 control:

   Free   Free
   Compressor   1   2   3   5   8   9
   4   6   7

   Four way valve   ON   ON
   OFF
   ID pump   ON   ON   ON

   OD fan   Free   Free

   OFF

   Expansion valve   Free

   max 9 minutes 30 seconds
   deice 1

17.2.3 Force Defrost Operation
Force defrost can be set through remote control with two selection (Manual OR Auto).

   If Manual defrost set, heat pump only run force defrost at heat mode when force defrost request from quick menu
   remote control.
   If Auto defrost set, heat pump automatically run force defrost operation when any of below conditions is
   achieved :
   i) after 3 hours heating accumulation time without defrost when ambient below 5°C.
   ii) after outdoor pipe sensor temperature fulfill deice condition and Deice accumulation timer reach 2 hours.
   * Deice accumulation timer will not reset when remote control is pressed OFF.

   336

--- Page 337 ---
17.3   Protection Control for Cooling Operation
17.3.1 Outdoor Air Temperature Control
   The Compressor operating frequency is regulated in accordance to the outdoor air temperature as shown in the
   diagram below.
   This control will begin 1 minute after the compressor starts.
   Compressor frequency will adjust base on outdoor air temperature.

   25°C   Free

   22°C
   Limited
   10°C   frequency

   8°C
   Compressor
   stop

17.3.2 Freeze Prevention Control 1
   1   When indoor heat exchanger temperature is lower than 0°C continuously for 10 seconds, compressor will
   stop operating.
   2   Compressor will resume its operation three minutes after the indoor heat exchanger is higher than 1°C.
   3   Indoor heat exchanger freeze prevention (H99) will memory in error history.

   337

--- Page 338 ---
18. Protection Control (WH-UDZ05KE5 WH-UDZ07KE5
   WH-UDZ09KE5)
18.1   Protection Control for All Operations
18.1.1 Time Delay Safety Control
   1   The compressor will not start for three minutes after stop of operation.

18.1.2 30 Seconds Forced Operation
   1   Once the compressor starts operation, it will not stop its operation for 30 seconds.
   2   However, it can be stopped using control panel at indoor unit.

18.1.3 Total Running Current Control
   1   When the outdoor running current exceeds X value, the compressor frequency will decrease.
   2   If the outdoor running current does not exceed X value, the compressor frequency will return to normal
   operating frequency.
   3   If the outdoor running current continue to increase till exceed Y value, compressor will stop, and if this occurs
   3 times within 20 minutes, system will stop operation and OFF/ON control panel LED will blink (F16 error
   occurs).

   UDZ05KE5   UDZ07KE5   UDZ09KE5
   Operation Mode   X (A)   Y (A)   Y (A)   Y (A)   X (A)   Y (A)
   Heating   12.5   14.6   14.9   16.9   14.9   16.9
   Cooling   8.5   14.6   14.1   16.9   14.1   16.9

   A. DC Peak Current Control
   1 When the current to IPM exceeds set value, compressor will stop. Compressor will restart after three minutes.
   2 If the set value exceeds again for more than 30 seconds after the compressor restarts, operation will restart
   after two minutes.
   3 If the set value exceeds again for within 30 seconds after the compressor restarts, operation will restart after
   one minute. If this condition repeats continuously for seven times, system will stop operation and OFF/ON
   control panel LED will blink (F23 error occurs).

18.1.4 Compressor Overheating Prevention Control
   The compressor operating frequency is regulated in accordance to compressor tank temperature as shown in
   below figures. When the compressor tank temperature exceeds 112°C, compressor will stop, and if this occurs
   4 times within 30 minutes, system will stop operation and OFF/ON control panel LED will blink (F20 error occurs).

   Compressor = OFF
   112°C
   97°C
   Compressor
   Frequency Reduced
   110°C
   97°C
   Compressor
   Frequency Maintain
   108°C
   97°C
   Free

   Compressor tank temperature

   338

--- Page 339 ---
18.1.5 High Pressure Sensor Control
   Purpose:
   - To protect the system operation.
   Detection period:
   - After compressor on for 1 minute.
   Detection conditions:
   - When abnormal high voltage detection, 5 V or when open circuit detection 0V for 5 seconds continuously.
   After detection:
   - When abnormality is detected 4 times within 120 minutes, unit stop operation.
   - OFF/ON control panel LED will blink (H64 error occurs).

18.1.6 Outside Temperature Current Control

   50°C   Compressor stop

   48°C

   23°C

   Max.   21°C
   current
   value is
   14°C
   regulated
   12°C

   -25°C

   -28°C
   Compressor stop

   Outdoor temperature

   339

--- Page 340 ---
18.2   Protection Control for Heating Operation
18.2.1 Outdoor Air Temperature Control
The maximum current value is regulated when the outdoor air temperature rises above 14°C in order to avoid
compressor overloading.

18.2.2 Deice Operation
When outdoor pipe temperature and outdoor air temperature is low, deice operation start where outdoor fan motor
stop.
Normally, deice start if pipe sensor temperature fulfill deice condition. If remote controller set to AUTO force defrost
setting, unit will start force deice after heat pump operate for 3 hours without deice at below outdoor temperature 5°C
or outdoor pipe sensor temperature fulfill deice condition and Deice accumulation timer reach 2 hours.

   Deice judging condition

   Outdoor Unit Deice Control
   10
   Deice start depends:
   5   1. Outdoor air sensor temp.
   2. Outdoor pipe sensor temp.
   OD Pipe Temperature (°C)

   0
   3. Heating accumulation time
   -5

   -10

   When Heating Time > 35 minutes
   -15
   and Pipe Temperature below this
   line for continuous 3 minutes
   -20

   -25

   -30
   -30   -20   -10   0   10   20   30
   Outdoor Temperature (°C)

Deice operation time diagram

   a. Deice mode 1 control:

   Free   Free
   Compressor   1   2   3   5   8   9
   4   6   7

   Four way valve   ON   ON
   OFF
   ID pump   ON   ON   ON

   OD fan   Free   Free

   OFF

   Expansion valve Free

   max 9 minutes 30 seconds
   deice 1

18.2.3 Force Defrost Operation
Force defrost can be set through remote control with two selection (Manual OR Auto).

   If Manual defrost set, heat pump only run force defrost at heat mode when force defrost request from quick menu
   remote control.
   If Auto defrost set, heat pump automatically run force defrost operation when any of below conditions is
   achieved :
   i) after 3 hours heating accumulation time without defrost when ambient below 5°C.
   ii) after outdoor pipe sensor temperature fulfill deice condition and Deice accumulation timer reach 2 hours.
   * Deice accumulation timer will not reset when remote control is pressed OFF.

   340

--- Page 341 ---
18.3   Protection Control for Cooling Operation
18.3.1 Outdoor Air Temperature Control
   The Compressor operating frequency is regulated in accordance to the outdoor air temperature as shown in the
   diagram below.
   This control will begin 1 minute after the compressor starts.
   Compressor frequency will adjust base on outdoor air temperature.

   25°C   Free

   22°C
   Limited
   10°C   frequency

   8°C
   Compressor
   stop

18.3.2 Freeze Prevention Control 1
   1   When indoor heat exchanger temperature is lower than 0°C continuously for 10 seconds, compressor will
   stop operating.
   2   Compressor will resume its operation three minutes after the indoor heat exchanger is higher than 1°C.
   3   Indoor heat exchanger freeze prevention (H99) will memory in error history.

   341

--- Page 342 ---
19. Servicing Guide
19.1 How to take out Front Plate
   Hook
Open and Close Front Plate
   1 Remove the 2 mounting screws of Bottom
   Front Plate.
   2 Slide it upwards to unhook the Bottom Front
   Plate hook.
   3 Reverse above steps 1~2 for close it.

   2X (screw)

   CAUTION

   Open or close the Front Plate carefully.
   The heavy Front Plate may injures the fingers.

19.2 Test Run
1   Before test run, make sure below items have been checked:-
   a) Pipework are properly done.
   b) Electric cable connecting work are properly done.
   c) Tank Unit is filled up with water and trapped air is released.
   d) Please turn on the power supply after filling the tank until full.
2   Switch ON the power supply of the Tank Unit. Set the Tank Unit RCCB/ELCB to “ON” condition. Then, please
   refer to the Operation Instruction for operation of Remote Controller ①.

   Note:
    During winter, turn on the power supply and standby the unit for at least 15 minutes before test run.
   Allow sufficient time to warm up refrigerant and prevent wrong error code judgement.

3   For normal operation, Water Pressure reading should be in between 0.05 MPa and 0.3 MPa (0.5 bar and 3 bar).
   If necessary, adjust the Water Pump ④ SPEED accordingly to obtain normal water pressure operating range. If
   adjust Water Pump ④ SPEED cannot solve the problem, contact your local authorized dealer.
4   After test run, please clean the Magnetic Water Filter Set ⑨ and Water Filter Set . Reinstall it after finish
   cleaning.

19.3 Expansion Vessel ⑬ Pre Pressure Checking
For Space Heating / Cooling
 Expansion Vessel ⑬ with 10 L air capacity and initial pressure of 1 bar is installed in this Tank Unit.
 Total amount of water in system should be below 200 L.
   (Inner volume of Tank Unit’s piping is about 5 L)
 If total amount of water is over 200 L, please add another expansion vessel. (field supply)
 Please keep the installation height difference of system water circuit within 10 m.

   342

--- Page 343 ---
19.4 Pump Down Procedures
Refer below steps for proper pump down procedure.

   Press

   Press   SW & scroll
   [Screen 4]   to “Pump down”

   343

--- Page 344 ---
19.5 How To Adjust Pump Speed

   Press
   & scroll to
   “Installer setup”

   [Screen 4]

   - Press   or   SW to select & conﬁrm maximum duty. (Range: 0x40~0xFF)
   [Screen 5]

   - Range (0.1~99.9)L/min

   [Screen 6]

   Press   or   SW to select & conﬁrm operation

NOTE:
1.   Whenever at [Screen 5], if press   SW to OFF, pump operation should be turned OFF.
2.   Whenever at [Screen 6], if press   SW to OFF, pump operation should be turned OFF.

   344

--- Page 345 ---
19.6 How To Unlock Cool Mode
   Operation must be OFF

   Press (   +   +   ) SW’s
   continuously for 5secs

   Display latest status retrieved from EEPROM

   345

--- Page 346 ---
19.7 EEPROM Factory Default Data Setup Procedure

   Initialization   12:00am,Mon

   Initializing . . .

   - EEPROM default data setup is only possible during initialization process.

   - Press (   ,   ,   ,   ) simultaneously for 5secs continuously, initialization process
   will stop & EEPROM default data setup process will start.

   During EEPROM default data setup process, display should be as shown below.

   0.2s
   Later

   0.2s
   Later

   0.2s
   Later

  - Once EEPROM default data setup process is complete, initialization process will re-start from beginning.

   Real time and date will blink

   346

--- Page 347 ---
19.8 Dry Concrete Setup

   Press
   & scroll to
   “Installer setup”

   [Screen 4]

   [Screen 5]   [Screen 6]

   Once ‘ON’ is confirm,
   stage 1 setup will start

   Every day stage will increment
   with its respective setup

   Next Page

   347

--- Page 348 ---
   - Press   or   button to select no. of stages.
   - Press   to store latest status.
   - Press   button, display will return to [Screen 6].

   - If suppose to select 10 stages, then setup will start from stage 1/10.
   - Press   or   button to select set temperature.
   - Press   button to store latest status.

   - Move to next stage 2/10
   - Repeat the same procedure

- Move to next stage 10/10
- Repeat the same procedure.
- Press   to store latest status the the display will return to [Screen 4]
- Press   button to return to stage 9/10.

   Return to [Screen 6]

   348

--- Page 349 ---
20. Maintenance Guide
In order to ensure safety and optimal performance of the Tank Unit, seasonal inspections on the Tank Unit, functional
check of RCCB/ELCB, field wiring and piping have to be carried out at regular intervals. This maintenance should be
carried out by authorized dealer. Contact dealer for scheduled inspection.

   1   Charging and Discharging the Water
   Make sure all the piping installations are properly done before carry out below steps.
   Charge the Water
    For domestic hot water tank
   a. Set the Domestic Hot Water Tank Discharge (Drain Tap) to “CLOSE”.

   “CLOSE”   “OPEN”

   Domestic Hot Water Tank Discharge (Drain Tap)

   b. Set all Tap / Shower “OPEN”.
   c. Start filling water to the Domestic Hot Water Tank via Tube Connector. After 20~40min, water should
   flow out from Tap / Shower. Else, please contact your local authorized dealer.
   d. Check and make sure no water leaking at the tube connecting points.

      For Space Heating / Cooling
   a. Turn the plug on the Air Purge Valve outlet anticlockwise by one complete turn from fully closed
   position.
   Plug (turn
   anticlockwise by
   one complete turn)

   Air purge valve

   b. Set the Pressure Relief Valve lever “DOWN”.
   Pressure relief valve
   Pressure relief valve

   Lever
   Lever   or

   Turn down   Turn down

   Pressure relief valve   Pressure relief valve

   c. Start filling water (with pressure more than 0.1 MPa (1 bar)) to the Space Heating / Cooling circuit via
   Tube Connector. Stop filling water if the free water flow through Pressure Relief Valve Drainage.
   d. Turn ON the Tank Unit and make sure Water Pump is running.
   e. Check and make sure no water leaking at the tube connecting points.
   f. The water may drip from this discharge hose. Therefore must guide the hose without close or block
   the outlet of the hose.

   Discharge the Water
    For domestic hot water tank
   a. Turn OFF power supply.
   b. Set the Domestic Hot Water Tank Discharge (Drain Tap) to “OPEN”.
   c. Open Tap / Shower to allow air inlet.
   d. Turn the Safety Relief Valve ○22 knob counterclockwise slightly and hold it until all air is released from

   this pipeline. Then recover the knob to original position after ensured the pipeline is emptied.
   e. After discharge, set Domestic Hot Water Tank Discharge (Drain Tap) ○   g to “CLOSE”.

   349

--- Page 350 ---
2   Check Water Pressure *(0.1 MPa = 1 bar)
   Water pressure should not lower than 0.05 MPa (with inspects the Water Pressure Gauge). If necessary add
   water into Tank Unit (via Tube Connector).

3   Check Pressure Relief Valve
   o Check for correct operation of Pressure Relief Valve by turning on the lever to become horizontal.
   o If you do not hear a clacking sound (due to water drainage), contact your local authorized dealer.
   o Push down the lever after finish checking.
   o In case the water keep on draining out from the Tank Unit, switch off the system, and then contact your
   local authorized dealer.

4   Air Purge Valve
   Air purge valve must be installed at all high points in a closed water circuit system.
   An automatic air purge valve is provided inside the indoor unit. To automatically purge the air from the
   system, turn the plug on the air purge valve outlet anticlockwise by one complete turn from fully closed
   position.
   Excessive air is automatically purged if the plug is kept in this position.
   Plug (turn
   anticlockwise by
   one complete turn)

   Air purge valve

5   Indoor Unit Control Board Area
   Thorough visual inspection of the control board and look for defects, i.e. loose connection, melting of wire
   insulator and etc.

6   RCCB/ELCB
   Ensure the RCCB/ELCB set to “ON” condition before check RCCB/ELCB.
   Turn on the power supply to the tank unit.
   This testing could only be done when power is supplied to the tank unit.

   WARNING

   Be careful not to touch parts other than RCCB/ELCB test button when the power is supplied to Tank Unit. Else, electrical shock
   may happen. Before obtaining access to terminals, all supply circuits must be disconnected.

   o   Push the “TEST” button on the RCCB/ELCB. The lever would turn down and indicate “0”, if it functions
   normal.
   o   Contact authorized dealer if the RCCB/ELCB malfunction.
   o   Turn off the power supply to the tank unit.
   o   If RCCB/ELCB functions normal, set the lever to “ON” again after testing finish.

7   Reset Overload Protector
   Overload Protector serves the safety purpose to prevent the water over heating. When the Overload
   Protector trip at high water temperature, take below steps to reset it.
   a. Take out the cover.
   b. Use a test pen to push the centre button gently in order to reset the Overload Protector.
   c. Fix the cover to the original fixing condition.
   Use test pen to push
   this button for reset
   Overload protector.

   350

--- Page 351 ---
8   Maintenance for Magnetic Water Filter Set
   a. Turn OFF power supply.
   b. Place a container below Magnetic Water Filter Set.
   c. Turn to remove the Magnet Bar at bottom of Magnetic Water Filter Set.
   d. By using Allen key (8mm), remove the Cap of Discharge Port.
   e. By using Allen Key (4mm), open the Service Valve to release the dirty water from the Discharge Port into a
   container. Close the service valve when the container is full to avoid spillage in the tank unit. Dispose the
   dirty water.
   f. Reinstall the Cap of Discharge Port and Magnet Bar.
   g. Re-charging the water to Space Heating / Cooling circuit if necessary (refer Section 5 for details.)
   h. Turn ON power supply.

   Service
   Valve

   Discharge port

   Magnet Bar

   Open   Close

9   Maintenance for Safety Relief Valve
   It is strongly recommended to operate the valve by turn the knob counter clockwise to ensure free water ﬂow
   through discharge pipe at regular intervals to ensure it is not blocked and to remove lime deposit.

   Stagnant water in Tank Unit should be drained if it is not going to be operated for more than 60 days.

   351

--- Page 352 ---
20.1 Maintenance for Magnetic Water Filter Set

  If forget Password and cannot operate remote controller
   20.1.3 Check Water Pressure from Remote
   Controller
 Press   for 5 sec.
 Password unlock screen appears, press Conﬁrm and it shall reset.   1. Press   SW and scroll to "System check".
 Password will become 0000. Please reset it again.
 (NOTE) Only display when it is locked by password.   2. Press   and scroll to "System information".
   3. Press   and search for "Water pressure".

20.1.1 Maintenance Menu
  Setting method of Maintenance menu   Non [Main Menu] screen

  Maintenance menu   12:00am,Mon
  Actuator check
  Test mode
  Sensor setup
  Reset password
   Main menu   12:00am,Mon
   Select   Conﬁrm
   Function setup
 Press   for 5 sec.   System check
 Items that can be set   Personal setup
   Service contact
   Actuator check (Manual ON/OFF all functional parts)
   (NOTE) As there is no protection action, please be careful   Select   Conﬁrm
   not to cause any error when operating each part
   (do not turn on pump when there is no water etc.)
   Test mode (Test run)
   Normally it is not used.
   Sensor setup (offset gap of detected temp of each sensor
   within -2~2°C range)   System check   12:00am,Mon
   (NOTE) Please use only when sensor is deviated.
   Energy monitor
   It affects temperature control.
   Reset password (Reset password)   System information
   Error history
   Compressor

20.1.2 Custom Menu   Select   Conﬁrm

  Setting method of Custom menu

 Custom menu   12:00am,Mon
  Cool mode   System check   12:00am,Mon
   Energy monitor
  Back-up heater
   System information
  Reset energy monitor   Error history
  Reset operation history   Compressor
  Smart DHW   Select   Conﬁrm

   Select   Conﬁrm

 Please press   for 10 sec.
 Items that can be set
   Cool mode (Set With/Without Cooling function) Default is without
   (NOTE) As with/without Cool mode may affect electricity   System information   12:00am,Mon
   application, please be careful and do not simply change it.   1. Inlet   : 25°C
   In Cool mode, please be careful if piping is not insulated
   2. Outlet   : 20°C
   properly, dew may form on pipe and water may drip on
   the ﬂoor and damage the ﬂoor.   3. Zone 1   : 25°C
   Backup heater (Use/Do not use Backup heater)   4. Zone 2   : 20°C
   (NOTE) It is different from to use/not to use backup heater set by   Page   Conﬁrm
   client. When this setting is used, heater power on due to
   protection against frost will be disabled. (Please use this   Screens
   setting when it is required by utility company.)   shown are
   By using this setting, it cannot defrost due to low Heating's
   setting temp and operation may stop (H75)   for illustration
   Please set under the responsibility of installer. When it   purposes only.
   stops frequently, it may be due to insufﬁcient circulation   System information   12:00am,Mon
   ﬂow rate, setting temp of heating is too low etc.
   9. COMP frequency   : 95Hz
   Reset energy monitor (delete memory of Energy monitor)
   Please use when moving house and handover the unit.   10. Pump ﬂowrate   : 11.7 L/min
   Reset operation history (delete memory of operation history)   11. Water pressure   : 1.51 bar
   Please use when moving house and handover the unit.
   Smart DHW (Set Smart DHW mode Parameter)   Page   Conﬁrm
   a) Start time: Tank reboil at lower ON Temp. onward.
   b) Stop time: Tank reboil at normal ON Temp. onward.
   c) ON Temp.: Tank Reboil Temp when Smart DHW start.

   352

--- Page 353 ---
20.1.4 Specifications

20.1.4.1   Specifications of fresh water was heat transfer medium in brazed heat
   exchanger

Parameter   Quality Limits for Tap Water on the Secondary Side
Temperature   Below 60°C
pH   7 to 9
Alkalinity   60mg/l < HCO₃ < 300mg/l
Conductivity   < 500μS/cm
Hardness   [Ca⁺, Mg⁺] / [HCO₃⁻] > 0.5
Chloride   < 200mg/l at 60°C
Sulphate   [SO₄²⁻] < 100mg/l and [HCO₃⁻] / [SO₄²⁻] > 1
Nitrate   NO₃ < 100mg/l
Chlorine   < 0.5mg/l

20.1.4.2   External filter
Solids in the water must be filtered.
Minimum filter mesh size required for the field supply external filter in the water inlet is 20 mesh.

   353

--- Page 354 ---
21. Troubleshooting Guide
21.1   Refrigeration Cycle System
In order to diagnose malfunctions, make sure that there
are no electrical problems before inspecting the
refrigeration cycle.
Such problems include insufficient insulation, problem
with the power source, malfunction of a compressor and a
fan.
The normal pressure of the refrigeration cycle depends
on various conditions, the standard values for them are
shown in the table on the right.

   354

--- Page 355 ---
21.2 Relationship between the Condition of the Air-to-Water Heatpump
   Indoor and Outdoor Units and Pressure and Electric Current

   Heating Mode   Cooling Mode

   Condition of the Air-to-
   Water Heatpump   Electric current   Electric current
   indoor and outdoor units   Low Pressure   High Pressure   Low Pressure   High Pressure
   during operation   during operation

   Water leakage or
   insufficient water flow
   rate in the system

   Excessive amount of
   refrigerant

   Inefficient compression

   Insufficient refrigerant
   (gas leakage)

   Outdoor heat exchange
   deficiency

   Clogged expansion valve
   or Strainer

   Carry out the measurements of pressure, electric current, and temperature fifteen minutes after an operation is
   started.

   355

--- Page 356 ---
21.3   Breakdown Self Diagnosis Function
21.3.1 Self Diagnosis Function (Three Digits Alphanumeric Code)
   When abnormality occur during operation, the system will stop operation, and OFF/ON control panel LED will
   blink and error code will display on the control panel.
   Even error code is reset by turning OFF power supply or by selecting ERROR RESET, if the system abnormality
   is still unrepaired, system will again stop operation, and OFF/ON control panel LED will again blinks and error
   code will be display.
   The error code will store in IC memory.

   To check the error code
   1 When an abnormality occurs, system will stop operation and OFF/ON control panel LED will blink.
   2 Error code of the abnormality will be display on the control panel.
   3 To determine the abnormality description, the error code table needs to be referred.

eg:

   Error number

   Blinking

   Press   to select Close / Reset then press

   To display past/last error code
   1 Turn ON power supply.
   2 Refer below procedure to retrieve the error code history.

   To permanently delete error code from IC memory
   1 Turn ON power supply.
   2 Refer below procedure to clear error history.

   356

--- Page 357 ---
Press   button
and select
“System Check”

   Press   SW to select
   [Screen 4]   “Error history”

   Display last 4 error retrieved from EEPROM

   357

--- Page 358 ---
21.4   Error Codes Table

Diagnosis display   Abnormality/Protection control   Abnormality judgement   Primary location to verify

   H00   No abnormality detected   —   —
    Indoor/outdoor connection wire
    Indoor/outdoor PCB
   H12   Indoor/Outdoor capacity unmatched   90s after power supply
    Specification and combination table in
   catalogue
   Outdoor compressor temperature sensor    Compressor temperature sensor
   H15   Continue for 5 sec.
   abnormality   (defective or disconnected)
    Indoor PCB
   H20   Water pump abnormality   Continue for 10 sec.
    Water pump (malfunction)
   Indoor refrigerant liquid temperature    Refrigerant liquid temperature sensor
   H23   Continue for 5 sec.
   sensor abnormality   (defective or disconnected)
    High pressure sensor (defective or
   H27   Service valve error   Continue for 5 minutes
   disconnected)
    Solar temperature sensor (defective or
   H28   Abnormal solar sensor   Continue for 5 sec.
   disconnected)
    Pool temperature sensor (defective or
   H31   Abnormal swimming pool sensor   Continue for 5 sec.
   disconnected)
    Buffer tank sensor (defective or
   H36   Abnormal buffer tank sensor   Continue for 5 sec.
   disconnected)
   When indoor and outdoor
   H38   Brand code not match   —
   brand code not same
    Outdoor pipe temperature sensor
    Clogged expansion valve or strainer
   H42   Compressor low pressure abnormality   —    Insufficient refrigerant
    Outdoor PCB
    Compressor
   H43   Abnormal Zone 1 sensor   Continue for 5 sec.    Water temperature Zone 1 sensor
   H44   Abnormal Zone 2 sensor   Continue for 5 sec.    Water temperature Zone 2 sensor
   H62   Water flow switch abnormality   Continue for 1 min.    Water flow switch
    Outdoor low pressure sensor
   *H63   Refrigerant low pressure abnormality   Continue for 5 sec.
   (defective or disconnected)
    Outdoor high pressure sensor
   H64   Refrigerant high pressure abnormality   Continue for 5 sec.
   (defective or disconnected)
    Water flow switch sensor (defective or
   disconnected)
   *H65   Deice circulation error   Continue for 10 sec.
    Water pump malfunction
    Buffer tank (is used)
   H67   Abnormal External Thermistor 1   Continue for 5 sec.    Room temperature Zone 1 sensor
   H68   Abnormal External Thermistor 2   Continue for 5 sec.    Room temperature Zone 2 sensor
    Back-up heater OLP
   H70   Back-up heater OLP abnormality   Continue for 60 sec.
   (Disconnection or activated)
   H72   Tank sensor abnormal   Continue for 5 sec.    Tank sensor
   Communication or transfer
   H74   PCB communication error    Indoor main PCB and Sub PCB
   error
   Room heater disable and deice
    Heater operation must enable to
   H75   Low water temperature control   request to operate under low
   increase water temperature
   water temperature
   Indoor - control panel communication    Indoor - control panel
   H76   —
   abnormality   (defective or disconnected)
    Internal/external cable connections
   H90   Indoor/outdoor abnormal communication   > 1 min after starting operation
    Indoor/Outdoor PCB
    Tank heater OLP
   H91   Tank heater OLP abnormality   Continue for 60 sec.
   (Disconnection or activated)
   H95   Indoor/Outdoor wrong connection   —    Indoor/Outdoor supply voltage
    Outdoor high pressure sensor
   Outdoor high pressure overload
    Water pump or water leakage
   protection
   H98 / F95   —    Clogged expansion valve or strainer
   Cooling high pressure overload
   protection    Excess refrigerant
    Outdoor PCB
    Indoor heat exchanger
   H99   Indoor heat exchanger freeze prevention   —
    Refrigerant shortage
   4 times occurrence within
   F12   Pressure switch activate    Pressure switch
   20 minutes
   4 times occurrence within
   F14   Outdoor compressor abnormal revolution    Outdoor compressor
   20 minutes
   2 times occurrence within    Outdoor PCB
   F15   Outdoor fan motor lock abnormality
   30 minutes    Outdoor fan motor
   3 times occurrence within    Excess refrigerant
   F16   Total running current protection
   20 minutes    Outdoor PCB

   358

--- Page 359 ---
 Diagnosis display   Abnormality/Protection control   Abnormality judgement   Primary location to verify

    Compressor tank temperature sensor
    Clogged expansion valve or strainer
   Outdoor compressor overheating   4 times occurrence within
   F20    Insufficient refrigerant
   protection   30 minutes
    Outdoor PCB
    Compressor
   IPM (power transistor) overheating   3 times occurrence within    Improper heat exchange
   F22
   protection   30 minutes    IPM (Power transistor)
   Outdoor Direct Current (DC) peak   7 times occurrence    Outdoor PCB
   F23
   detection   continuously    Compressor
    Insufficient refrigerant
   2 times occurrence within
   F24   Refrigeration cycle abnormality    Outdoor PCB
   20 minutes
    Compressor low compression
   Cooling/Heating cycle changeover   4 times occurrence within    4-way valve
   F25
   abnormality   30 minutes    V-coil
   F27   Pressure switch abnormality   Continue for 1 min.    Pressure switch
    Discharge Temperature Sensor
   1 times occurrence within    Discharge Pressure Sensor
   F29   Low Discharge Superheat
   2550 minutes    Pressure Switch
    Outdoor PCB
    Water outlet sensor 2 (defective or
   F30   Water outlet sensor 2 abnormality   Continue for 5 sec.
   disconnected)
   F32   Abnormal Internal Thermostat   Continue for 5 sec.    Control panel PCB thermostat
   Outdoor air temperature sensor    Outdoor air temperature sensor
   F36   Continue for 5 sec.
   abnormality   (defective or disconnected)
   Indoor water inlet temperature sensor    Water inlet temperature sensor
   F37   Continue for 5 sec.
   abnormality   (defective or disconnected)
   Outdoor discharge pipe temperature    Outdoor discharge pipe temperature
   F40   Continue for 5 sec.
   sensor abnormality   sensor (defective or disconnected)
   4 times occurrence within
   F41   PFC control    Voltage at PFC
   10 minutes
   Outdoor heat exchanger temperature    Outdoor heat exchanger temperature
   F42   Continue for 5 sec.
   sensor abnormality   sensor (defective or disconnected)
    Outdoor defrost sensor (defective or
   F43   Outdoor defrost sensor abnormality   Continue for 5 sec.
   disconnected)
   Indoor water outlet temperature sensor    Water outlet temperature sensor
   F45   Continue for 5 sec.
   abnormality   (defective or disconnected)
    Insufficient refrigerant
   Outdoor Current Transformer open
   F46   —    Outdoor PCB
   circuit
    Compressor low
   Outdoor EVA outlet temperature sensor    Outdoor EVA outlet temperature sensor
   F48   Continue for 5 sec.
   abnormality   (defective or disconnected)
   Outdoor bypass outlet temperature    Outdoor bypass outlet temperature
   F49   Continue for 5 sec.
   sensor abnormality   sensor (defective or disconnected)
Note: * This error code is not applicable for this system.

   359

--- Page 360 ---
21.5   Self-diagnosis Method
21.5.1 Connection Capability Rank Abnormality (H12)
Malfunction Decision Conditions:
   During startup operation of cooling and heating, the capability rank of indoor checked by the outdoor is used to
   determine connection capability rank abnormality.

Malfunction Caused:
   1 Wrong model interconnected.
   2 Wrong indoor unit or outdoor unit PCB (main) used.
   3 Faulty indoor unit or outdoor unit PCB (main).

Abnormality Judgment:
   Continue for 90 seconds.

Troubleshooting:
   Yes
   Does H12 error occur immediately after installation?

   No

Yes Has the installation set-up being   No
   Does H12 error occur after a certain period of usage?
   modified at control panel.
   No   Yes

   No   Has any indoor or outdoor PCB being replaced or
   serviced?
   Yes

   Check the spare part number and compare against the
   part list.

   Is the outdoor unit model and capacity within the rank of   No
   Change indoor PCB and/or   No   Does spare part number match with the indoor/outdoor   allowable indoor unit capacity?
   outdoor PCb for specified model.   model?   All in one   Allowable Outdoor
   Yes   WH-ADC0309K3E5   WH-UDZ03KE5
   WH-ADC0309K6E5   WH-UDZ05KE5
   No   WH-ADC0309K3E5B   WH-UDZ07KE5
   Has the indoor PCB being replaced anew?   WH-ADC0309K3E5UK   WH-UDZ09KE5
   Yes   Yes

   No
   Set the capacity rank at control panel (refer I/I).   Has the capacity rank being set at the control panel?

   Rectify the model selection.
   After capacity is set, turn off the breaker and turn on the
   power again to operate the unit.

   360

--- Page 361 ---
21.5.2 Compressor Tank Temperature Sensor Abnormality (H15)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the temperatures detected by the compressor tank
   temperature sensor are used to determine sensor error.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue for 5 seconds.

   Troubleshooting:

   Check the CN-TANK connector connection:
   - Turn OFF the power.
   - Check the connector connection.

   Is the CN-TANK connector
   No   - Connector poor contact.
   connection normal?   - Correct the connection.

   Yes

   Check the compressor tank temperature sensor:
   - Plug out connector from the outdoor unit PCB (main).
   - Measure the resistance of the compressor tank
   temperature sensor.

   Compressor Tank / Compressor Discharge
   Sensor Characteristic
   350
   Is the measured resistance of the   - Defect in compressor tank
   300
   compressor tank temperature sensor   No   temperature sensor.
   250
   matches the value specified in its
   Resistance (K)

   - Replace the compressor tank
   200
   characteristic chart?   temperature sensor.
   150

   100

   50
   Yes
   0
   - Defect in outdoor unit PCB (main).
   -10   0   10   20   30   40   50   - Replace the outdoor unit PCB (main).
   Temperature (° C)

   361

--- Page 362 ---
21.5.3 Water Pump Abnormality (H20)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the rotation speed detected by the IPM of water pump motor
   during water pump operation is used to determine abnormal water pump (feedback of rotation > 6,000rpm or <
   1,000rpm).

Malfunction Caused:
   1 Operation stop due to short circuit inside the water pump motor winding.
   2 Operation stop due to breaking of wire inside the water pump motor.
   3 Operation stop due to breaking of water pump lead wires.
   4 Operation stop due to water pump motor IPM malfunction.
   5 Operation error due to faulty indoor unit PCB.

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Turn OFF the power.   - Connector
   Check if the water   No   poor contact.
   Turn ON the power and   pump connector   - Correct the
   operate the water pump.   connection normal?   connection.
   Yes
   No   Disconnect the water pump
   Does it operate?   connector CN-PUMP1.
   Turn ON the power and
   Yes   check the input voltage of
   the water pump from
   Stop the water pump.   indoor unit PCB.

   Check the feedback   Is the water pump drive
   signal from water pump   power supply voltage   No   Replace the
   to indoor unit PCB.   range between
   indoor unit PCB.
   280~373Vdc
   (pin1 & 4) generated?
   Operate the water pump,   Yes
   is feedback signal (pulse)   No   Replace the
   water pump.   Is the water pump control
   generated between   No   Replace the
   power supply 15Vdc
   pin7 & 4 of CN-PUMP1?   indoor unit PCB.
   (pin5 & 4) generated?
   Yes   Yes
   Replace the
   indoor unit PCB.   Operate the water pump,
   is the duty command   No   Replace the
   range between 0~6Vdc   indoor unit PCB.
   (pin6 & 4) generated?

   Yes   Replace the
   water pump.

   362

--- Page 363 ---
21.5.4 Indoor Refrigerant Liquid Temperature Sensor Abnormality (H23)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the temperatures detected by the indoor refrigerant liquid
   temperature sensor are used to determine sensor error.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty indoor unit PCB (main).

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-TH1 connector connection:
   - Turn OFF the power.
   - Check the connector connection.

   Is the CN-TH1 connector
   No   - Connector poor contact.
   connection normal?   - Correct the connection.

   Yes

   Check the indoor refrigerant liquid temperature sensor:
   - Plug out connector from the outdoor unit PCB (main).
   - Measure the resistance of the indoor refrigerant liquid
   temperature sensor.

   Indoor Refrigerant Liquid / Water Inlet / Water
   Outlet Sensor Characteristic
   120
   110   Is the measured resistance of the   - Defect in indoor refrigerant liquid
   100
   indoor refrigerant liquid temperature   No   temperature sensor.
   90
   sensor matches the value specified   - Replace the indoor refrigerant
   Resistance (K)

   80
   70
   60
   in its characteristic chart?   liquid temperature sensor.
   50
   40
   30
   20
   Yes
   10   - Defect in indoor unit PCB (main).
   0
   -10   0   10   20   30   40   50   - Replace the indoor unit PCB (main).
   Temperature (°C)

   363

--- Page 364 ---
21.5.5 Service Valve Error (H27)
Malfunction Decision Conditions:
   During cooling operation, when:-
   [a] Indoor refrigerant pipe temperature at compressor startup - present indoor refrigerant pipe temperature < 2°C
   [b] Present high pressure - high pressure at compressor startup < 5kg/cm2
   **Judgment only for first time cooling operation and not during pump down operation.

Malfunction Caused:
   1 3 way valves closed.
   2 Faulty high pressure sensor.
   3 Faulty indoor refrigerant pipe temperature sensor
   4 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue for 5 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the 3 way valves.

   Yes
   Is the 3 way valve closed?   Open the 3 way valve.

   No

   Check for clogged
   expansion valve or strainer.

   - Replace the expansion
   Is the expansion valve or   Yes   valve and/or strainer.
   strainer clogged (ice formed)?   - Reclaim and recharge
   refrigerant.
   No
   Check the indoor ref. pipe
   temperature sensor.

   Does it conform to the   No   Replace the indoor ref. pipe
   sensor characteristic chart?   temperature sensor.
   Yes

   Turn ON the power and measure the DC
   voltage pin 1 & 3 (GND) of CN-HPS before
   and after run the system.

   - Defect in outdoor unit
   Is the measured voltage   No
   PCB (main).
   before and after run the
   - Replace the outdoor
   system unchanged?
   unit PCB (main).

   Yes   - Defect in outdoor high
   pressure sensor.
   - Replace the outdoor
   high pressure sensor.

   364

--- Page 365 ---
21.5.6 Abnormal Solar Sensor (H28)
Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty solar sensor.
   3 Faulty indoor sub PCB.

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent
   Abnormal solar sensor   component breakdown, always switch
   Caution   off the power before remove and
   connect the component.

   NO
   H28 happens check connection at CN207 normal?   ●   Correct sensor connection

   YES

   NO
   Measure resistance of sensor match characteristic?   ●   Change solar sensor

   YES

   Change Indoor sub PCB

   365

--- Page 366 ---
21.5.7 Abnormal Swimming Pool Sensor (H31)
Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty swimming pool sensor.
   3 Faulty indoor sub PCB.

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent
   Abnormal swimming pool sensor   component breakdown, always switch
   Caution   off the power before remove and
   connect the component.

   H31 happens check connector sensor at CN204 connection   NO
   ●   Correct sensor connection
   normal ?

   YES

   Measure sensor resistance match swimming pool sensor   NO
   ●   Change swimming pool sensor
   characteristic?

   YES

   Change Indoor sub PCB

   366

--- Page 367 ---
21.5.8 Abnormal Buffer Tank Sensor (H36)
Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty buffer tank sensor.
   3 Faulty indoor sub PCB.

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent
   Abnormal buffer tank sensor   component breakdown, always switch
   Caution   off the power before remove and
   connect the component.

   NO
   H36 check buffer tank sensor connection at CN5 normal?   ●   Correct connection

   YES

   Disconnect sensor from sub PCB measure resistance of sensor   NO
   ●   Change buffer tank sensor
   and compare against characteristic same?

   YES

   Change sub PCB

   367

--- Page 368 ---
21.5.9 Brand Code Not Matching (H38)
Malfunction Caused:
   1 Indoor and outdoor brand code not match.

   For safety reason and to prevent
   Brand code not match   component breakdown, always switch
   Caution   off the power before remove and
   connect the component.

   NO
   Check the brand of indoor and outdoor unit both Panasonic?   ●   Use only Panasonic units.
   ●   Change to Panasonic unit.
   YES

   Change PCB outdoor

   368

--- Page 369 ---
21.5.10 Compressor Low Pressure Protection (H42)
Malfunction Decision Conditions:
   During operation of heating and after 5 minutes compressor ON, when outdoor pipe temperature below -29°C or
   above 26°C is detected by the outdoor pipe temperature sensor.

Malfunction Caused:
   1 Dust accumulation on the outdoor unit heat exchanger.
   2 Air short circuit at outdoor unit.
   3 2 way valve partially closed.
   4 Faulty outdoor unit fan motor.
   5 Refrigerant shortage (refrigerant leakage).
   6 Clogged expansion valve or strainer.
   7 Faulty outdoor pipe temperature sensor.
   8 Faulty outdoor unit main PCB (main).

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the outdoor unit
   fan motor operation.

   Is the outdoor unit fan   No   Replace the outdoor unit
   Check the dust accumulation on the   fan motor and/or outdoor
   outdoor unit heat exchanger.   motor operate normally?
   unit PCB (main).
   Yes

   Is the outdoor unit heat   Yes   Check for gas leakage.
   Clean the heat exchanger.
   exchanger dirty?
   - Repair the pipe flare or
   No   Yes
   Is the oil oozing out from   union nuts.
   Check the outdoor air   the 2/3 way valve?   - Reclaim and recharge
   passage.
   No   refrigerant.
   Check for clogged
   Yes   Provide sufficient air
   Is there any short circuit?   expansion valve or stainer.
   passage.
   No   - Replace the expansion
   Is the expansion valve or   Yes   valve and/or strainer.
   Check the 2-way valve.   strainer clogged (ice formed)?   - Reclaim and recharge
   No   refrigerant.

   Yes   Reclaim and recharge for a
   Is the 2 way valve partially   specified amount of fresh refrigerant.
   Open the 2 way valve.
   closed?   - Replace the outdoor unit
   PCB (main).
   Is abnormality happened   Yes
   No   - Replace the outdoor pipe
   again?   temperature sensor.
   - Replace the compressor.
   No
   Procedure complete

   369

--- Page 370 ---
21.5.11 Abnormal Zone 1 Sensor (H43)
Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty buffer tank sensor.
   3 Faulty indoor sub PCB.

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent
   Abnormal zone 1 sensor   component breakdown, always switch
   Caution   off the power before remove and
   connect the component.

   Check the turn off power check connector connection

   NO   ●   Poor contact
   Normal?
   ●   Correct connection

   YES

   Check plug out connector from zone 1 connector sub PCB in
   NO   ●   Defective zone sensor
   the PCB measure resistance of zone 1 sensor characteristic
   ●   Replace sensor
   match?

   YES

   ●   Defective PCB
   ●   Replace PCB

   370

--- Page 371 ---
21.5.12 Abnormal Zone 2 Sensor (H44)
Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty buffer tank sensor.
   3 Faulty indoor sub PCB.

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent
   Abnormal zone 2 sensor   component breakdown, always switch
   Caution   off the power before remove and
   connect the component.

   Turn off power check connector connection normal?   ●   Correct abnormal connection

   YES

   Plug out from sub PCB, check sensor characteristics measure   NO
   ●   Change sensor zone 2
   resistance is it match?

   YES

   Change PCB

   371

--- Page 372 ---
21.5.13 Water Flow Switch Abnormality (H62)
Malfunction Decision Conditions:
   During operation of cooling and heating, the water flow detected by the indoor water flow switch is used to
   determine water flow error.

Malfunction Caused:
   1 Faulty water pump.
   2 Water leak in system.
   3 Faulty connector connection.
   4 Faulty water flow switch.
   5 Faulty indoor unit PCB (main).

Abnormality Judgment:
   Continue for 10 seconds (but no judgment for 9 minutes after compressor startup/restart).

   For safety reason and to prevent component breakdown,
   Troubleshooting:   Caution   always switch off the power before remove and connect the component.

   Is the CN4 connector   No   - Connector poor contact.
   Check the system water pump   connection normal?   - Correct the connection.

   Yes
   No   Replace the faulty water   Check the Vdc from the indoor unit PCB
   Is the water pump working?   (main):
   pump
   - Disconnect flow sensor from the indoor   - Defect in indoor unit PCB
   No   (main).
   Yes   unit PCB terminal CN-FLWSEN
   - Turn ON the power.   - Replace the indoor unit PCB
   - Measure the Vdc as shown in Figure 1   (main).
   Check the water system passage
   (pin 1 and 3)
   - Is the Vdc measurement 5Vdc?

   Yes   Yes
   Is there any water leakage   Fix the water leakage
   - Defect in flow sensor.
   - Replace the flow sensor
   No
   5V
 Check the CN-FLWSEN connector connection:   CN-FLWSEN 1   BR
   C92   1
 - Turn OFF the power.   5Vdc   W
   0.1u   C80   B
   FLOW
 - Check the connector connection   16V   0.047u
   R127 R130   SENSOR
   1k 10k   BL
   25V   4
   G1 4

   Figure 1

   372

--- Page 373 ---
21.5.14 Outdoor High Pressure Abnormality (H64)
Malfunction Decision Conditions:
   During operation of cooling and heating, when the outdoor high pressure sensor output signal is 0 Vdc or 5 Vdc.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue 4 times in 20 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-HPS connector connection:
   - Turn OFF the power.
   - Check the connector connection.
   Reconnect the high pressure sensor
   connector to the outdoor unit PCB
   No   (main). Turn ON the power and run
   Is the CN-HPS connector   - Connector poor contact.
   the system. Measure the DC voltage
   connection normal?   - Correct the connection.
   pin 1 & 3 (GND) of CN-HPS.
   Yes
   - Defect in outdoor unit
 Check the continuity of the outdoor unit PCB (main)   Is the measured voltage   No   PCB (main).
 high pressure sensor connector CN-HPS:   0 Vdc or 5 Vdc?   - Replace the outdoor
 - Plug out connector from the outdoor unit PCB (main).   unit PCB (main).
 - Measure the continuity pin 1 & 3 (GND) and pin 1 &
   4 (5 V) of CN-HPS.   Yes   - Defect in outdoor high
   pressure sensor.
   - Detect in outdoor unit   - Replace the outdoor
   Yes
   Is there any continuity?   PCB (main).   high pressure sensor.
   - Replace the outdoor
   unit PCB (main).
   No

   373

--- Page 374 ---
21.5.15 Deice Circulation Error (H65)
Malfunction Decision Conditions:
   During startup and operation of deice (mode 2), the water flow (> 10l/min) detected by the water flow switch is
   used to determine deice circulation error.

Malfunction Caused:
   1 Water flow in air-to-water heatpump indoor unit circuitry.
   2 Faulty indoor unit water flow switch.
   3 Faulty indoor unit water pump.
   4 Faulty indoor unit PCB.

Abnormality Judgment:
   Continue for 10 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   During deice (mode 2), check if
   indoor unit water pump operates.
   No

   Check if internal water pump   Use buffer tank to   CAUTION
   is used and it is directly   Yes   separate external
   installed to the air-to-water   water pump from
   Panasonic
   heatpump indoor unit circuit.   air-to-water heatpump   Air-to-Water   External
   Heatpump   Pump
   (without buffer tank)   indoor unit circuit.   Indoor Unit

   No
   ● When external pump is used, be sure to install
   Stop operation and turn OFF power.   it in independent water circuit and not direct to
   Plug out the connector of water flow   the air-to-water heatpump indoor unit circuit.
   switch (CN-FLOW) in the indoor unit
   PCB and measure its continuity.

   - Defect in indoor unit water
   Yes   flow switch.
   Is there any continuity?
   - Replace the indoor unit
   water flow switch.
   No
   - Defect in indoor unit PCB.
   - Replace the indoor unit PCB.

   Turn OFF the power.
   Disconnect indoor unit
   water pump connector
   CN-PUMP1. Operate the   - Defect in indoor unit water
   No   pump.
   auto-water heatpump unit.
   During deice (mode 2),   - Replace the indoor unit
   check if the indoor unit   water pump.
   water pump duty command
   signal generated?

   Yes   - Defect in indoor unit PCB.
   - Replace the indoor unit PCB.

   374

--- Page 375 ---
21.5.16 Abnormal External Thermistor 1 (H67)
Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty room temperature zone 1 sensor.
   3 Faulty indoor sub PCB.

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent
   Abnormal external thermistor 1   component breakdown, always switch
   Caution   off the power before remove and
   connect the component.

   NO
   Check CN205 connector on sub PCB normal?   ●   Correct connection

   YES

   Disconnect sensor from sub PCB measure resistance of sensor   NO
   ●   Change external thermistor 1
   and compare against sensor characteristic same?

   YES

   Change sub PCB

   375

--- Page 376 ---
21.5.17 Abnormal External Thermistor 2 (H68)
Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty room temperature zone 2 sensor.
   3 Faulty indoor sub PCB.

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent
   Abnormal external thermistor 2   component breakdown, always switch
   Caution   off the power before remove and
   connect the component.

   NO   ●   Correct external thermistor 2 sensor
   Check connector CN205 on sub PCB normal?
   connector

   YES

   Check resistance of external thermistor 2 compare against   NO
   ●   Change external thermistor 2
   characteristic of external thermistor same?

   YES

   Change sub PCB

   376

--- Page 377 ---
21.5.18 Indoor Backup Heater OLP Abnormality (H70)
Malfunction Decision Conditions:
   During operation of indoor backup heater, when no power supplies to indoor backup heater or OLP open circuit.

Malfunction Caused:
   1 Faulty power supply connector connection.
   2 Faulty connector connection.
   3 Faulty indoor backup heater overload protector (OLP).
   4 Faulty indoor unit PCB (main).

Abnormality Judgment:
   Continue for 60 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Is the abnormality happened during   No   - Defect in indoor unit PCB (main).
   operation of indoor backup heater?   - Replace the indoor unit PCB (main).

   Yes
   Check indoor backup heater OLP   Use a test pen to push
   Check the indoor backup heater incoming   continuity:   this button to reset OLP
   AC power supply (2):   - Turn OFF power supply.
   - Turn ON power supply (2) & RCCB.   - Reset heater 1 OLP.
   - Measure the AC voltage between RCCB’s   - Measure the continuity of OLP.
   L1 & N1.
   - Measure the AC voltage between PCB’s
   AC2-L3 & AC2-N2.   Multimeter to
   - Defect in RCCB.   Is there any continuity?
   measure continuity
   - Replace RCCB.
   No   - Terminal board assembly
   Is measured voltage 230Vac?   connector poor contact.   - Defect in indoor backup
   - Correct the connection or   No   heater OLP.
   Yes   replace the indoor unit   - Replace indoor backup
   PCB (main).   heater OLP.
   Check the CN-OLP1 connector connection:
   - Turn OFF the power.
   - Check the connector connection.   - Defect in indoor unit
   Yes   PCB (main).
   No   - Replace the indoor unit
   Is the CN-OLP1 connector   - Connector poor contact.
   PCB (main).
   connection normal?   - Correct the connection.
   Yes

   377

--- Page 378 ---
21.5.19 Tank Temperature Sensor Abnormality (H72)
Malfunction Decision Conditions:
   When tank connection is set to ON, the temperatures detected by the tank temperature sensor are used to
   determine sensor error.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty indoor unit PCB (main).

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Is the abnormality happened during   No   - Defect in indoor unit PCB (main).
   tank connection set to ON?   - Replace the indoor unit PCB (main).

   Yes

   Check the terminal board assembly no. 15 and
   Is the terminal board assembly   No
   no.16, and CN-TH2 connector connections:   - Connector poor contact.
   no. 15 and no. 16, and CN-TH2
   - Turn OFF the power.   - Correct the connection.
   connector connections normal?
   - Check the connector connections.
   Yes
   Tank Sensor Characteristics   Check the tank temperature sensor:
   11   - Plug out connector from the indoor unit PCB (main).
   10
   9
   - Measure the resistance of the tank temperature
   8   sensor.
   Resistance (K)

   7
   6
   5
   4
   3   Is the measured resistance of the
   2   No   - Defect in tank temperature sensor.
   tank temperature sensor matches
   1   - Replace the tank temperature
   0   the value specified in its
   -10   0   10   20   30   40   50   sensor.
   characteristic chart?
   Temperature (°C)

   Yes
   - Defect in indoor unit PCB (main).
   - Replace the indoor unit PCB (main).

   378

--- Page 379 ---
21.5.20 PCB Communication Error (H74)
Malfunction Decision Conditions:
   When External PCB connection is select “YES” and no communication with External PCB micon for 10 seconds
   and above.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty indoor PCB.
   3 Faulty indoor sub PCB.

Abnormality Judgment:
   After 1 minute operation started.

   For safety reason and to prevent
   PCB communication error   component breakdown, always switch
   Caution   off the power before remove and
   connect the component.

   NO
   H74 happens check connection at CN-PWR normal?   ●   Correct connection at CN-PWR

   YES

   NO
   Check CN-PWR 230/240 V?   ●   Abnormal AC POWER supply

   YES

   NO
   Check CN-COMM situation on terminal 1 & 2 and 3 & 1   ●   Replace sub PCB

   YES

   Replace indoor PCB

   379

--- Page 380 ---
21.5.21 Indoor-Control Panel Communication Abnormality (H76)
Malfunction Decision Conditions:
   During standby and operation of cooling and heating, indoor-control panel error occur.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty control panel.
   3 Faulty indoor unit PCB (main).
   For safety reason and to prevent component breakdown,
   Troubleshooting:   Caution   always switch off the power before remove and connect the component.

  Check the CN4 connector connection:
  - Turn OFF the power
  - Check the connector connection
   Check the Vdc from the indoor unit PCB (main):
   - Disconnect remote control from the indoor unit PCB   - Defect in remote control
   terminal CN4   Yes   (control panel).
   Is the CN4 connector   No   - Connector poor contact.   - Turn ON the power.   - Replace the remote
   connection normal?   - Correct the connection.   - Measure the Vdc as shown in Figure 1.   control (control panel).
   - Is the Vdc measurement 16Vdc?
   Yes
   No
   Check the control panel
   cable connection.   - Defect in indoor unit PCB
   (main).
   - Replace the indoor unit PCB   16Vdc
   (main).
   Is the control panel cable   No   - Defect in cable connection.
   connection normal?   - Replace control panel cable.
   Figure 1

   Yes

   380

--- Page 381 ---
21.5.22 Indoor/Outdoor Abnormal Communication (H90)
Malfunction Decision Conditions:
   During operation of cooling and heating, the data received from outdoor unit in indoor unit signal transmission is
   checked whether it is normal.

Malfunction Caused:
   1 Faulty outdoor unit PCB (main).
   2 Faulty indoor unit PCB (main).
   3 Indoor-outdoor signal transmission error due to wrong wiring.
   4 Indoor-outdoor signal transmission error due to breaking of wire in the connection wires between the indoor
   and outdoor units.
   5 Indoor-outdoor signal transmission error due to disturbed power supply waveform.

Abnormality Judgment:
   Continue for 1 minute after operation.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the indoor-outdoor
   units connection wires.

   Yes   Correct the indoor-outdoor
   Is there any wiring error?
   units connection wires.
   No
   Turn OFF the power and disconnect
   terminal 3 wire. Turn ON the power
   and measure Vdc between terminal
   2 & 3 from the outdoor unit.

   Is the Vdc fluctuate   No
   Replace the outdoor unit
   between 45-60 Vdc?   PCB (main).
   Yes
   Turn OFF the power and reconnect
   terminal 3 wire. Turn ON the power
   and again measure Vdc between
   terminal 2 & 3 from outdoor unit.

   No
   Is the Vdc fluctuate   Replace the indoor unit
   between 15-60 Vdc?   PCB (main).

   381

--- Page 382 ---
21.5.23 Tank Booster Heater OLP Abnormality (H91)
Malfunction Decision Conditions:
   During operation of tank booster heater, and tank booster heater OLP open circuit.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty tank booster heater overload protector (OLP).
   3 Faulty indoor unit PCB (main).

Abnormality Judgment:
   Continue for 60 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   Caution   always switch off the power before remove and connect the component.

   Does the abnormality happen during   Yes   - Defect in indoor unit PCB (main).
   operation of tank booster heater?   - Replace the indoor unit PCB (main).

   No
   Check the CN6 connector connection:
   No
   - Turn OFF the power.   - Connector poor contact.
   - Check the connector connection. Is the   - Correct the connection.
   CN6 connector connection normal?
   Yes
   Turn OFF the power and
   disconnect OLP lead wire.
   Yes
   Turn ON the power   Replace the tank heater booster heater OLP
   and measure Vdc between
   CN6 connector.
   Is there 12Vdc? See Fig 1   CN6

   No   12Vdc   OLP BOOSTER
   HEATER

   Replace the indoor unit main PCB   ROOM TEMP.
   ZONE 1

   Fig 1

   382

--- Page 383 ---
21.5.24 Unspecified Voltage between Indoor and Outdoor (H95)
Malfunction Decision Conditions:
   The supply power is detected for its requirement by the indoor/outdoor transmission.

Malfunction Caused:
   1 Insufficient power supply.
   2 Faulty outdoor unit PCB (noise filter/main).

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the supply voltage.
   - Defect in outdoor unit
   Is the measured AC voltage   No   PCB (main).
   No   Correct the power   230 V?   - Replace the outdoor unit
   Supply voltage as specified?
   supply.   PCB (main).
   Yes
   Yes
   Check the rectification voltage
   Check the AC voltage from outdoor unit PCB (noise filter):   between DCP & DCN.
   - Turn OFF the power.
   - Plug out connector AC-BLK, CN-BLK & CN-WHT from   - Defect in outdoor unit
   the outdoor unit PCB (noise filter).   Is the measured voltage   No   PCB (main).
   - Turn ON the power.   between DCP & DCN~325 Vdc?   - Replace the outdoor unit
   - Measure the AC voltage between AC-BLK & CN-WHT.   PCB (main).
   Yes
   - Defect in outdoor   Check the DC filter (capacitor)
   Is the measured AC voltage   No   unit PCB (noise filter).   PCB connector connection.
   230 V?   - Replace the outdoor
   unit PCB (noise filter).
   Yes
   Is the DC filter (capacitor) PCB   No   - Connector poor contact.
   Check the AC voltage supply to outdoor unit PCB (main):
   connector connection normal?   - Correct the connection.
   - Turn OFF the power.
   - Reconnect connector AC-BLK, CN-BLK & CN-WHT to
   the outdoor unit PCB (noise filter).   Yes   - Defect in outdoor unit
   - Turn ON the power.   PCB (main).
   - Measure the AC voltage between AC-BLK & CN-WHT.   - Replace the outdoor unit
   PCB (main).

   383

--- Page 384 ---
21.5.25 Outdoor High Pressure Protection (H98 / F95)
Malfunction Decision Conditions:
   During operation of cooling / heating, when pressure 4.2 MPa and above is detected by outdoor high pressure
   sensor.

Malfunction Caused:
   1 Faulty water pump.
   2 Insufficient water flow rate in system.
   3 Water leak in system.
   4 Dust accumulation in the outdoor unit heat exchanger.
   5 Air short circuit at outdoor.
   6 Faulty outdoor unit fan motor.
   7 2/3 way closed.
   8 Clogged expansion valve or strainer.
   9 Excessive refrigerant.
   10 Faulty outdoor high pressure sensor.
   11 Faulty outdoor unit PCB (main).

   For safety reason and to prevent component breakdown,
   Troubleshooting:   Caution   always switch off the power before remove and connect the component.

   Operation Mode
   Heating / Tank

   Check the system water pump.   Check the 2/3 way valve.

   No   Yes
   Replace the faulty water   Is the 2/3 way valve closed?   Open the 2/3 way valve.
   Is the water pump working?   pump.

   Yes   No
   Check for clogged expansion
   Check the system water
   valve or strainer.
   flow rate.
   - Replace the expansion
   Is the expansion valve or   Yes   valve and/or strainer.
   Is the water pump speed   No   strainer clogged (ice formed)?   - Reclaim and recharge
   Readjust the water
   adjusted according to system   refrigerant.
   pump speed.   No
 hydraulic external static pressure?

   Yes   Check refrigerant amount.

  Check the system water passage.
   No   Reclaim and recharge with
   Is the additional refrigerant
   correct amount of
   amount filled correctly?
   refrigerant.
   Yes   Fix the system water
   Is there any water leakage?
   leakage.   Yes   - Replace the outdoor unit
   PCB (main).
   No
   - Replace the outdoor high
   pressure sensor.

   384

--- Page 385 ---
   For safety reason and to prevent component breakdown,
   Troubleshooting:   Caution   always switch off the power before remove and connect the component.

   Operation Mode

   Cooling

   Check the outdoor unit fan
Check the dust accumulation on the   motor operation.
   outdoor unit heat exchanger.
   No   Replace the outdoor unit
   Is the outdoor unit fan
   fan motor and/or outdoor
   motor operate normally?
   Yes   unit PCB (main).
   Is the outdoor unit heat
   Clean the heat exchanger.   Yes
   exchanger dirty?
   Check for clogged
   No   expansion valve or strainer.
   Check the outdoor air   - Replace the expansion
   passage.   Is the expansion valve or   Yes   valve and/or strainer.
   strainer clogged (ice formed)?   - Reclaim and recharge
   Yes   refrigerant.
   Provide sufficient air   No
   Is there any short circuit?
   passage
   Check refrigerant amount.
   No

   Check the 2 way valve.   No   Reclaim and recharge with
   Is the additional refrigerant
   correct amount of
   amount filled correctly?
   refrigerant.
   Yes   Yes   - Replace the outdoor unit
   Is the 2 way valve closed?   Open the 2 way valve.   PCB (main).
   - Replace the outdoor high
   No   pressure sensor.

   385

--- Page 386 ---
21.5.26 Indoor Freeze-up Protection (H99)
Malfunction Decision Conditions:
   During anti-freezing control in cooling operation, when the indoor refrigerant liquid temperature < 0°C.

Malfunction Caused:
   1 Faulty water pump.
   2 Insufficient water flow rate in system.
   3 Water leak in system.
   4 2 way valve partially closed.
   5 Clogged expansion valve or strainer.
   6 Refrigerant shortage (refrigerant leakage).
   7 Faulty indoor refrigerant liquid temperature sensor.
   8 Faulty indoor unit PCB (main).

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the system water pump.

   Check for clogged
   No   Replace the faulty water   expansion valve or strainer.
   Is the water pump working?   pump.
   - Replace the expansion
   Yes   Is the expansion valve or   Yes   valve and/or strainer.
   Check the system water   strainer clogged (ice formed)?   - Reclaim and recharge
   flow rate.   No   refrigerant.

   Check refrigerant amount.
   Is the water pump speed   No   Readjust the water pump
   adjusted according to system
   speed.   No
   hydraulic external static pressure?   Is the additional refrigerant   Reclaim and recharge with
   amount filled correctly?   correct amount of refrigerant.
   Yes
   Yes
   Check the system water passage.
   Check the indoor refrigerant
   liquid temperature sensor.
   Yes   Fix the system water
   Is there any water leakage?
   leakage.   Does it conform to the sensor
   No   characteristic chart?

   Check the 2 way valve.   Yes   Replace the indoor unit PCB
   (main).

   Is the 2 way valve partially   Yes   No   Replace the indoor refrigerant
   Open the 2 way valve.   liquid temperature sensor.
   closed?
   No

   386

--- Page 387 ---
21.5.27 Outdoor High Pressure Switch Activate (F12)
Malfunction Decision Conditions:
   During operation of cooling and heating, when pressure 4.5 MPa and above is detected by outdoor high pressure
   switch.

Malfunction Caused:
   1 Dust accumulation on the outdoor unit heat exchanger.
   2 Air short circuit at outdoor unit.
   3 Faulty water pump.
   4 Insufficient water flow rate in system.
   5 Water leak in system.
   6 2/3 way valve closed.
   7 Clogged expansion valve or strainer.
   8 Excessive refrigerant.
   9 Faulty outdoor high pressure sensor and switch.
   10 Faulty outdoor unit PCB.

Abnormality Judgment:
   Continue 4 times in 20 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

 Check the dust accumulation on the
   outdoor unit heat exchanger.

   Check the 2/3 way valve.
   Is the outdoor unit heat   Yes
   Clean the heat exchanger.
   exchanger dirty?
   Yes
   No   Is the 2/3 way valve closed?   Open the 2/3 way valve.
   Check the outdoor air
   passage.   No

   Check the system water passage.
   Yes   Provide sufficient air
   Is there any short circuit?   Yes
   passage.   - Fix the system water leakage.
   No   Is there any water leakage?   - Replace outdoor high
   pressure sensor.
   Check the system water pump.   No
   Check for clogged   - Replace the expansion valve
   - Replace the faulty water   expansion valve or strainer.   and/or strainer.
   No   Yes
   Is the water pump working?   pump.   - Reclaim and recharge
   - Replace outdoor high   refrigerant.
   Yes   pressure sensor.   Is the expansion valve or   - Replace outdoor high
   strainer clogged (ice formed)?   pressure sensor.
   Check the system water
   flow rate.   No
   Check refrigerant amount.   No   - Reclaim and recharge with
   - Readjust the water pump   correct amount of refrigerant.
   Is the water pump speed   No   speed.   - Replace outdoor high
   adjusted according to system   - Replace outdoor high   pressure sensor.
 hydraulic external static pressure?   pressure sensor.   Is the additional refrigerant
   amount filled correctly?
   Yes   - Replace the outdoor unit
   Yes   PCB (main).
   - Replace the outdoor high
   pressure sensor and switch.

   387

--- Page 388 ---
21.5.28 Compressor Rotation Failure (F14)
Malfunction Decision Conditions:
   A compressor rotation failure is detected by checking the compressor running condition through the position
   detection circuit.

Malfunction Caused:
   1 Compressor terminal disconnect.
   2 Faulty outdoor unit PCB (main).
   3 Faulty compressor.

Abnormality Judgment:
   Continue 4 times in 20 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   CORE   R

   Check the U, V, and W connector connection:
   P
   - Turn OFF the power.
   2T
   - Check the U, V, and W connector connection at   U   R
   V   B
   outdoor unit PCB (main) and compressor terminal.   W   Y
   COMPRESSOR
   CORE

   Is the connector connection   No - Connector poor contact.   FUSE   T 3.15A   L 250W

   normal?   - Correct the connection.   Outdoor unit   Compressor
   PCB (main)   terminal
   Yes
   Disconnect the harnesses U, V, and
   W from the compressor terminal.
   Red   Blue   Yellow

   From the disconnected harnesses U, V, and W,
   connect them to the inverter checker. Turn ON   COMMUNICATION
   (YEL) YELLOW   ERROR
   the power and operate the system. Check the
   inverter checker 6 LEDs blinking condition.
   INVERTER SIGNAL

   - IPM defective.   (BLU) BLUE   (RED) RED
   Is the blinking of the 6 LEDs in   No
   - Replace the outdoor unit PCB   TRADE MARK
   same sequence/condition?
   (main).   COMP. TERMINAL
   Yes   Inverter
   Replace the compressor.   checker

   388

--- Page 389 ---
21.5.29 Outdoor Fan Motor (DC Motor) Mechanism Locked (F15)
Malfunction Decision Conditions:
   The rotation speed detected by the Hall IC of the fan motor during fan motor operation is used to determine
   abnormal fan motor (feedback of rotation > 2550 rpm or < 50 rpm).

Malfunction Caused:
   1 Operation stop due to short circuit inside the fan motor winding.
   2 Operation stop due to breaking of wire inside the fan motor.
   3 Operation stop due to breaking of fan motor lead wires.
   4 Operation stop due to fan motor Hall IC malfunction.
   5 Operation error due to faulty outdoor unit PCB.

Abnormality Judgment:
   Continue 2 times in 30 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Turn OFF the power and
   operate the fan by hand.
   Turn OFF the power and
   disconnect the fan motor
   Does the fan rotate   No   connector. Turn ON the power.
   Replace the fan motor.
   smoothly?
   Yes   Check the output of the fan motor
   Turn ON the power and   from outdoor unit PCB (main)
   operate the fan motor.

   No   Is the fan motor power supply voltage No   Replace the outdoor unit
   Does it rotate?   ~325 Vdc (pin 1 & 4) generated?   PCB (main).

   Yes   Yes

   Is the fan motor control voltage   No   Replace the outdoor unit
   Stop the fan motor.
   15 Vdc (pin 5 & 4) generated?   PCB (main).

   Yes
   Check the rotation feedback
   output from the fan motor.   Operate the fan motor, is the   No   Replace the outdoor unit
   rotation command voltage 1-5 Vdc   PCB (main).
   (pin 7 & 4) generated?
   Rotate the fan motor by hand, is the   No
   rotation feedback voltage 15 Vdc   Replace the fan motor.   Yes
   Replace the fan motor.
   (pin 6 & 4) generated?
   Yes   Replace the outdoor unit
   PCB (main).

   389

--- Page 390 ---
21.5.30 Input Over Current Detection (F16)
Malfunction Decision Conditions:
   During operation of cooling and heating, when outdoor current above UDZ03 / 05KE5 14.6A & UDZ07 / 09KE5
   16.9A is detected by the current transformer (CT) in the outdoor unit PCB.

Malfunction Caused:
   1 Excessive refrigerant.
   2 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue 3 times in 20 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   Caution   always switch off the power before remove and connect the component.

   Get restarted and measure
   the AC current from the
   outdoor LIVE terminal.

   Is the measured AC
   current over   No   Replace the outdoor unit
   UDZ03 / 05KE5 14.6A &   PCB (main).
   UDZ07 / 09KE5 16.9A?

   Check refrigerant amount.

   Yes   Reclaim and recharge with
   Excess refrigerant?
   correct amount of refrigerant.

   No
   Replace the outdoor unit
   PCB (main).

   390

--- Page 391 ---
21.5.31 Compressor Overheating (F20)
Malfunction Decision Conditions:
   During operation of cooling and heating, when temperature above 112°C is detected by the compressor tank
   temperature sensor.

Malfunction Caused:
   1 Faulty compressor tank temperature sensor.
   2 2/3 way valve closed.
   3 Refrigerant shortage (refrigerant leakage).
   4 Clogged expansion valve or strainer.
   5 Faulty outdoor unit PCB (main).
   6 Faulty compressor.

Abnormality Judgment:
   Continue 4 times in 30 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the compressor tank
   temperature sensor.

   Check for clogged expansion
   Does it conform to the   No   Replace the compressor   valve or strainer.
   sensor characteristic chart?   tank temperature sensor.
   Yes   - Repair expansion valve
   Is the expansion valve or   Yes
   and/or strainer.
   Check the 2/3 way valve.   strainer clogged (ice formed)?   - Reclaim and recharge
   refrigerant.
   No
   Reclaim and recharge for a
   Yes
   Is the 2/3 way valve closed?   Open the 2/3 way valve.   specified amount of fresh refrigerant.

   No   - Replace the outdoor unit
   Is abnormality happened   Yes
   PCB (main).
   Check for gas leakage.   again?
   - Replace the compressor.
   No
   - Repair the pipe flare or   Procedure complete.
   Is the oil oozing out from the   Yes   union nuts.
   2/3 way valve?   - Reclaim and recharge
   refrigerant.
   No

   391

--- Page 392 ---
21.5.32 IPM Overheating (F22)
Malfunction Decision Conditions:
   During operation of cooling and heating, when temperature 95°C is detected by the outdoor IPM temperature
   sensor.

Malfunction Caused:
   1 Faulty outdoor unit fan motor.
   2 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue 3 times in 30 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the outdoor unit
   installation condition.

   Is there any improper heat   Yes   - Reinstall the outdoor unit.
   radiation?   - Remove the obstacle(s).

   No
   Is the outdoor unit   No   Replace the outdoor unit
   fan motor operating?   fan motor.

   Yes
   - Defect in IPM.
   - Replace the outdoor unit
   PCB (main).

   392

--- Page 393 ---
21.5.33 Output Over Current Detection (F23)
Malfunction Decision Conditions:
   During operation of cooling and heating, when outdoor DC current is above set value is detected by the IPM DC
   Peak sensing circuitry in the outdoor unit PCB (main).

Malfunction Caused:
   1 Faulty outdoor unit PCB (main).
   2 Faulty compressor.

Abnormality Judgment:
   Continue for 7 times.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

  Check the compressor winding resistance:
  - Turn OFF the power and disconnect the   Are the compressor’s   - Compressor defective due to
   Yes
   harnesses U, V, and W.   winding resistance (U-V, V-   winding shorted.
  - Measure the winding resistance between   W, or U-W) shorted?   - Replace the compressor.
   U-V, V-W, and W-U.
   - Outdoor eletronic circuit
   No   defect due to power transistor
   shorted.
   Checking the power transistor   - Replace the outdoor unit
   Never touch any live parts for at least 10 minutes after turning off the circuit breaker.
   If unavoidably necessary touch a live part, make sure the power transistor’s supply
   PCB (main).
   voltage is below 50 V using the tester.
   For the UVW, make measurements at the Faston terminal on the board or the relay
   connector.

   Power transistor   Power transistor
   Tester’s negative terminal   UVW   UVW
   (+)   (-)
   Power transistor   Power transistor
   Tester’s positive terminal   UVW   UVW
   (+)   (-)
   Normal resistance   Several kohms to several Mohms
   Abnormal resistance   0 or ∞

   393

--- Page 394 ---
21.5.34 Refrigeration Cycle Abnormality (F24)
Malfunction Decision Conditions:
   1 During compressor running (heating / cooling) for more than 10 minutes except deice, pumpdown and test
   mode.
   2 During heating / cooling, water outlet and water inlet difference is less than 1°C.
   3 During heating / cooling, high pressure < 1MPa (143 Psi) for more than 10 minutes or < 0.2 MPa (28 Psi) for
   more than 5 minutes.
   4 During heating / cooling, discharge temperature - saturation temperature of high pressure ≥ 60°C.

Malfunction Caused:
   1 Refrigerant shortage (refrigerant leakage).
   2 Faulty indoor water inlet, indoor water outlet, compressor discharge temp sensor or high pressure sensor.
   3 2/3 way valve closed.
   4 Clogged expansion valve or strainer.
   5 Faulty indoor or outdoor PCB (main).

Abnormality Judgment:
Continue 2 times in 30 minutes.

   Check for gas leaking

   Yes   Repair leak point or replace,
   Is the leaking found?
   reclaim and recharge gas

   No
   Check for clogged expansion
   Check sensor characteristics   valve or strainer

   1. Water outlet sensor
   2. Water inlet sensor
   Yes   - Replace expansion valve and / or
   3. Compressor discharge sensor   Is the expansion valve or strainer
   strainer
   clogged (ice formed)?
   - Reclaim and recharge refrigerant
   No

   No
   Does it conform to   Replace the sensor   Reclaim and recharge for a specified
   sensor characteristics?   amount of fresh refrigerant

   Yes
   Yes
   - Replace the outdoor or indoor unit
   Is abnormality happened again?
   Check the pressure sensor   PCB (main)

   No
   Procedure complete

   Yes
   Is the pressure sensor value   Replace the pressure sensor
   and actual mismatched?

   No

   394

--- Page 395 ---
21.5.35 Four Way Valve Abnormality (F25)
Malfunction Decision Conditions:
   1 During heating operation, when the indoor pipe temperature of thermostat ON indoor unit < 0°C.
   2 During cooling operation, when the indoor pipe temperature of thermostat ON indoor unit > 45°C.

Malfunction Caused:
   1 Faulty sensor.
   2 Faulty connector connection.
   3 Faulty outdoor unit PCB (noise filter/main).
   4 Faulty four way valve.

Abnormality Judgment:
   Continue 4 times in 30 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Four way valve coil   Yes   Connect the four
   disconnected (loose)?   way valve coil.
   Check the indoor pipe   No
   temperature sensor.   Yes
   Is the harness out of the
   Reconnect the harness.
   CN-HOT connector?

   Does it conform to the   No   Replace the indoor pipe   No
   sensor characteristic chart?   temperature sensor.
   Check the continuity of the
   Yes   four way valve coil.

   Is F25 occur during   Yes
   heating operation?
   Disconnect the harness from the   No   Replace the four
   No   CN-HOT connector. Resistance
   way valve coil.
   between harness about 1.52 kohm?
   Is the four way valve coil energize   Yes   Replace the outdoor unit
   during cooling operation?   PCB (noise filter/main).   Yes   CN-HOT
   4 WAYS
   VALVE
   (VH3-2)
   Measure DC voltage supply to   1 2 3

   No   CN-HOT (pin 1 & 3) during heating
   Replace the four way valve.   operation.

   Is the voltage supply to   No   Replace the outdoor unit
   4 way valve 4Vdc?   PCB (noise filter/main).

   Yes
   Replace the four way valve.

   395

--- Page 396 ---
21.5.36 Outdoor High Pressure Switch Abnormal (F27)
Malfunction Decision Conditions:
   During compressor stop, and outdoor high pressure switch is remain opened.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty switch.
   3 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue for 1 minute.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   Caution always switch off the power before remove and connect the component

   Check the CN-PSW1 connector connection:
   - Turn OFF the power.
   - Check the connector connection.

   Is the CN-PSW1 connector   No   - Connect or poor contact.
   connection normal?   - Correct the connection.

   Yes   CN-EV2
   (YELLOW)
   CN-PSW1
   (BLUE)
   1   6   1   2

   Check the continuity of the outdoor high
   pressure switch:   R
   - Plug out outdoor high pressure switch   M   R

   connector from CN-PSW1 channel.
   - Measure the connector continuity.   ELECTRO MAGNETIC COIL
   (BYPASS EXPANSION VALVE)

   HIGH PRESSURE SWITCH
   Multimeter

   - Defect in outdoor unit PCB
   Yes   (main).
   Is there any continuity?
   - Replace the outdoor unit
   PCB (main).
   No   - Defect in outdoor high
   pressure switch.
   - Replace the outdoor high
   pressure switch.

   396

--- Page 397 ---
21.5.37 Low Discharge Superheat (F29)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the temperatures detected by the outdoor pipe temperature
   sensor are used to determine sensor error.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty outdoor unit PCB (main).
   4 Faulty High Pressure Switch
   5 Refrigerant shortage (refrigerant leakage).

Abnormality Judgment:
   1 times occurrence within 2550 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-DIS & CN-TH1 connection:
   - Turn OFF the power.
   - Check the connector connection.

   - Is the CN-DIS & CN-TH1 connector normal?
   - Measured the resistance of the sensor, is   No
   - Replace the temperature
   the measured resistance matches the value   Sensor.
   specified in its characteristic chart?

   Yes

   Check Refrigeration Cycle Pressure.

   No
   Is the refrigerant cycle pressure normal?   - Recharge Gas.
   Yes

   Outdoor Pipe / Outdoor Defrost Sensor
   - Defect in Outdoor Unit PCB.   Compressor Tank / Compressor Discharge Sensor
   Characteristic   - Replace the Outdoor Unit PCB.   Characteristic
   30   350

   300
   25
   250
   Resistance (K)
  Resistance (K)

   20
   200
   15
   150

   10   100

   5   50

   0
   0
   -10   0   10   20   30   40   50
   -10   0   10   20   30   40   50
   Temperature (°C)
   Temperature (°C)

   397

--- Page 398 ---
21.5.38 Indoor Water Outlet Temperature Sensor 2 Abnormality (F30)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the temperatures detected by the indoor water outlet
   temperature sensor 2 are used to determine sensor error.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty indoor unit PCB.

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-TH3 connector connnection:
   - Turn OFF the power.
   - Check the connector connection.

   No
   Is the CN-TH3 connector   - Connector poor contact.
   connection normal?   - Correct the connection.

   Yes

   Check the indoor water outlet temperature sensor:
   - Plug out connector from the indoor unit PCB.
   - Measure the resistance of the indoor water outlet
   temperature sensor.
   Indoor Refrigerant Liquid / Water Inlet / Water
   Outlet Sensor Characteristic
   120
   110   Is the measured resistance of the   - Defect in indoor water outlet
   100
   indoor water outlet temperature   No   temperature sensor.
   90
  Resistance (K)

   80
   70
   sensor matches the value specified   - Replace the indoor water
   60   in its characteristic chart?   outlet temperature sensor.
   50
   40
   30
   20   Yes
   10
   0
   - Defect in indoor unit PCB.
   -10   0   10   20   30   40   50   - Replace the indoor unit PCB.
   Temperature (°C)

   398

--- Page 399 ---
21.5.39 Outdoor Air Temperature Sensor Abnormality (F36)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the temperatures detected by the outdoor air temperature
   sensor are used to determine sensor error.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-TH1 connector connnection:
   - Turn OFF the power.
   - Check the connector connection.

   No
   Is the CN-TH1 connector   - Connector poor contact.
   connection normal?   - Correct the connection.

   Yes

   Check the outdoor air temperature sensor:
   - Plug out connector from the outdoor unit PCB (main).
   - Measure the resistance of the outdoor air
   temperature sensor.

   Outdoor Intake Air Sensor Characteristic

   100
   90   Is the measured resistance of the   - Defect in outdoor air temperature
   80
   outdoor air temperature sensor   No   sensor.
   70
   Resistance (K)

   60   matches the value specified in its   - Replace the outdoor air
   50   characteristic chart?   temperature sensor.
   40
   30
   20
   10
   Yes
   0   - Defect in outdoor unit PCB (main).
   -10   0   10   20   30   40   50   - Replace the outdoor unit PCB (main).
   Temperature (°C)

   399

--- Page 400 ---
21.5.40 Indoor Water Inlet Temperature Sensor Abnormality (F37)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the temperatures detected by the indoor water inlet
   temperature sensor are used to determine sensor error.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty indoor unit PCB (main).

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-TH1 connector connnection:
   - Turn OFF the power.
   - Check the connector connection.

   No
   Is the CN-TH1 connector   - Connector poor contact.
   connection normal?   - Correct the connection.

   Yes

   Check the indoor water inlet temperature sensor:
   - Plug out connector from the indoor unit PCB (main).
   - Measure the resistance of the indoor water inlet
   temperature sensor.
   Indoor Refrigerant Liquid / Water Inlet / Water
   Outlet Sensor Characteristic
   120
   110   Is the measured resistance of the   - Defect in indoor water inlet
   100
   indoor water inlet temperature sensor   No   temperature sensor.
   90
   Resistance (K)

   80
   70
   matches the value specified in its   - Replace the indoor water inlet
   60   characteristic chart?   temperature sensor.
   50
   40
   30
   20   Yes
   10
   0
   - Defect in indoor unit PCB (main).
   -10   0   10   20   30   40   50   - Replace the indoor unit PCB (main).
   Temperature (°C)

   400

--- Page 401 ---
21.5.41 Outdoor Discharge Pipe Temperature Sensor Abnormality (F40)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the temperatures detected by the outdoor discharge pipe
   temperature sensor are used to determine sensor error.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-DIS connector connnection:
   - Turn OFF the power.
   - Check the connector connection.

   No
   Is the CN-DIS connector   - Connector poor contact.
   connection normal?   - Correct the connection.

   Yes

   Check the outdoor discharge pipe temperature sensor:
   - Plug out connector from the outdoor unit PCB (main).
   - Measure the resistance of the outdoor discharge
   pipe temperature sensor.

   Compressor Tank / Compressor Discharge Sensor
   Characteristic
   350
   Is the measured resistance of the   - Defect in outdoor discharge pipe
   300
   outdoor discharge pipe temperature   No   temperature sensor.
   250
   Resistance (K)

   sensor matches the value specified   - Replace the outdoor discharge pipe
   200
   in its characteristic chart?   temperature sensor.
   150

   100

   50   Yes
   0
   - Defect in outdoor unit PCB (main).
   -10   0   10   20   30   40   50   - Replace the outdoor unit PCB (main).
   Temperature (°C)

   401

--- Page 402 ---
21.5.42 Power Factor Correction (PFC) Abnormality (F41)
Malfunction Decision Conditions:
   During operation of cooling and heating, when the PFC protection circuitry in the outdoor unit PCB (main) senses
   abnormal high DC voltage level.

Malfunction Caused:
   1 Power supply surge.
   2 Compressor windings not uniform.
   3 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue 4 times in 10 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the compressor winding resistance:
   Check the supply voltage.   - Turn off the power supply and disconnect
   the harnesses U, V, and W.
   - Measure the winding resistance between U-V,
   No   V-W, and W-U.
   Supply voltage as specified?   Correct the power supply.

   Yes
   Are the compressor’s winding
   Operate the system. Verify PFC   resistance (U-V, V-W, U-W)
   abnormality by measuring the DC   uniform?
   voltage between DCP-OUT and DCN-
   OUT of the outdoor unit PCB (main).
   No
   Replace the compressor.
   Is the DC voltage between DCP-   Yes   - Defect in PFC circuitry.
   OUT and DCN-OUT normal   - Replace the outdoor unit
   (between 285-315 Vdc)?   PCB (main).   Yes   Replace the outdoor unit
   PCB (main).
   No

   402

--- Page 403 ---
21.5.43 Outdoor Pipe Temperature Sensor Abnormality (F42)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the temperatures detected by the outdoor pipe temperature
   sensor are used to determine sensor error.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-TH1 connector connnection:
   - Turn OFF the power.
   - Check the connector connection.

   No
   Is the CN-TH1 connector   - Connector poor contact.
   connection normal?   - Correct the connection.

   Yes

   Check the outdoor pipe temperature sensor:
   - Plug out connector from the outdoor unit PCB (main).
   - Measure the resistance of the outdoor pipe
   temperature sensor.
   Outdoor Pipe / Outdoor Defrost Sensor
   Characteristic
   30
   Is the measured resistance of the   - Defect in outdoor pipe temperature
   25
   outdoor pipe temperature sensor   No   sensor.
   Resistance (K)

   20   matches the value specified in its   - Replace the outdoor pipe
   15   characteristic chart?   temperature sensor.
   10

   5   Yes
   - Defect in outdoor unit PCB (main).
   0
   -10   0   10   20   30   40   50   - Replace the outdoor unit PCB (main).
   Temperature (°C)

   403

--- Page 404 ---
21.5.44 Outdoor Defrost Temperature Sensor Abnormality (F43)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the temperatures detected by the outdoor defrost
   temperature sensor are used to determine sensor error.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty outdoor unit PCB (main).

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-TH2 connector connnection:
   - Turn OFF the power.
   - Check the connector connection.

   No
   Is the CN-TH2 connector   - Connector poor contact.
   connection normal?   - Correct the connection.

   Yes

   Check the outdoor defrost temperature sensor:
   - Plug out connector from the outdoor unit PCB (main).
   - Measure the resistance of the outdoor defrost
   temperature sensor.
   Outdoor Pipe / Outdoor Defrost Sensor
   Characteristic
   30
   Is the measured resistance of the   - Defect in outdoor defrost
   25
   outdoor defrost temperature sensor   No   temperature sensor.
   Resistance (K)

   20
   matches the value specified in its   - Replace the outdoor defrost
   15   characteristic chart?   temperature sensor.
   10

   5   Yes
   0
   - Defect in outdoor unit PCB (main).
   -10   0   10   20   30   40   50   - Replace the outdoor unit PCB (main).
   Temperature (°C)

   404

--- Page 405 ---
21.5.45 Indoor Water Outlet Temperature Sensor Abnormality (F45)
Malfunction Decision Conditions:
   During startup and operation of cooling and heating, the temperatures detected by the indoor water outlet
   temperature sensor are used to determine sensor errors.

Malfunction Caused:
   1 Faulty connector connection.
   2 Faulty sensor.
   3 Faulty indoor unit PCB (main).

Abnormality Judgment:
   Continue for 5 seconds.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-TH1 connector connnection:
   - Turn OFF the power.
   - Check the connector connection.

   No
   Is the CN-TH1 connector   - Connector poor contact.
   connection normal?   - Correct the connection.

   Yes

   Check the indoor water outlet temperature sensor:
   - Plug out connector from the indoor unit PCB (main).
   - Measure the resistance of the indoor water outlet
   temperature sensor.
   Indoor Refrigerant Liquid / Water Inlet / Water
   Outlet Sensor Characteristic
   120
   110   Is the measured resistance of the   - Defect in indoor water outlet
   100
   indoor water outlet temperature   No   temperature sensor.
   90
   Resistance (K)

   80
   70
   sensor matches the value specified   - Replace the indoor water outlet
   60   in its characteristic chart?   temperature sensor.
   50
   40
   30
   20   Yes
   10
   0
   - Defect in indoor unit PCB (main).
   -10   0   10   20   30   40   50   - Replace the indoor unit PCB (main).
   Temperature (°C)

   405

--- Page 406 ---
21.5.46 Outdoor Current Transformer Open Circuit (F46)
Malfunction Decision Conditions:
   A current transformer (CT) open circuit is detected by checking the compressor running frequency (   rated
   frequency) and CT detected input current (< 0.65 A) for continuously 20 seconds.

Malfunction Caused:
   1 CT defective.
   2 Faulty outdoor unit PCB (main).
   3 Compressor defective (low compression).

Abnormality Judgment:
   Continue 3 times in 20 minutes.

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Measure the current from
   Operate heating operation.   the outdoor LIVE terminal.
   When F46 occurs again, turn
   OFF the power.
   No   - Defect in CT.
   Is the current < 0.65 A?   - Replace the outdoor
   unit PCB (main).
   Check the 2/3 way valve.   Yes

   While the system is still in
   heating operation, check the
   Yes
   Is the 2/3 way valve closed?   Open the 2/3 way valve.   discharge pressure.

   No
   Is the pressure unchanged (same   No   Replace the outdoor unit
   Check for gas leakage.   as when compressor stop)?   PCB (main).
   Yes
   - Replace the pipe flare or
   Is the oil oozing out from   Yes   union nuts.   While the system is still in heating operation,
   the 2/3 way valve?   - Reclaim and recharge   further check (by touching) if;
   refrigerant.   - Compressor discharge pipe is cold.
   No   - Compressor body is warm to confirm the
   Turn ON the power, and   compressor low compression.
   operate heating operation.   Yes
   Replace the compressor.

   406

--- Page 407 ---
21.5.47 Outdoor Bypass Outlet Temperature Sensor (F49)
Malfunction Decision Conditions:
   During start up and operation of cooling and heating, the temperature detected by outdoor bypass sensor is used
   to determine sensor error.

Malfunction Caused:
   1 Faulty connector connection
   2 Faulty sensor
   3 Faulty outdoor unit PCB (main)

Abnormality Judgment:
   Continuous for 5 seconds

   For safety reason and to prevent component breakdown,
   Troubleshooting:   always switch off the power before remove and connect the component.

   Check the CN-TH3 connector connection
   - Turn of the power
   - Check connector connection

   No
   Is CN -TH3 connector   Poor contact
   connection normal?   - Correct connection

   Yes

   Check Outdoor bypass outlet temperature sensor
   - Plug out connector from outdoor main PCB
   - Measure resistance of the outdoor bypass outlet
   temperature sensor

   Defective sensor
   Does the measurement resistance   No
   match with values in sensor   - Replace outdoor bypass
   characteristic graph?   temperature sensor

   Defective outdoor main PCB
   - Replace outdoor main PCB

   Bypass Sensor Resistance
   20
   kΩ

   18
   16
   14
   12
   10
   8   Bypass Sensor
   Resistance
   6
   4
   2
   0
   -10   0   10   20   30   40
   Celcius

   407

--- Page 408 ---
22. Disassembly and Assembly Instructions
   WARNING
High Voltage are generated in the electrical parts area by the capacitor. Ensure that the capacitor has discharged sufficiently before proceeding
with repair work. Failure to heed this caution may result in electric shocks.

22.1 To Remove Front Plate and Top Plate

   Hook

   2X (screw)

   1   Remove 2 screws at the bottom to remove the Front Plate
   2   Remove 8 screws at the top to remove the Top Plate

   408

--- Page 409 ---
22.2 To Remove Remote Control

   3. Remove 2 screws then take out the bottom case.

Bottom   Top case
case

   Claw
   (3 places)
   Insert the
   driver and
   slightly turn.   Disconnect the
   Remote controller
   wiring
   Flat-blade   Slide it
   screwdriver   downwards
   to unhook

1. Remove the top case from the bottom case.   2. Disconnect the Remote Controller wiring.

22.3 To Remove RCCB

2. Disconnect lead wires
   (Brown and Blue)
   from RCCB.

   3. Remove screws and
   bracket to remove   1. Remove 2 screws to swing
   the RCCB.   the Control Board Cover.

   409

--- Page 410 ---
22.4 To Remove Electronic Controller

   1. Disconnect all connectors from
   main PCB. (CN-FLWSEN, CN-PUMP1,
   CN-TH1, CN-TH2, CN-TH3, CN-OLP1,
   CN1, CN2, CN3, CN4, CN5, CN6, CN-CNT2,
   CN-DPS)
   2. Detach remote controller, 3-way valve and
   all wires. (AC1-L3, AC1-N, G01, G05, DATA,
   G02, L2, L1, G03, AC2-L2, HT1-L2, HT1-L3,
   AC2-L3, AC2-N2, AC2-N3)

22.5 To Remove Flow Sensor and Air Purge Valve
   1. Turn the Air Purge Valve
   anti-clockwise then remove.

   2. Detach the Flow Sensor   3. Remove 2 retaining rings,
   lead wire.   then remove the Flow
   Sensor.

   When reinstall Flow Switch, ensure the arrow on the flow switch is parallel with the pipe shaft and is facing in
   the direction of flow.

   During reinstall Air Purge Valve.

   Make sure plug is fully close
   in clockwise direction.

   Packing
   Apply some water based grease
   on packing surface before fix
   with shut off valve.

   410

--- Page 411 ---
22.6 To Remove Water Pump

1. Disconnect CN-PUMP1
   from electronic
   controller.

   2. Disconnect 2
   pipes connection.

22.7 To Remove Bottle Complete
   1. Disconnect the connector CN-OLP1 from the
   Electronic Controller and detached the lead
   wire HT1-L2 (Orange) and AC2-L3 (Black).

   2. Remove Air Purge Valve.

   3. Disconnect 2 pipes connection.

   4. Remove 4 screws from bracket.

   411

--- Page 412 ---
22.8 To Remove Water Filter
   Filter

   1. Turn to remove the
   Magnet Bar at bottom of
   Magnetic Water Filter Set.

   2. Disconnect 2 pipes
   connection for each filter.

   412

--- Page 413 ---
23. Technical Data
23.1 Operation Characteristics
23.1.1 WH-UDZ03KE5
Heating Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 7°C (DBT), 6°C (WBT)
   Indoor water inlet temperature : 30°C
   Indoor water outlet temperature : 35°C
   Piping length : 7 m

   3.500

   3.300
   Capacity (kW)

   3.100

   2.900

   2.700

   2.500
   -20   -16   -12   -8   -4   0   4   8   12   16   20   24   28

   Outdoor Temperature (°C)

   2.100

   1.700
   Input Power (kW)

   1.300

   0.900

   0.500

   0.100
   -20   -16   -12   -8   -4   0   4   8   12   16   20   24   28

   Outdoor Temperature (°C)

   413

--- Page 414 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 12°C
   Indoor water outlet temperature : 7°C
   Piping length : 7 m

   3.600

   3.400
   Capacity (kW)

   3.200

   3.000

   2.800

   2.600
   16 17 18 19 20 21 22 23 24 25 26 27 28 29 30 31 32 33 34 35 36 37 38 39 40 41 42 43

   Outdoor Temperature (°C)

   1.300

   1.100
   Input Power (kW)

   0.900

   0.700

   0.500

   0.300
   16 17 18 19 20 21 22 23 24 25 26 27 28 29 30 31 32 33 34 35 36 37 38 39 40 41 42 43

   Outdoor Temperature (°C)

   414

--- Page 415 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 19°C
   Indoor water outlet temperature : 14°C
   Piping length : 7 m

   5.000

   4.600
   Capacity (kW)

   4.200

   3.800

   3.400

   3.000
   16 17 18 19 20 21 22 23 24 25 26 27 28 29 30 31 32 33 34 35 36 37 38 39 40 41 42 43

   Outdoor Temperature (°C)

   1.300

   1.100
   Input Power (kW)

   0.900

   0.700

   0.500

   0.300
   16 17 18 19 20 21 22 23 24 25 26 27 28 29 30 31 32 33 34 35 36 37 38 39 40 41 42 43

   Outdoor Temperature (°C)

   415

--- Page 416 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 23°C
   Indoor water outlet temperature : 18°C
   Piping length : 7 m

   3.600

   3.400
   Capacity (kW)

   3.200

   3.000

   2.800

   2.600
   16 17 18 19 20 21 22 23 24 25 26 27 28 29 30 31 32 33 34 35 36 37 38 39 40 41 42 43

   Outdoor Temperature (°C)

   1.100

   0.900
   Input Power (kW)

   0.700

   0.500

   0.300

   0.100
   16 17 18 19 20 21 22 23 24 25 26 27 28 29 30 31 32 33 34 35 36 37 38 39 40 41 42 43

   Outdoor Temperature (°C)

   416

--- Page 417 ---
Heating Characteristics at Different Piping Length
   Condition
   Outdoor air temperature : 7°C (DBT), 6°C (WBT)
   Indoor water inlet temperature : 30°C
   Indoor water outlet temperature : 35°C
   Piping length : 7 m

   3.500

   3.300
   Capacity (kW)

   3.100

   2.900

   2.700

   2.500
   3   4   5   6   7   8   9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 25

   Piping Length (m)

   1.200

   1.000

   0.800
   Input Power (kW)

   0.600

   0.400

   0.200
   3   4   5   6   7   8   9   10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 25

   Piping Length (m)

   417

--- Page 418 ---
Cooling Characteristics at Different Piping Length
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 12°C
   Indoor water outlet temperature : 7°C
   Piping length : 7 m

   3.500

   3.300
   Capacity (kW)

   3.100

   2.900

   2.700

   2.500
   3   4   5   6   7   8   9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 25

   Piping Length (m)

   1.500

   1.300

   1.100
   Input Power (kW)

   0.900

   0.700

   0.500
   3   4   5   6   7   8   9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 25

   Piping Length (m)

   418

--- Page 419 ---
23.1.2 WH-UDZ05KE5
Heating Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 7°C (DBT), 6°C (WBT)
   Indoor water inlet temperature : 30°C
   Indoor water outlet temperature : 35°C
   Piping length : 7 m

   6.500

   6.000
   Capacity (kW)

   5.500

   5.000

   4.500

   4.000
   -20   -17   -14   -11   -8   -5   -2   1   4   7   10   13   16   19   22   25
   Outdoor Temperature (°C)

   2.250

   1.950
   Input Power (kW)

   1.650

   1.350

   1.050

   0.750
   -20   -17   -14   -11   -8   -5   -2   1   4   7   10   13   16   19   22   25
   Outdoor Temperature (°C)

   419

--- Page 420 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 12°C
   Indoor water outlet temperature : 7°C
   Piping length : 7 m

   5.600

   5.300
   Capacity (kW)

   5.000

   4.700

   4.400

   4.100
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   1.850

   1.750
   Input Power (kW)

   1.650

   1.550

   1.450

   1.350
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   420

--- Page 421 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 19°C
   Indoor water outlet temperature : 14°C
   Piping length : 7 m

   7.000

   6.700
   Capacity (kW)

   6.400

   6.100

   5.800

   5.500
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   1.850

   1.750
   Input Power (kW)

   1.650

   1.550

   1.450

   1.350
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   421

--- Page 422 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 23°C
   Indoor water outlet temperature : 18°C
   Piping length : 7 m

   5.700

   5.450
   Capacity (kW)

   5.200

   4.950

   4.700

   4.450
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   1.300

   1.200
   Input Power (kW)

   1.100

   1.000

   0.900

   0.800
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   422

--- Page 423 ---
Heating Characteristics at Different Piping Length
   Condition
   Outdoor air temperature : 7°C (DBT), 6°C (WBT)
   Indoor water inlet temperature : 30°C
   Indoor water outlet temperature : 35°C
   Piping length : 30 m/50 m

   5.000

   4.950
   Capacity (kW)

   4.900

   4.850

   4.800

   4.750
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   1.160

   1.140
   Input Power (kW)

   1.120

   1.100

   1.080

   1.060
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   423

--- Page 424 ---
Cooling Characteristics at Different Piping Length
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 12°C
   Indoor water outlet temperature : 7°C
   Piping length : 30 m/50 m

   4.680

   4.650
   Capacity (kW)

   4.620

   4.590

   4.560

   4.530
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   1.770

   1.764
   Input Power (kW)

   1.758

   1.752

   1.746

   1.740
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   424

--- Page 425 ---
23.1.3 WH-UDZ07KE5
Heating Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 7°C (DBT), 6°C (WBT)
   Indoor water inlet temperature : 30°C
   Indoor water outlet temperature : 35°C
   Piping length : 7 m

   7.500

   6.800
   Capacity (kW)

   6.100

   5.400

   4.700

   4.000
   -20   -17   -14   -11   -8   -5   -2   1   4   7   10   13   16   19   22   25
   Outdoor Temperature (°C)

   2.500

   2.200
   Input Power (kW)

   1.900

   1.600

   1.300

   1.000
   -20   -17   -14   -11   -8   -5   -2   1   4   7   10   13   16   19   22   25
   Outdoor Temperature (°C)

   425

--- Page 426 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 12°C
   Indoor water outlet temperature : 7°C
   Piping length : 7 m

   6.750

   6.500
   Capacity (kW)

   6.250

   6.000

   5.750

   5.500
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   2.700

   2.500
   Input Power (kW)

   2.300

   2.100

   1.900

   1.700
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   426

--- Page 427 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 19°C
   Indoor water outlet temperature : 14°C
   Piping length : 7 m

   8.400

   8.200
   Capacity (kW)

   8.000

   7.800

   7.600

   7.400
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   2.900

   2.700
   Input Power (kW)

   2.500

   2.300

   2.100

   1.900
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   427

--- Page 428 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 23°C
   Indoor water outlet temperature : 18°C
   Piping length : 7 m

   6.800

   6.660
   Capacity (kW)

   6.520

   6.380

   6.240

   6.100
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   1.800

   1.660
   Input Power (kW)

   1.520

   1.380

   1.240

   1.100
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   428

--- Page 429 ---
Heating Characteristics at Different Piping Length
   Condition
   Outdoor air temperature : 7°C (DBT), 6°C (WBT)
   Indoor water inlet temperature : 30°C
   Indoor water outlet temperature : 35°C
   Piping length : 30 m/50 m

   6.750

   6.700
   Capacity (kW)

   6.650

   6.600

   6.550

   6.500
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   1.590

   1.570
   Input Power (kW)

   1.550

   1.530

   1.510

   1.490
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   429

--- Page 430 ---
Cooling Characteristics at Different Piping Length
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 12°C
   Indoor water outlet temperature : 7°C
   Piping length : 30 m/50 m

   6.160

   6.110
   Capacity (kW)

   6.060

   6.010

   5.960

   5.910
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   2.360

   2.354
   Input Power (kW)

   2.348

   2.342

   2.336

   2.330
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   430

--- Page 431 ---
23.1.4 WH-UDZ09KE5
Heating Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 7°C (DBT), 6°C (WBT)
   Indoor water inlet temperature : 30°C
   Indoor water outlet temperature : 35°C
   Piping length : 7 m

   9.500

   8.500
   Capacity (kW)

   7.500

   6.500

   5.500

   4.500
   -20   -17   -14   -11   -8   -5   -2   1   4   7   10   13   16   19   22   25
   Outdoor Temperature (°C)

   3.500

   3.000
   Input Power (kW)

   2.500

   2.000

   1.500

   1.000
   -20   -17   -14   -11   -8   -5   -2   1   4   7   10   13   16   19   22   25
   Outdoor Temperature (°C)

   431

--- Page 432 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 12°C
   Indoor water outlet temperature : 7°C
   Piping length : 7 m

   8.500

   7.800
   Capacity (kW)

   7.100

   6.400

   5.700

   5.000
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   3.100

   2.900
   Input Power (kW)

   2.700

   2.500

   2.300

   2.100
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   432

--- Page 433 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 19°C
   Indoor water outlet temperature : 14°C
   Piping length : 7 m

   11.000

   10.000
   Capacity (kW)

   9.000

   8.000

   7.000

   6.000
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   3.400

   3.150
   Input Power (kW)

   2.900

   2.650

   2.400

   2.150
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   433

--- Page 434 ---
Cooling Characteristics at Different Outdoor Air Temperature
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 23°C
   Indoor water outlet temperature : 18°C
   Piping length : 7 m

   9.500

   9.000
   Capacity (kW)

   8.500

   8.000

   7.500

   7.000
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   2.200

   2.100
   Input Power (kW)

   2.000

   1.900

   1.800

   1.700
   25   28   31   34   37   40   43
   Outdoor Temperature (°C)

   434

--- Page 435 ---
Heating Characteristics at Different Piping Length
   Condition
   Outdoor air temperature : 7°C (DBT), 6°C (WBT)
   Indoor water inlet temperature : 30°C
   Indoor water outlet temperature : 35°C
   Piping length : 30 m/50 m

   8.350

   8.310
   Capacity (kW)

   8.270

   8.230

   8.190

   8.150
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   2.020

   2.018
   Input Power (kW)

   2.016

   2.014

   2.012

   2.010
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   435

--- Page 436 ---
Cooling Characteristics at Different Piping Length
   Condition
   Outdoor air temperature : 35°C (DBT), -°C (WBT)
   Indoor water inlet temperature : 12°C
   Indoor water outlet temperature : 7°C
   Piping length : 30 m/50 m

   7.700

   7.600
   Capacity (kW)

   7.500

   7.400

   7.300

   7.200
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   3.110

   3.106
   Input Power (kW)

   3.102

   3.098

   3.094

   3.090
   30   32   34   36   38   40   42   44   46   48   50
   Piping Length (m)

   436

--- Page 437 ---
23.2 Heating Capacity Table
23.2.1 WH-UDZ03KE5

  Water Out (°C)   25   35   45   55   60
   Input   Input   Input   Input   Input
   Capacity   Capacity   Capacity   Capacity   Capacity
 Outdoor Air (°C)   Power   Power   Power   Power   Power
   (W)   (W)   (W)   (W)   (W)
   (W)   (W)   (W)   (W)   (W)
   -20   2500   1110   2520   1310   2240   1590   2120   1800   -   -
   -15   3000   1140   3200   1370   3000   1620   2750   1920   -   -
   -7   2990   910   3300   1180   3250   1470   3200   1790   3000   1880
   2   2920   690   3200   880   3200   1130   3200   1460   3150   1670
   7   3090   490   3200   600   3200   840   3200   1140   2950   1220
   25   3270   230   3270   380   3610   630   4060   1110   4030   1140

23.2.2 WH-UDZ05KE5

  Water Out (°C)   35   45   55   60
   Input   Input   Input   Input
   Capacity   Capacity   Capacity   Capacity
 Outdoor Air (°C)   Power   Power   Power   Power
   (W)   (W)   (W)   (W)
   (W)   (W)   (W)   (W)
   -20   4050   1950   3760   2200   3390   2480   -   -
   -15   5000   2110   4750   2490   4300   2610   -   -
   -7   5000   1790   5000   2140   5000   2650   4680   2710
   2   5000   1400   5000   1790   5000   2180   4800   2400
   7   5000   980   5000   1310   5000   1650   4580   1900
   25   6390   780   6170   1190   6530   1580   5150   1330

23.2.3 WH-UDZ07KE5

  Water Out (°C)   35   45   55   60
   Input   Input   Input   Input
   Capacity   Capacity   Capacity   Capacity
 Outdoor Air (°C)   Power   Power   Power   Power
   (W)   (W)   (W)   (W)
   (W)   (W)   (W)   (W)
   -20   4450   2120   4230   2480   3900   2850   -   -
   -15   5600   2380   5300   2780   5000   3200   -   -
   -7   5750   1950   5650   2300   5350   2700   4980   2900
   2   6850   2000   6750   2400   6250   2800   6180   2910
   7   7000   1440   7000   1920   7000   2400   6860   2730
   25   6070   1070   6670   1500   7150   1770   6880   1900

23.2.4 WH-UDZ09KE5

  Water Out (°C)   35   45   55   60
   Input   Input   Input   Input
   Capacity   Capacity   Capacity   Capacity
 Outdoor Air (°C)   Power   Power   Power   Power
   (W)   (W)   (W)   (W)
   (W)   (W)   (W)   (W)
   -20   4950   2430   4580   2700   4040   3000   -   -
   -15   7400   3200   6450   3280   5400   3420   -   -
   -7   6250   2200   6100   2680   5900   3060   5650   3240
   2   7000   2060   6850   2500   6300   2890   7260   3310
   7   9000   1980   9000   2580   8900   3040   8600   3420
   25   7970   1370   8750   1930   9160   2340   6080   1720

   437

--- Page 438 ---
23.3 Cooling Capacity Table
23.3.1 WH-UDZ03KE5

 Water Out (°C)   7   14   18
 Outdoor Air (°C)   Capacity (W)   Input Power (W)   Capacity (W)   Input Power (W)   Capacity (W)   Input Power (W)
   16   3560   570   4320   550   3470   410
   25   3290   730   4060   720   3270   520
   35   3200   910   3560   930   3200   680
   43   2680   1060   3340   1090   2790   820

23.3.2 WH-UDZ05KE5

 Water Out (°C)   7   14   18
 Outdoor Air (°C)   Capacity (W)   Input Power (W)   Capacity (W)   Input Power (W)   Capacity (W)   Input Power (W)
   25   5470   1370   6620   1390   5540   800
   35   5000   1640   6690   1760   5000   1020
   43   4180   1830   5540   1840   4450   1270

23.3.3 WH-UDZ07KE5

 Water Out (°C)   7   14   18
 Outdoor Air (°C)   Capacity (W)   Input Power (W)   Capacity (W)   Input Power (W)   Capacity (W)   Input Power (W)
   25   6320   1720   8160   1930   6630   1120
   35   6700   2210   8190   2420   6700   1420
   43   5720   2620   7470   2800   6150   1780

23.3.4 WH-UDZ09KE5

 Water Out (°C)   7   14   18
 Outdoor Air (°C)   Capacity (W)   Input Power (W)   Capacity (W)   Input Power (W)   Capacity (W)   Input Power (W)
   25   8310   2500   10430   2670   8850   1720
   35   8200   3020   10280   3250   9000   2150
   43   5000   2150   6380   2150   7020   2140

   438

--- Page 439 ---
24. Exploded View and Replacement Parts List
24.1 Indoor Unit
24.1.1 WH-ADC0309K3E5 WH-ADC0309K6E5

   O/I   93   I/I   94   I/I   95

   7

   8

   67
   99

   86

   70
   69

   100

   68

   81   65

   89

   98   84

   88   64

   82

   71
   73

   66
   72

   76   83
   75
   97   74

   87

   92

   91   1

   90   FOR WH-ADC0309K3E5   FOR WH-ADC0309K6E5
   96   96   96   96
   3E5   3E5   6E5   6E5
   09K   09K   09K   09K
   C03   C03   C03   C03
   -AD   -AD   -AD   -AD
   WH   K3E5   WH   K3E5   WH   K6E5   WH   K6E5
   C0309   C0309   C0309   C0309
   WH-AD   WH-AD   WH-AD   WH-AD
   XXXXX   XXXXX   XXXXX   XXXXX

   3E5   3E5   6E5   6E5
   57066   57066   57066   57066
   944   944   EAN   944   EAN   944
   EAN   EAN

   09K   09K   09K   09K
   32943   32943   32943   32943
   50252   50252   50252   50252

   03   03   03   C03
   DC   DC   DC
   107   107   107   107

   -AD
   r   r   r   r

   -A   -A   -A
   Exterio   Exterio   Exterio   Exterio

   WH   WH   WH   WH
   6590   6590   6590   6590
   idadZ09KE5   idadZ09KE5   idadZ09KE5   ACXF85-4
   idadZ09KE5   ACXF85-4
   ACXF85-4   ACXF85-4
   rat/Un   rat/Un   rat/Un   rat/Un
   WH-UD   WH-UD   WH-UD   WH-UD
   Benge   Benge   Benge   Benge
   ure/Au Z07KE5   ure/Au Z07KE5   ure/Au Z07KE5   ure/Au Z07KE5
   Exterie WH-UD   Exterie WH-UD   Exterie WH-UD   Exterie WH-UD
   nite Z05KE5   nite Z05KE5   nite Z05KE5   nite Z05KE5
   or Unit/UWH-UD   or Unit/UWH-UD   or Unit/UWH-UD   or Unit/UWH-UD
   OutdoZ03KE5   OutdoZ03KE5   OutdoZ03KE5   OutdoZ03KE5
   WH-UD   WH-UD   WH-UD   WH-UD

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

   439

--- Page 440 ---
   18
   60

   61

   49
   46   27
   57
   38
   29

   39   56

41   39   55
   42   48   32
   25
   50
   45
   40   28

   30

   80
   58

   34   37

   59
   33`

   17

   19

   13

   85

   16
   31

   35

   3
   43
   23

   44
   26
   2
   47
   4
   22
   63   62   5
   6
   20
   24
   9
   20   20
   10

   11

   12

   14

   15

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

   440

--- Page 441 ---
SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-ADC0309K3E5   WH-ADC0309K6E5   REMARK

   1   CHASSIS - COMPLETE   1   ACXD50C04840   ←

   2   TUBE CONNECTER   1   ACXT29-02570   ←

   3   O-RING (ID: 27mm)   1   ACXB81-07070   ←

   4   NUT   1   ACXH56-01370   ←

   5   O-RING (ID: 25.70mm)   1   ACXB81-06910   ←

   6   O-RING (ID: 8.1mm)   1   CWB811179   ←

   7   O-RING (ID: 35mm)   1   ACXB81-00030   ←

   8   O-RING (ID: 54mm X 47mm)   1   ACXB81-00040   ←

   9   RETAINING RING   1   CWH581007   ←

   10   RETAINING RING   1   ACXH58-00370   ←

   11   RETAINING RING   1   CWH581012   ←

   12   RETAINING RING   1   CWH581038   ←

   13   TANK COMPLETE   1   ACXB56C01210   ←

   14   FOAMED POLYSTYRENE   1   ACXG07-07690   ←

   15   FOAMED POLYSTYRENE   1   ACXG07-07700   ←

   16   FOAMED POLYSTYRENE   1   ACXG07-07710   ←

   17   FOAMED POLYSTYRENE   1   ACXG07-07720   ←

   18   FOAMED POLYSTYRENE   1   ACXG07-07731   ←

   19   FOAMED POLYSTYRENE   2   ACXG07-07740   ←

   20   FOAMED POLYSTYRENE   3   ACXG07-07750   ←

   22   DRAIN VALVE   1   ACXB65C00111   ←

   23   PRESSURE AND TEMP RELIEF VALVE (TANK)   1   ACXB62-00111   ←

   24   O-RING (ID: 13.60mm)   1   ACXB81-00010   ←

   25   TUBE ASSY - COMPLETE   1   ACXT00C40900   ←

   26   TUBE ASSY   1   ACXT00-77551   ←

   27   CONNECTING BAR   1   ACXE26-02841   ←

   28   HOT WATER COIL - COMPLETE   1   ACXB90C01570   ←

   29   TUBE ASSY - COMPLETE   1   ACXT00C40920   ←

   30   TUBE ASSY - COMPLETE   1   ACXT00C40931   ←

   31   SENSOR CO. (TANK TEMP CN-TH2)   1   ACXA50C18700   ←

   32   FILTER COMPLETE   1   ACXB51C00110   ←

   33   RECEIVER   1   CWB141039   ←

   34   WATER PUMP   1   ACXB53-00850   ←

   35   LEAD WIRE FOR WATER PUMP   1   ACXA60C73630   ←

   37   TUBE ASSY - COMPLETE   1   ACXT00C41200   ←

   38   TUBE ASSY - COMPLETE   1   ACXT00C40961   ←

   39   AIR PURGE VALVE   2   ACXB62-00130   ←

   40   HEATER ASS’Y   1   ACXA34K00460   ACXA34K00530

   41   SOUND PROOF MATERIAL   1   ACXG30-08750   ←

   42   THERMOSTAT   2/3   CWA151074   ←

   43   LEAD WIRE - CO. (CN-OLP1)   1   ACXA60C93670   ←

   44   LEAD WIRE - CO. (OLP & HEATER)   1   ACXA60C93680   ACXA60C84060

   45   TUBE ASSY - COMPLETE   1   ACXT00C32732   ←

   441

--- Page 442 ---
SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-ADC0309K3E5   WH-ADC0309K6E5   REMARK

   46   BOILER PRESSURE TRANSDUCER   1   ACXB62-01110   ←

   47   LEAD WIRE - CO. (CN-DPS)   1   ACXA60C93661   ←

   48   MOTORIZED 3-WAY VALVE   1   ACXB62-00092   ←

   49   TUBE ASSY - COMPLETE   1   ACXT00C41210   ←

   50   TUBE ASSY - COMPLETE   1   ACXT00C40980   ←

   55   TUBE ASSY - COMPLETE   1   ACXT00C41030   ←

   56   FLOW SWITCH   1   ACXB62-00932   ←

   57   LEAD WIRE - FLOW SENSOR   1   ACXA60C82910   ←

   58   PRESSURE RELIEF VALVE   1   ACXB62-00100   ←

   59   TUBE ASSY   1   ACXT00-77260   ←

   60   FLARE NUT (5/8)   1   CWT251064   ←

   61   FLARE NUT (1/4)   1   CWT251063   ←
   SENSOR - CO. (WATER IN OUT, REF TEMP
   62   1   ACXA50C16380   ←
   SENSOR CN-TH1)
   SENSOR - CO. (HEX WATER OUTLET TEMP
   63   1   ACXA50C16390   ←
   CN-TH3)
   64   CONNECTING BAR   1   ACXE26-02860   ←

   65   CONNECTING BAR   1   ACXE26-02870   ←

   66   CONNECTING BAR   1   ACXE26-02880   ←

   67   CABINET SIDE PLATE ( L )   1   ACXE04-13290A   ←

   68   CABINET SIDE PLATE ( R )   1   ACXE04-13300A   ←

   69   CABINET REAR PLATE   1   ACXE02-03400   ←

   70   HANDLE   2   ACXE16-00300   ←

   71   CONTROL BOARD   1   ACXH10-09860   ←

   72   ELECTRONIC CONTROLLER - MAIN   1   ACXA73C88710   ACXA73C91070

   73   REACTOR   1   G0C103Z00003   ←

   74   RESIDUAL CURRENT - CIRCUIT BREAKER   2   K5KYYAY00003   ←

   75   TERMINAL BOARD ASSY (1,2,3)   1   CWA28K1217   ←

   76   TERMINAL BOARD ASS’Y (A,B)   1   -   CWA28K1238

   80   TERMINAL COVER   1   CWH171051   ←

   81   HINGE   2   CWH611006   ←

   82   CONTROL BOARD COVER   1   ACXH13-09290   ←

   83   HOLDER - P.S. CORD   3   CWH31103   ←

   84   REMOTE CONTROL COMPLETE   1   ACXA75C23211   ←

   85   LEAD WIRE FOR REMOTE CONTROL   1   ACXA60C93691   ←

   86   CABINET TOP PLATE   1   ACXE03-04880   ←

   87   CABINET FRONT PLATE   1   ACXE06-05161A   ←

   88   DECORATION BASE ASS’Y   1   ACXE35K03630   ←

   89   DECORATION BASE ASS’Y   1   ACXE35K03640   ←
   ACCESSORY - CO. (DECORATION BASE
   90   1   ACXH82C04160   ←
   ASS’Y)
   91   ACCESSORY ADJUSTABLE FEET   1   ACXH82C21740   ←

   92   SOCKET COMPLETE   1   ACXT27C00020   ←

   93   OPERATING INSTRUCTION   1   ACXF55-34120   ←

   94   INSTALLATION INSTRUCTION   1   ACXF60-49960   ←

   442

--- Page 443 ---
 SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-ADC0309K3E5   WH-ADC0309K6E5   REMARK

   95   INSTALLATION INSTRUCTION   1   ACXF60-49910   ←

   96   MODEL LABEL   2   ACXF85-95610   ACXF85-95630

   97   BAG   1   ACXG86-04782   ←

   98   BASE BOARD - COMPLETE   1   ACXG62C02790   ←

   99   TOP BOARD COMPLETE   1   ACXG60C00300   ←

   100   C.C. CASE   1   ACXG50-61790   ←

Note:
 All parts are supplied from PHVACCZ, Czech (Vendor Code: 00029407).
 “O” marked parts are recommended to be kept in stock.

   443

--- Page 444 ---
24.1.2 WH-ADC0309K3E5B

   O/I   93   I/I   94   I/I   95

   7

   8

   67
   99

   86

   70
   69

   100

   68

   81   65

   89

   98   84

   88   64

   82

   71
   73

   66
   72

   83
   75   72a
   97   74

   87

   92

   91
   1

   90
   96   96
   B   B
   3E5   3E5
   09K   09K
   C03   C03
   -AD   -AD
   WH   K3E5B   WH   K3E5B
   C0309   C0309
   WH-AD   WH-AD

   B   B
   XXXXX   XXXXX
   57066   57066

   K3E5   K3E5
   944   944
   EAN   EAN
   32943   32943

   309   309
   50252   50252

   0   C0
   DC
   107   107

   -AD
   r   r

   -A
   Exterio   Exterio

   WH   WH
   6590   6590
   idad   ACXF85-4
   idad   ACXF85-4
   rat/UnZ09KE5   rat/UnZ09KE5
   BengeWH-UD   BengeWH-UD
   ure/Au
   Z07KE5   ure/Au
   Z07KE5
   ExterieWH-UD   ExterieWH-UD
   nite   nite
   Z05KE5   Z05KE5
   or Unit/U
   WH-UD   or Unit/U
   WH-UD
   OutdoZ03KE5   OutdoZ03KE5
   WH-UD   WH-UD

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

   444

--- Page 445 ---
   18

   60
   60

   61
   61

   49
   49
   46   27
   27

   57   38
   29
   29

   56   54
   54
   39
   53
   53

   39   55
   55
41
   42   32
   48
   50
   45
   25
   25
   28
   28
   40
   30   37

   80   51   52
   58

   34

   59
   33`
   33`

   17

   19

   13

   85

   31   16
   16

   35

   43   3
   23
   44

   26
   26
   47
   2

   63   62   4
   22
   5
   9   6
   20   24
   10

   11
   20   20
   12
   36

   14

   15

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

   445

--- Page 446 ---
SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-ADC0309K3E5B   REMARK

   1   CHASSIS - COMPLETE   1   ACXD50C04840

   2   TUBE CONNECTER   1   ACXT29-02570

   3   O-RING (ID: 27mm)   1   ACXB81-07070

   4   NUT   1   ACXH56-01370

   5   O-RING (ID: 25.70mm)   1   ACXB81-06910

   6   O-RING (ID: 8.1mm)   1   CWB811179

   7   O-RING (ID: 35mm)   1   ACXB81-00030

   8   O-RING (ID: 54mm X 47mm)   1   ACXB81-00040

   9   RETAINING RING   1   CWH581007

   10   RETAINING RING   1   ACXH58-00370

   11   RETAINING RING   1   CWH581012

   12   RETAINING RING   1   CWH581038

   13   TANK COMPLETE   1   ACXB56C01210

   14   FOAMED POLYSTYRENE   1   ACXG07-07690

   15   FOAMED POLYSTYRENE   1   ACXG07-07700

   16   FOAMED POLYSTYRENE   1   ACXG07-07710

   17   FOAMED POLYSTYRENE   1   ACXG07-07720

   18   FOAMED POLYSTYRENE   1   ACXG07-07731

   19   FOAMED POLYSTYRENE   2   ACXG07-07740

   20   FOAMED POLYSTYRENE   3   ACXG07-07750

   22   DRAIN VALVE   1   ACXB65C00111

   23   PRESSURE AND TEMP RELIEF VALVE (TANK)   1   ACXB62-00111

   24   O-RING (ID: 13.60mm)   1   ACXB81-00010

   25   TUBE ASSY - COMPLETE   1   ACXT00C40900

   26   TUBE ASSY   1   ACXT00-77551

   27   CONNECTING BAR   1   ACXE26-02841

   28   HOT WATER COIL - COMPLETE   1   ACXB90C01570

   29   TUBE ASSY - COMPLETE   1   ACXT00C40920

   30   TUBE ASSY - COMPLETE   1   ACXT00C40931

   31   SENSOR CO. (TANK TEMP CN-TH2)   1   ACXA50C18700

   32   FILTER COMPLETE   1   ACXB51C00110

   33   RECEIVER   1   CWB141039

   34   WATER PUMP   1   ACXB53-00850

   35   LEAD WIRE FOR WATER PUMP   1   ACXA60C73630

   36   TUBE ASSY - COMPLETE   1   ACXT00C40940

   37   TUBE ASSY - COMPLETE   1   ACXT00C40950

   38   TUBE ASSY - COMPLETE   1   ACXT00C40961

   39   AIR PURGE VALVE   2   ACXB62-00130

   40   HEATER ASS’Y   1   ACXA34K00460

   41   SOUND PROOF MATERIAL   1   ACXG30-08750

   42   THERMOSTAT   2   CWA151074

   43   LEAD WIRE - CO. (CN-OLP1)   1   ACXA60C93670

   44   LEAD WIRE - CO. (OLP & HEATER)   1   ACXA60C93680

   446

--- Page 447 ---
SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-ADC0309K3E5B   REMARK

   45   TUBE ASSY - COMPLETE   1   ACXT00C32732

   46   BOILER PRESSURE TRANSDUCER   1   ACXB62-01110

   47   LEAD WIRE - CO. (CN-DPS)   1   ACXA60C93661

   48   MOTORIZED 3-WAY VALVE   1   ACXB62-00092

   49   TUBE ASSY - COMPLETE   1   ACXT00C40970

   50   TUBE ASSY - COMPLETE   1   ACXT00C40980

   51   TUBE ASSY - COMPLETE   1   ACXT00C40990

   52   TUBE ASSY - COMPLETE   1   ACXT00C41000

   53   TUBE ASSY - COMPLETE   1   ACXT00C41010

   54   TUBE ASSY - COMPLETE   1   ACXT00C41020

   55   TUBE ASSY - COMPLETE   1   ACXT00C41030

   56   FLOW SWITCH   1   ACXB62-00932

   57   LEAD WIRE - FLOW SENSOR   1   ACXA60C82910

   58   PRESSURE RELIEF VALVE   1   ACXB62-00100

   59   TUBE ASSY   1   ACXT00-77260

   60   FLARE NUT (5/8)   1   CWT251064

   61   FLARE NUT (1/4)   1   CWT251063
   SENSOR - CO. (WATER IN OUT, REF TEMP
   62   1   ACXA50C16380
   SENSOR CN-TH1)
   SENSOR - CO. (HEX WATER OUTLET TEMP
   63   1   ACXA50C16390
   CN-TH3)
   64   CONNECTING BAR   1   ACXE26-02860

   65   CONNECTING BAR   1   ACXE26-02870

   66   CONNECTING BAR   1   ACXE26-02880

   67   CABINET SIDE PLATE ( L )   1   ACXE04-13290A

   68   CABINET SIDE PLATE ( R )   1   ACXE04-13300A

   69   CABINET REAR PLATE   1   ACXE02-03400

   70   HANDLE   2   ACXE16-00300

   71   CONTROL BOARD   1   ACXH10-09860

   72   ELECTRONIC CONTROLLER - MAIN   1   ACXA73C92180

   72a   ELECTRONIC CONTROLLER - MAIN (SUB)   1   ACXA73-42460-W

   73   REACTOR   1   G0C103Z00003

   74   RESIDUAL CURRENT - CIRCUIT BREAKER   2   K5KYYAY00003

   75   TERMINAL BOARD ASSY (1,2,3)   1   CWA28K1217

   80   TERMINAL COVER   1   CWH171051

   81   HINGE   2   CWH611006

   82   CONTROL BOARD COVER   1   ACXH13-09290

   83   HOLDER - P.S. CORD   3   CWH31103

   84   REMOTE CONTROL COMPLETE   1   ACXA75C23211

   85   LEAD WIRE FOR REMOTE CONTROL   1   ACXA60C93691

   86   CABINET TOP PLATE   1   ACXE03-04870

   87   CABINET FRONT PLATE   1   ACXE06-05161A

   88   DECORATION BASE ASS’Y   1   ACXE35K03630

   89   DECORATION BASE ASS’Y   1   ACXE35K03640

   90   ACCESSORY - CO. (DECORATION BASE ASS’Y)   1   ACXH82C04160

   447

--- Page 448 ---
 SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-ADC0309K3E5B   REMARK

   91   ACCESSORY ADJUSTABLE FEET   1   ACXH82C21740

   92   SOCKET COMPLETE   1   ACXT27C00020

   93   OPERATING INSTRUCTION   1   ACXF55-34180

   94   INSTALLATION INSTRUCTION   1   ACXF60-49950

   95   INSTALLATION INSTRUCTION   1   ACXF60-49910

   96   MODEL LABEL   2   ACXF85-95600

   97   BAG   1   ACXG86-04782

   98   BASE BOARD - COMPLETE   1   ACXG62C02790

   99   TOP BOARD COMPLETE   1   ACXG60C00300

   100   C.C. CASE   1   ACXG50-61790

Note:
 All parts are supplied from PHVACCZ, Czech (Vendor Code: 00029407).
 “O” marked parts are recommended to be kept in stock.

   448

--- Page 449 ---
24.1.3 WH-ADC0309K3E5UK

   O/I   93   I/I   94   I/I   95

   8   7

   67
   99

   86

   70
   69

   100

   68

   81   65

   89

   98   84

   88   64

   82

   71
   73

   66
   72

   83
   75
   97   74

   87

   92

   91
   1

   90
   96   96
   UK   UK
   3E5   3E5
   09K   09K
   C03   C03
   -AD   K   -AD   K
   WH   C0309
   K3E5U   WH   K3E5U
   C0309

   UK   UK
   WH-AD   WH-AD
   XXXXX   XXXXX
   57066   57066

   K3E5   K3E5
   EAN   944   EAN   944
   32943   32943

   309   309
   50252   50252

   0   C0
   DC
   107   107

   -AD
   r   r

   -A
   Exterio   Exterio

   WH   WH
   6590   6590
   idad   ACXF85-4
   idad   ACXF85-4
   rat/UnZ09KE5   rat/UnZ09KE5
   BengeWH-UD   BengeWH-UD
   ure/Au
   Z07KE5   ure/Au
   Z07KE5
   ExterieWH-UD   ExterieWH-UD
   nite   nite
   Z05KE5   Z05KE5
   or Unit/U
   WH-UD   or Unit/U
   WH-UD
   OutdoZ03KE5   OutdoZ03KE5
   WH-UD   WH-UD

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

   449

--- Page 450 ---
   18
   60

   61

   49
   46   27
   57
   38
   29

   39   56

41   39   55
   42   48   32
   25
   50
   45
   40   28

   30

   80
   58
   37
   34

   33`
   59

   23
   17

   19

   13

   85

   16
   31

   35

   43

   44   4
   26
   2

   47   3
   22
   5
   63   62
   6
   24
   20
   9
   20   20
   10

   11

   12

   14

   15

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

   450

--- Page 451 ---
SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-ADC0309K3E5UK   REMARK

   1   CHASSIS - COMPLETE   1   ACXD50C04840

   2   TUBE CONNECTER   1   ACXT29-02600

   3   O-RING (ID: 27mm)   1   ACXB81-07070

   4   NUT   1   ACXH56-01370

   5   O-RING (ID: 25.70mm)   1   ACXB81-06910

   6   O-RING (ID: 8.1mm)   1   CWB811179

   7   O-RING (ID: 35mm)   1   ACXB81-00030

   8   O-RING (ID: 54mm X 47mm)   1   ACXB81-00040

   9   RETAINING RING   1   CWH581007

   10   RETAINING RING   1   ACXH58-00370

   11   RETAINING RING   1   CWH581012

   12   RETAINING RING   1   CWH581038

   13   TANK COMPLETE   1   ACXB56C01210

   14   FOAMED POLYSTYRENE   1   ACXG07-07690

   15   FOAMED POLYSTYRENE   1   ACXG07-07700

   16   FOAMED POLYSTYRENE   1   ACXG07-07710

   17   FOAMED POLYSTYRENE   1   ACXG07-07720

   18   FOAMED POLYSTYRENE   1   ACXG07-07731

   19   FOAMED POLYSTYRENE   2   ACXG07-07740

   20   FOAMED POLYSTYRENE   3   ACXG07-07750

   22   DRAIN VALVE   1   ACXB65C00111   O

   23   PRESSURE AND TEMP RELIEF VALVE (TANK)   1   CWB621135

   24   O-RING (ID: 13.60mm)   1   ACXB81-00010

   25   TUBE ASSY - COMPLETE   1   ACXT00C40900

   26   TUBE ASSY   1   ACXT00-77930

   27   CONNECTING BAR   1   ACXE26-02841

   28   HOT WATER COIL - COMPLETE   1   ACXB90C01570

   29   TUBE ASSY - COMPLETE   1   ACXT00C40920

   30   TUBE ASSY - COMPLETE   1   ACXT00C40931

   31   SENSOR CO. (TANK TEMP CN-TH2)   1   ACXA50C18700   O

   32   FILTER COMPLETE   1   ACXB51C00110   O

   33   RECEIVER   1   CWB141039

   34   WATER PUMP   1   ACXB53-00850   O

   35   LEAD WIRE FOR WATER PUMP   1   ACXA60C73630   O

   37   TUBE ASSY - COMPLETE   1   ACXT00C41200

   38   TUBE ASSY - COMPLETE   1   ACXT00C40961

   39   AIR PURGE VALVE   2   ACXB62-00130   O

   40   HEATER ASS’Y   1   ACXA34K00460

   41   SOUND PROOF MATERIAL   1   ACXG30-08750

   42   THERMOSTAT   2   CWA151074   O

   43   LEAD WIRE - CO. (CN-OLP1)   1   ACXA60C93670   O

   44   LEAD WIRE - CO. (OLP & HEATER)   1   ACXA60C93680   O

   45   TUBE ASSY - COMPLETE   1   ACXT00C32732

   451

--- Page 452 ---
SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-ADC0309K3E5UK   REMARK

   46   BOILER PRESSURE TRANSDUCER   1   ACXB62-01110

   47   LEAD WIRE - CO. (CN-DPS)   1   ACXA60C93661

   48   MOTORIZED 3-WAY VALVE   1   ACXB62-00092

   49   TUBE ASSY - COMPLETE   1   ACXT00C41210

   50   TUBE ASSY - COMPLETE   1   ACXT00C40980

   55   TUBE ASSY - COMPLETE   1   ACXT00C41030

   56   FLOW SWITCH   1   ACXB62-00932   O

   57   LEAD WIRE - FLOW SENSOR   1   ACXA60C82910   O

   58   PRESSURE RELIEF VALVE   1   ACXB62-00100   O

   59   TUBE ASSY   1   ACXT00-56600

   60   FLARE NUT (5/8)   1   CWT251064

   61   FLARE NUT (1/4)   1   CWT251063
   SENSOR - CO. (WATER IN OUT, REF TEMP
   62   1   ACXA50C16380   O
   SENSOR CN-TH1)
   SENSOR - CO. (HEX WATER OUTLET TEMP
   63   1   ACXA50C16390   O
   CN-TH3)
   64   CONNECTING BAR   1   ACXE26-02860

   65   CONNECTING BAR   1   ACXE26-02870

   66   CONNECTING BAR   1   ACXE26-02880

   67   CABINET SIDE PLATE ( L )   1   ACXE04-13290A

   68   CABINET SIDE PLATE ( R )   1   ACXE04-13300A

   69   CABINET REAR PLATE   1   ACXE02-03440

   70   HANDLE   2   ACXE16-00300

   71   CONTROL BOARD   1   ACXH10-09860

   72   ELECTRONIC CONTROLLER - MAIN   1   ACXA73C92190   O

   73   REACTOR   1   G0C103Z00003   O

   74   RESIDUAL CURRENT - CIRCUIT BREAKER   2   K5KYYAY00003   O

   75   TERMINAL BOARD ASSY (1,2,3)   1   CWA28K1217   O

   80   TERMINAL COVER   1   CWH171051

   81   HINGE   2   CWH611006

   82   CONTROL BOARD COVER   1   ACXH13-09290

   83   HOLDER - P.S. CORD   3   CWH31103

   84   REMOTE CONTROL COMPLETE   1   ACXA75C23211   O

   85   LEAD WIRE FOR REMOTE CONTROL   1   ACXA60C93691

   86   CABINET TOP PLATE   1   ACXE03-04880

   87   CABINET FRONT PLATE   1   ACXE06-05161A

   88   DECORATION BASE ASS’Y   1   ACXE35K03630

   89   DECORATION BASE ASS’Y   1   ACXE35K03640

   90   ACCESSORY - CO. (DECORATION BASE ASS’Y)   1   ACXH82C04160

   91   ACCESSORY ADJUSTABLE FEET   1   ACXH82C21740

   92   SOCKET COMPLETE   1   ACXT27C00020

   93   OPERATING INSTRUCTION   1   ACXF55-34140

   94   INSTALLATION INSTRUCTION   1   ACXF60-49970

   95   INSTALLATION INSTRUCTION   1   ACXF60-50010

   96   MODEL LABEL   2   ACXF85-95620

   452

--- Page 453 ---
 SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-ADC0309K3E5UK   REMARK

   97   BAG   1   ACXG86-04782

   98   BASE BOARD - COMPLETE   1   ACXG62C02790

   99   TOP BOARD COMPLETE   1   ACXG60C00300

   100   C.C. CASE   1   ACXG50-61790

Note:
 All parts are supplied from PHVACCZ, Czech (Vendor Code: 00029407).
 “O” marked parts are recommended to be kept in stock.

   453

--- Page 454 ---
24.2 Outdoor Unit
24.2.1 WH-UDZ03KE5

   55
   42

   54

   12

   31
   53

   38

   40   13
   32
   17
   38

   43
   51
   34
   6

   52

   7
   10
   46
   33

   50   35
   9
   29
   11
   39
   16   19
   41   30
   5
   36
   26   14
   15
   44
   28
   27   21
   37
   22
   45
   3   25

   4   19

   2   20

   38

   23   24   47
   1

   8

   18

   48
   56   56

   49

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

   454

--- Page 455 ---
SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-UDZ03KE5   REMARK

   1   CHASSY ASS’Y   1   CWD52K1317

   2   ANTI - VIBRATION BUSHING   3   CWH50077

   3   COMPRESSOR   1   9RD138ZAB21   O

   4   NUT - COMPRESSOR MOUNT   3   CWH561096

   5   SOUND PROOF MATERIAL   1   CWG302762

   6   BRACKET FAN MOTOR   1   CWD541167

   7   FAN MOTOR, DC 40W 3PH   1   L6CAYYYL0064   O

   8   SCREW - BRACKET FAN MOTOR   2   ACXH55-07140

   9   SCREW - FAN MOTOR MOUNT   4   CWH55252J

   10   PROPELLER FAN ASSY   1   CWH03K1066

   11   NUT - PROPELLER FAN   1   CWH56053J

   12   CONDENSER   1   ACXB32C26820

   13   MANIFOLD TUBE ASS’Y (CAP TUBE)   1   CWT07K1831

   14   4-WAYS VALVE   1   CWB001063   O

   15   HIGH PRESSURE SENSOR CN-HPS   1   CWA501463   O

   16   PRESSURE SWITCH   1   ACXA10-00640   O

   17   LEAD WIRE - COMPLETE   1   CWA68C1224   O

   18   3-WAYS VALVE   1   ACXB01-04050   O

   19   STRAINER   2   CWB11094

   20   DISCHARGE MUFFLER (1)   1   CWB121010

   21   DISCHARGE MUFFLER (2)   1   CWB121063

   22   HOLDER - SENSOR   1   CWH32075

   23   HOLDER - COUPLING   1   CWH351233

   24   2-WAYS VALVE   1   ACXB02-02680   O

   25   EXPANSION VALVE   1   CWB051029   O

   26   SENSOR - CO. (DISCHARGE TEMP CN-DIS)   1   ACXA50C15550   O

   27   TERMINAL COVER   1   CWH171039A

   28   NUT - TERMINAL COVER   1   CWH7080300J

   29   SOUND - PROOF BOARD   1   CWH151345

   30   REACTOR   1   G0C392J00027   O
   SENSOR - CO. (OUTDDOR AIR & PIPING TEMP
   31   1   CWA50C2893   O
   CN-TH1)
   32   SENSOR - CO. (EVA EXIT TEMP CN-TH3)   1   CWA50C3374   O

   33   TERMINAL BOARD ASS’Y (1,2,3)   1   CWA28K1036J   O

   34   ELECTRONIC CONTROLLER - MAIN   1   ACXA73C92000R   O

   35   PLATE - C.B. COVER   1   CWH131470

   36   V-COIL COMP. (4 WAY VALVE)   1   CWA43C2431   O

   37   V-COIL CO. (EXPANSION VALVE)   1   ACXA43C06020   O

   38   HOLDER - SENSOR   3   CWH32143

   39   CABINET SIDE PLATE CO.   1   ACXE04C08670

   40   CABINET SIDE PLATE (L)   1   ACXE04-13070G

   455

--- Page 456 ---
 SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-UDZ03KE5   REMARK

   41   CABINET FRONT PLATE - CO.   1   ACXE06C04700

   42   CABINET TOP PLATE   1   ACXE03-04830G

   43   CONTROL BOARD COVER   1   CWH131473

   44   CONTROL BOARD COVER - COMPLETE   1   ACXH13C06420

   45   SOUND PROOF MATERIAL   1   ACXG30-08570

   46   SOUND PROOF MATERIAL   1   CWG302630

   47   SOUND PROOF MATERIAL   1   CWG302788

   48   ACCESSORY COMP. (CAP)   1   ACXH82C03830

   49   ACCESSORY COMP. (DRAIN ELBOW)   1   ACXH82C21740

   50   PANASONIC BADGE   1   ACXE37-19200

   51   BAG   1   CWG861078

   52   BASE BOARD - COMPLETE   1   CWG62C1162

   53   SHOCK ABSORBER   1   ACXG70-14440A

   54   SHOCK ABSORBER   1   ACXG70-14450A

   55   C.C. CASE   1   ACXG50-48673

   56   MODEL LABEL   2   ACXF85-99600

Note:
 All parts are supplied from PAPAMY, Malaysia (Vendor Code: 00029488).
 “O” marked parts are recommended to be kept in stock.

   456

--- Page 457 ---
24.2.2 WH-UDZ05KE5 WH-UDZ07KE5 WH-UDZ09KE5

 For WH-UDZ05KE5   For WH-UDZ07KE5
   51
   58   58

 For WH-UDZ09KE5   56

   58

   50

   48   46

   43   15
   64

   14
   6
 62

   63
   37   39
   54
   5

   7

   38
   60   13
   11   18
   9   40   36
   8   17   47
   41
   12   10   29
   61
   55
   16
   52
   28
   35
   42
   49
   31
   27
   21
   53
   34
   33   20
   26
   3   19
   4

   25

   30   24
   59
   23
   2

   45
   8   22
   1   32
   44

   57

Note:
The above exploded view is for the purpose of parts disassembly and replacement.
The non-numbered parts are not kept as standard service parts.

   457

--- Page 458 ---
SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-UDZ05KE5   WH-UDZ07KE5   REMARK

   1   BASE PAN ASSY   1   ACXD52K05210   ←

   2   ANTI - VIBRATION BUSHING   3   CWH50077   ←

   3   COMPRESSOR   1   9RD220XBC21   ←   O

   4   NUT - COMPRESSOR MOUNT   3   CWH561096   ←

   5   BRACKET FAN MOTOR   1   ACXD54-04490   ←

   6   PARTICULAR PLATE   1   CWD911802   ←

   7   FAN MOTOR, DC 60W 3PH   1   L6CBYYYL0422   ←   O

   8   SCREW - BRACKET FAN MOTOR   3   ACXH55-07140   ←

   9   SCREW - FAN MOTOR MOUNT   4   CWH551323   ←

   10   PROPELLER FAN ASSY   1   CWH00K1006   ←

   11   NUT - PROPELLER FAN   1   CWH561092   ←

   12   WASHER   1   CWH571067   ←

   13   WASHER   1   CWH571068   ←

   14   CONDENSER   1   ACXB32C26350   ←

   15   MANIFOLD TUBE ASS’Y (CAP TUBE)   1   ACXT00C27650   ←

   16   4-WAYS VALVE   1   ACXB00-00140   ←   O

   17   HIGH PRESSURE SENSOR CN-HPS   1   CWA501463   ←   O

   18   PRESSURE SWITCH   1   ACXA10-00640   ←   O

   19   RECEIVER   1   CWB14017   ←

   20   STRAINER   2   CWB111063   ←

   21   DISCHARGE MUFFLER   1   CWB121013   ←

   22   LEAD WIRE - CO. (CN-HPS)   1   ACXA60C94010   ←   O

   23   3-WAYS VALVE   1   CWB011363   ←   O

   24   HOLDER - COUPLING   1   CWH351228   ←

   25   2-WAYS VALVE   1   CWB021464   ←   O

   26   SOUND PROOF MATERIAL   1   ACXG30-13230   ←

   27   SOUND PROOF MATERIAL   1   ACXG30-13240   ←

   28   SOUND PROOF MATERIAL   1   ACXG30-13310   ←

   29   SOUND - PROOF BOARD   1   ACXH15-03900   ←

   30   SOUND PROOF MATERIAL   1   ACXG30-13250   ←

   31   EXPANSION VALVE   1   CWB051029   ←   O
   SENSOR - CO. COMPRESSOR TEMP
   32   1   ACXA50C17400   ←   O
   (CN-TANK)
   33   TERMINAL COVER   1   CWH171039A   ←

   34   NUT - TERMINAL COVER   1   CWH7080300J   ←

   35   REACTOR   1   G0C392J00027   ←   O

   36   TERMINAL BOARD ASS’Y (1,2,3)   1   CWA28K1076J   ←   O

   37   ELECTRONIC CONTROLLER - MAIN   1   ACXA73C91120R   ACXA73C91130R   O

   38   PLATE - C.B. COVER   1   CWH102361   ←

   39   CONTROL BOARD COVER   1   ACXH13-09170   ←

   40   CONTROL BOARD COVER - COMPLETE   1   ACXH13K00830   ←

   41   V-COIL COMP. (4 WAY VALVE)   1   ACXA43C00250   ←   O

   42   V-COIL CO. (EXPANSION VALVE)   1   A43C2342   ←   O
   SENSOR - CO. OUTDOOR AIR & PIPE TEMP
   43   1   CWA50C2822   ←   O
   (CN-TH1)

   458

--- Page 459 ---
 SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-UDZ05KE5   WH-UDZ07KE5   REMARK

   44   SENSOR - CO. DISCHARGE (CN-DIS)   1   CWA50C2722   ←   O

   45   SENSOR - CO. EVA EXIT (CN-TH3)   1   ACXA50C14960   ←   O

   46   HOLDER - SENSOR   1   CWH321096G   ←

   47   CABINET SIDE PLATE CO.   1   ACXE04-13310G   ←

   48   CABINET SIDE PLATE (L)   1   CWE041585G   ←

   49   CABINET FRONT PLATE - CO.   1   ACXE06C04610   ←

   50   HANDLE   1   CWE161010G   ←

   51   CABINET TOP PLATE   1   CWE031083G   ←

   52   CONTROL BOARD COVER   1   CWH131332   ←

   53   CONTROL BOARD COVER - COMPLETE   1   ACXH13C06350   ←

   54   SOUND PROOF MATERIAL   1   ACXG30-13260   ←

   55   SOUND PROOF MATERIAL   1   ACXG30-13270   ←

   56   ACCESSORY COMP. (CAP)   1   ACXH82C09831   ←

   57   ACCESSORY COMP. (DRAIN ELBOW)   1   ACXH82C21740   ←

   58   MODEL LABEL   2   ACXF85-99610   ACXF85-99620

   59   DISCHARGE GRILLE - COMPLETE   1   ACXE20C07970   ←

   60   BAG   1   CWG861154   ←

   61   BASE BOARD - COMPLETE   1   ACXG62C02810   ←

   62   SHOCK ABSORBER   1   ACXG70-15180   ←

   63   SHOCK ABSORBER   1   ACXG70-15190   ←

   64   C.C. CASE   1   ACXG50-61910   ←

Note:
 All parts are supplied from PAPAMY, Malaysia (Vendor Code: 00029488).
 “O” marked parts are recommended to be kept in stock.

   459

--- Page 460 ---
SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-UDZ09KE5   REMARK

   1   BASE PAN ASSY   1   ACXD52K05210

   2   ANTI - VIBRATION BUSHING   3   CWH50077

   3   COMPRESSOR   1   9RD220XBC21   O

   4   NUT - COMPRESSOR MOUNT   3   CWH561096

   5   BRACKET FAN MOTOR   1   ACXD54-04490

   6   PARTICULAR PLATE   1   CWD911802

   7   FAN MOTOR, DC 60W 3PH   1   L6CBYYYL0422   O

   8   SCREW - BRACKET FAN MOTOR   3   ACXH55-07140

   9   SCREW - FAN MOTOR MOUNT   4   CWH551323

   10   PROPELLER FAN ASSY   1   CWH00K1006

   11   NUT - PROPELLER FAN   1   CWH561092

   12   WASHER   1   CWH571067

   13   WASHER   1   CWH571068

   14   CONDENSER   1   ACXB32C26350

   15   MANIFOLD TUBE ASS’Y (CAP TUBE)   1   ACXT00C27650

   16   4-WAYS VALVE   1   ACXB00-00140   O

   17   HIGH PRESSURE SENSOR CN-HPS   1   CWA501463   O

   18   PRESSURE SWITCH   1   ACXA10-00640   O

   19   RECEIVER   1   CWB14017

   20   STRAINER   2   CWB111063

   21   DISCHARGE MUFFLER   1   CWB121013

   22   LEAD WIRE - CO. (CN-HPS)   1   ACXA60C94010   O

   23   3-WAYS VALVE   1   CWB011363   O

   24   HOLDER - COUPLING   1   CWH351228

   25   2-WAYS VALVE   1   CWB021464   O

   26   SOUND PROOF MATERIAL   1   ACXG30-13230

   27   SOUND PROOF MATERIAL   1   ACXG30-13240

   28   SOUND PROOF MATERIAL   1   ACXG30-13310

   29   SOUND - PROOF BOARD   1   ACXH15-03900

   30   SOUND PROOF MATERIAL   1   ACXG30-13250

   31   EXPANSION VALVE   1   CWB051029   O

   32   SENSOR - CO. COMPRESSOR TEMP (CN-TANK)   1   ACXA50C17400   O

   33   TERMINAL COVER   1   CWH171039A

   34   NUT - TERMINAL COVER   1   CWH7080300J

   35   REACTOR   1   G0C392J00027   O

   36   TERMINAL BOARD ASS’Y (1,2,3)   1   CWA28K1076J   O

   37   ELECTRONIC CONTROLLER - MAIN   1   ACXA73C91140R   O

   38   PLATE - C.B. COVER   1   CWH102361

   39   CONTROL BOARD COVER   1   ACXH13-09170

   40   CONTROL BOARD COVER - COMPLETE   1   ACXH13K00830

   41   V-COIL COMP. (4 WAY VALVE)   1   ACXA43C00250   O

   42   V-COIL CO. (EXPANSION VALVE)   1   A43C2342   O
   SENSOR - CO. OUTDOOR AIR & PIPE TEMP
   43   1   CWA50C2822   O
   (CN-TH1)

   460

--- Page 461 ---
 SAFETY   REF. NO.   DESCRIPTION & NAME   QTY.   WH-UDZ09KE5   REMARK

   44   SENSOR - CO. DISCHARGE (CN-DIS)   1   CWA50C2722   O

   45   SENSOR - CO. EVA EXIT (CN-TH3)   1   ACXA50C14960   O

   46   HOLDER - SENSOR   1   CWH321096G

   47   CABINET SIDE PLATE CO.   1   ACXE04-13310G

   48   CABINET SIDE PLATE (L)   1   CWE041585G

   49   CABINET FRONT PLATE - CO.   1   ACXE06C04610

   50   HANDLE   1   CWE161010G

   51   CABINET TOP PLATE   1   CWE031083G

   52   CONTROL BOARD COVER   1   CWH131332

   53   CONTROL BOARD COVER - COMPLETE   1   ACXH13C06350

   54   SOUND PROOF MATERIAL   1   ACXG30-13260

   55   SOUND PROOF MATERIAL   1   ACXG30-13270

   56   ACCESSORY COMP. (CAP)   1   ACXH82C09831

   57   ACCESSORY COMP. (DRAIN ELBOW)   1   ACXH82C21740

   58   MODEL LABEL   2   ACXF85-99630

   59   DISCHARGE GRILLE - COMPLETE   1   ACXE20C07970

   60   BAG   1   CWG861154

   61   BASE BOARD - COMPLETE   1   ACXG62C02810

   62   SHOCK ABSORBER   1   ACXG70-15180

   63   SHOCK ABSORBER   1   ACXG70-15190

   64   C.C. CASE   1   ACXG50-61910

Note:
 All parts are supplied from PAPAMY, Malaysia (Vendor Code: 00029488).
 “O” marked parts are recommended to be kept in stock.

   [PAPAMY] Printed in Malaysia
   SN0425-6

   461
